X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9746597.081,5099471.169,23794,138164,TAP138164,LANSING,IL,60438,TAP,IN SERVICE,COOK,17031,USA,41.58805994,-87.55517126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9745392.242,5106189.139,23795,138165,TAP138165,BURNHAM,IL,60633,TAP,IN SERVICE,COOK,17031,USA,41.63318104,-87.544348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9745698.996,5106603.027,23796,138166,TAP138166,BURNHAM,IL,60633,TAP,IN SERVICE,COOK,17031,USA,41.63595988,-87.54710363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9745355.582,5119138.639,23797,138167,TAP138167,CHICAGO,IL,60617,TAP,IN SERVICE,COOK,17031,USA,41.72006702,-87.54401868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9771023.624,5132684.894,23798,138168,TAP138168,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.81083143,-87.77459863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9753399.083,5110668.077,23799,138169,TAP138169,CHICAGO,IL,60628,TAP,IN SERVICE,COOK,17031,USA,41.6632462,-87.61627468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9766424.817,5107141.56,23800,138170,TAP138170,MIDLOTHIAN,IL,60445,TAP,IN SERVICE,COOK,17031,USA,41.6395754,-87.73328684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9766426.41,5107126.648,23801,138171,TAP138171,MIDLOTHIAN,IL,60445,TAP,IN SERVICE,COOK,17031,USA,41.63947529,-87.73330115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9774709.928,5106986.563,23802,138172,TAP138172,ORLAND PARK,IL,60462,TAP,IN SERVICE,COOK,17031,USA,41.63853482,-87.80771326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9774733.291,5106970.755,23803,138173,TAP138173,ORLAND PARK,IL,60462,TAP,IN SERVICE,COOK,17031,USA,41.6384287,-87.80792313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9762677.502,5108845.858,23804,138174,TAP138174,ROBBINS,IL,60472,TAP,IN SERVICE,COOK,17031,USA,41.65101613,-87.69962414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9744561.149,5112284.231,23805,138175,TAP138175,CHICAGO,IL,60633,TAP,IN SERVICE,COOK,17031,USA,41.67409128,-87.53688217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9744615.169,5112244.517,23806,138176,TAP138176,CHICAGO,IL,60633,TAP,IN SERVICE,COOK,17031,USA,41.67382481,-87.53736744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9774834.873,5106951.826,23807,138177,TAP138177,ORLAND PARK,IL,60462,TAP,IN SERVICE,COOK,17031,USA,41.63830162,-87.80883566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9774862.42,5106929.217,23808,138178,TAP138178,ORLAND PARK,IL,60462,TAP,IN SERVICE,COOK,17031,USA,41.63814983,-87.80908312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9779335.012,5126964.675,23809,138179,TAP138179,LA GRANGE,IL,60525,TAP,IN SERVICE,COOK,17031,USA,41.77251972,-87.84926109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9779331.028,5126971.049,23810,138180,TAP138180,LA GRANGE,IL,60525,TAP,IN SERVICE,COOK,17031,USA,41.77256242,-87.84922531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9731181.443,5110726.804,23811,138182,TAP138182,NOT AVAILABLE,IN,NOT AVAILABLE,TAP,IN SERVICE,LAKE,18089,USA,41.66364031,-87.41669023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9731394.824,5112387.35,23812,138183,TAP138183,MOOSIC,IN,18507,TAP,IN SERVICE,LAKE,18089,USA,41.6747832,-87.41860707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9731568.362,5112560.382,23813,138184,TAP138184,NOT AVAILABLE,IN,NOT AVAILABLE,TAP,IN SERVICE,LAKE,18089,USA,41.6759442,-87.42016598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9731748.175,5112726.236,23814,138185,TAP138185,ELIZABETHTOWN,IN,42701,TAP,IN SERVICE,LAKE,18089,USA,41.67705701,-87.42178127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9732046.238,5105837.871,23815,138186,TAP138186,GARY,IN,46406,TAP,IN SERVICE,LAKE,18089,USA,41.63082254,-87.42445881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9702380.628,5104182.908,23816,138187,TAP138187,PORTAGE,IN,46368,TAP,IN SERVICE,PORTER,18127,USA,41.61970954,-87.15796811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-9702488.036,5103781.305,23817,138188,TAP138188,PORTAGE,IN,46368,TAP,IN SERVICE,PORTER,18127,USA,41.6170125,-87.15893297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9686418.517,5089401.904,23818,138189,TAP138189,VALPARAISO,IN,46383,TAP,IN SERVICE,PORTER,18127,USA,41.52037085,-87.01457802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9676945.953,5108585.409,23819,138190,TAP138190,MICHIGAN CITY,IN,46360,TAP,IN SERVICE,LAPORTE,18091,USA,41.6492679,-86.92948453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9734104.955,5102776.808,23820,138191,TAP138191,HAMMOND,IN,46323,TAP,IN SERVICE,LAKE,18089,USA,41.61026614,-87.44295258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9733643.416,5101975.691,23821,138192,TAP138192,HAMMOND,IN,46323,TAP,IN SERVICE,LAKE,18089,USA,41.6048852,-87.4388065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9772366.447,5132195.894,23822,138193,TAP138193,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.8075572,-87.78666141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-9754160.754,5108438.798,23823,138194,TAP138194,RIVERDALE,IL,60827,TAP,IN SERVICE,COOK,17031,USA,41.64828377,-87.62311689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,3,138,138,Y,Y
-9754167.222,5108453.118,23824,138195,TAP138195,RIVERDALE,IL,60827,TAP,IN SERVICE,COOK,17031,USA,41.64837989,-87.623175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,3,138,138,Y,Y
-9757579.773,5146178.527,23825,138196,COMED,CHICAGO,IL,60642,SUBSTATION,IN SERVICE,COOK,17031,USA,41.90111558,-87.65383046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9761706.437,5142183.453,23826,138197,UNKNOWN138197,CHICAGO,IL,60612,SUBSTATION,IN SERVICE,COOK,17031,USA,41.87439834,-87.69090091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9750291.791,5119733.06,23827,138198,UNKNOWN138198,CHICAGO,IL,60619,SUBSTATION,IN SERVICE,COOK,17031,USA,41.72405253,-87.5883614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9890573.432,5030986.99,23828,138199,TAP138199,STREATOR,IL,61364,TAP,IN SERVICE,LASALLE,17099,USA,41.12628794,-88.84853282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9870069.057,5055016.893,23829,138200,TAP138200,MARSEILLES,IL,61341,TAP,IN SERVICE,LASALLE,17099,USA,41.28868873,-88.66433889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9870152.193,5055060.927,23830,138201,TAP138201,MARSEILLES,IL,61341,TAP,IN SERVICE,LASALLE,17099,USA,41.28898596,-88.66508571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9842558.514,5056615.555,23831,138202,TAP138202,MORRIS,IL,60450,TAP,IN SERVICE,GRUNDY,17063,USA,41.29947863,-88.41720748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9844321.249,5131904.817,23832,138203,TAP138203,SUGAR GROVE,IL,60554,TAP,IN SERVICE,KANE,17089,USA,41.80560814,-88.4330424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9827908.748,5070744.152,23833,138205,TAP138205,MORRIS,IL,60450,TAP,IN SERVICE,GRUNDY,17063,USA,41.39475964,-88.28560639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9827906.58,5070721.75,23834,138206,TAP138206,MORRIS,IL,60450,TAP,IN SERVICE,GRUNDY,17063,USA,41.39460867,-88.28558692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9828914.784,5073112.873,23835,138207,TAP138207,MINOOKA,IL,60447,TAP,IN SERVICE,GRUNDY,17063,USA,41.41072026,-88.29464377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9816034.566,5083658.999,23836,138208,TAP138208,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.4817333,-88.1789388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9816032.376,5083680.969,23837,138209,TAP138209,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.48188116,-88.17891913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9808310.839,5085104.957,23838,138210,TAP138210,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.4914637,-88.10955538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9808258.127,5085090.105,23839,138211,TAP138211,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.49136376,-88.10908186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9787465.462,5085081.85,23840,138212,TAP138212,NEW LENOX,IL,60451,TAP,IN SERVICE,WILL,17197,USA,41.49130822,-87.92229817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9787386.733,5085087.362,23841,138213,TAP138213,NEW LENOX,IL,60451,TAP,IN SERVICE,WILL,17197,USA,41.4913453,-87.92159093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9810652.711,5094082.981,23842,138214,TAP138214,JOLIET,IL,60435,TAP,IN SERVICE,WILL,17197,USA,41.55184749,-88.13059277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9810628.897,5094119.489,23843,138215,TAP138215,JOLIET,IL,60435,TAP,IN SERVICE,WILL,17197,USA,41.55209291,-88.13037885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9810704.537,5095831.825,23844,138216,TAP138216,CREST HILL,IL,60403,TAP,IN SERVICE,WILL,17197,USA,41.56360318,-88.13105834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9810587.547,5087949.867,23845,138217,TAP138217,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.5106039,-88.13000739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-9810908.335,5085764.731,23846,138218,TAP138218,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.49590308,-88.13288908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9810938.24,5085758.245,23847,138219,TAP138219,JOLIET,IL,60436,TAP,IN SERVICE,WILL,17197,USA,41.49585944,-88.13315773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9805871.112,5096000.375,23848,138220,TAP138220,CREST HILL,IL,60403,TAP,IN SERVICE,WILL,17197,USA,41.56473607,-88.08763894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9804296.606,5106090.221,23849,138221,TAP138221,LOCKPORT,IL,60441,TAP,IN SERVICE,WILL,17197,USA,41.63251689,-88.07349491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9785240.441,5085123.623,23850,138222,TAP138222,MOKENA,IL,60448,TAP,IN SERVICE,WILL,17197,USA,41.49158929,-87.90231047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9787519.96,5118918.31,23851,138223,TAP138223,BURR RIDGE,IL,60527,TAP,IN SERVICE,DUPAGE,17043,USA,41.71858968,-87.92278774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792845.652,5115476.545,23852,138224,TAP138224,LEMONT,IL,60439,TAP,IN SERVICE,DUPAGE,17043,USA,41.69550772,-87.97062924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9792803.345,5115495.586,23853,138225,TAP138225,LEMONT,IL,60439,TAP,IN SERVICE,DUPAGE,17043,USA,41.69563544,-87.9702492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9849917.565,5114101.715,23854,138226,TAP138226,PLANO,IL,60545,TAP,IN SERVICE,KENDALL,17093,USA,41.68628521,-88.48331496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9824316.183,5082910.526,23855,138227,TAP138227,MINOOKA,IL,60447,TAP,IN SERVICE,KENDALL,17093,USA,41.47669597,-88.25333384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9824281.056,5082974.865,23856,138228,TAP138228,MINOOKA,IL,60447,TAP,IN SERVICE,KENDALL,17093,USA,41.477129,-88.25301828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9824215.883,5083063.191,23857,138229,TAP138229,MINOOKA,IL,60447,TAP,IN SERVICE,WILL,17197,USA,41.47772346,-88.25243282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9824182.871,5083119.215,23858,138230,TAP138230,MINOOKA,IL,60447,TAP,IN SERVICE,WILL,17197,USA,41.47810052,-88.25213627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9788977.327,5105514.459,23859,138231,TAP138231,HOMER GLEN,IL,60491,TAP,IN SERVICE,WILL,17197,USA,41.62865099,-87.93587949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9788960.971,5105420.853,23860,138232,TAP138232,HOMER GLEN,IL,60491,TAP,IN SERVICE,WILL,17197,USA,41.62802246,-87.93573256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9812470.775,5103665.126,23861,138233,TAP138233,ROMEOVILLE,IL,60446,TAP,IN SERVICE,WILL,17197,USA,41.61623226,-88.14692472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9821008.933,5141228.028,23862,138234,TAP138234,WEST CHICAGO,IL,60185,TAP,IN SERVICE,DUPAGE,17043,USA,41.86800723,-88.2236243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9821120.607,5141272.684,23863,138235,TAP138235,WEST CHICAGO,IL,60185,TAP,IN SERVICE,DUPAGE,17043,USA,41.86830597,-88.22462748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9820994.393,5141223.471,23864,138236,TAP138236,WEST CHICAGO,IL,60185,TAP,IN SERVICE,DUPAGE,17043,USA,41.86797675,-88.22349368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9821043.481,5141310.539,23865,138237,TAP138237,WEST CHICAGO,IL,60185,TAP,IN SERVICE,DUPAGE,17043,USA,41.8685592,-88.22393465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9819496.099,5116578.089,23866,138238,TAP138238,NAPERVILLE,IL,60564,TAP,IN SERVICE,WILL,17197,USA,41.70289605,-88.21003428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9819421.78,5116563.081,23867,138239,TAP138239,NAPERVILLE,IL,60564,TAP,IN SERVICE,WILL,17197,USA,41.7027954,-88.20936666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9814616.913,5116691.305,23868,138240,TAP138240,NAPERVILLE,IL,60565,TAP,IN SERVICE,WILL,17197,USA,41.70365537,-88.16620381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9814585.86,5116675.42,23869,138241,TAP138241,NAPERVILLE,IL,60565,TAP,IN SERVICE,WILL,17197,USA,41.70354883,-88.16592485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822339.528,5116522.117,23870,138242,TAP138242,PLAINFIELD,IL,60585,TAP,IN SERVICE,WILL,17197,USA,41.70252066,-88.23557724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822338.67,5116487.426,23871,138243,TAP138243,PLAINFIELD,IL,60585,TAP,IN SERVICE,WILL,17197,USA,41.70228799,-88.23556953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9806906.646,5118169.8,23872,138244,TAP138244,BOLINGBROOK,IL,60440,TAP,IN SERVICE,WILL,17197,USA,41.71357055,-88.0969413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9806908.026,5118204.627,23873,138245,TAP138245,BOLINGBROOK,IL,60440,TAP,IN SERVICE,WILL,17197,USA,41.71380409,-88.0969537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9788831.631,5138796.896,23874,138246,TAP138246,OAK BROOK,IL,60523,TAP,IN SERVICE,DUPAGE,17043,USA,41.85174183,-87.93457068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9788889.905,5138761.526,23875,138247,TAP138247,OAK BROOK,IL,60523,TAP,IN SERVICE,DUPAGE,17043,USA,41.85150516,-87.93509416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9804104.173,5123470.453,23876,138248,TAP138248,NAPERVILLE,IL,60540,TAP,IN SERVICE,DUPAGE,17043,USA,41.74910557,-88.07176626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9822038.158,5127515.077,23877,138249,TAP138249,AURORA,IL,60504,TAP,IN SERVICE,DUPAGE,17043,USA,41.77620709,-88.23286999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9820222.35,5134263.085,23878,138251,TAP138251,WARRENVILLE,IL,60555,TAP,IN SERVICE,DUPAGE,17043,USA,41.82139748,-88.21655831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-9820146.908,5134279.366,23879,138252,TAP138252,WARRENVILLE,IL,60555,TAP,IN SERVICE,DUPAGE,17043,USA,41.82150647,-88.2158806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,345,345,Y,Y
-9820142.312,5134364.266,23880,138253,TAP138253,WARRENVILLE,IL,60555,TAP,IN SERVICE,DUPAGE,17043,USA,41.82207483,-88.21583931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,345,345,N,N
-9820296.907,5134394.928,23881,138254,TAP138254,WARRENVILLE,IL,60555,TAP,IN SERVICE,DUPAGE,17043,USA,41.82228009,-88.21722806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,5,345,345,Y,Y
-9854856.41,5012310.826,23882,138255,UNKNOWN138255,ODELL,IL,60460,SUBSTATION,IN SERVICE,LIVINGSTON,17105,USA,40.99979093,-88.52768136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9891464.888,5059041.424,23883,138256,UNKNOWN138256,OTTAWA,IL,61350,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.31584822,-88.85654091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9890356.022,5064640.657,23884,138257,UNKNOWN138257,OTTAWA,IL,61350,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.35361575,-88.8465798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9891852.581,5134829.045,23885,138258,UNKNOWN138258,SHABBONA,IL,60550,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.82518618,-88.86002361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9891844.348,5134983.636,23886,138259,UNKNOWN138259,SHABBONA,IL,60550,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.82622102,-88.85994966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9828273.718,5144748.6,23887,138260,UNKNOWN138260,GENEVA,IL,60134,SUBSTATION,IN SERVICE,KANE,17089,USA,41.89155416,-88.28888497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9929130.539,4861700.934,23888,138261,TAP138261,MOUNT PULASKI,IL,62548,TAP,IN SERVICE,LOGAN,17107,USA,39.97080697,-89.19489722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9929992.33,4859851.86,23889,138263,TAP138263,MOUNT PULASKI,IL,62548,TAP,IN SERVICE,LOGAN,17107,USA,39.95807595,-89.20263881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9947391.062,4889888.404,23890,138264,TAP138264,LINCOLN,IL,62656,TAP,IN SERVICE,LOGAN,17107,USA,40.16458622,-89.35893428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9947332.656,4889834.853,23891,138265,TAP138265,LINCOLN,IL,62656,TAP,IN SERVICE,LOGAN,17107,USA,40.16421859,-89.35840961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9948394.296,4889982.815,23892,138266,TAP138266,LINCOLN,IL,62656,TAP,IN SERVICE,LOGAN,17107,USA,40.16523433,-89.36794648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9762525.64,4864765.814,23893,138267,TAP138267,CATLIN,IL,61817,TAP,IN SERVICE,VERMILION,17183,USA,39.99190368,-87.69825994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9758982.01,4856720.95,23894,138269,TAP138269,SUDLERSVILLE,IL,21668,TAP,IN SERVICE,VERMILION,17183,USA,39.93651399,-87.66642697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9912494.26,4939249.903,23895,138270,TAP138270,NORMAL,IL,61761,TAP,IN SERVICE,MCLEAN,17113,USA,40.50260064,-89.04545098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9914539.592,4937087.704,23896,138271,TAP138271,BLOOMINGTON,IL,61705,TAP,IN SERVICE,MCLEAN,17113,USA,40.48782995,-89.06382451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9801393.343,4884562.778,23897,138273,TAP138273,ST JOSEPH,IL,61873,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.1280166,-88.04741446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9779918.355,4884648.824,23898,138274,TAP138274,FITHIAN,IL,61844,TAP,IN SERVICE,VERMILION,17183,USA,40.12860761,-87.85450136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9759253.409,4883212.371,23899,138275,TAP138275,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.11874059,-87.66886499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9803791.3,4906663.83,23900,138276,TAP138276,RANTOUL,IL,61866,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.27964978,-88.06895567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9895053.669,4871668.867,23901,138277,TAP138277,MAROA,IL,61756,TAP,IN SERVICE,MACON,17115,USA,40.0393961,-88.88877948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9895064.796,4871669.298,23902,138278,TAP138278,MAROA,IL,61756,TAP,IN SERVICE,MACON,17115,USA,40.03939907,-88.88887944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9833274.533,4892300.006,23903,138279,TAP138279,CHAMPAIGN,IL,61822,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.18113955,-88.33380806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9799220.384,4957353.33,23904,138280,TAP138280,BUCKLEY,IL,60918,TAP,IN SERVICE,IROQUOIS,17075,USA,40.6261435,-88.02789443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9802495.091,4946734.043,23905,138281,TAP138281,LODA,IL,60948,TAP,IN SERVICE,IROQUOIS,17075,USA,40.55370216,-88.05731163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9897523.358,4943497.449,23906,138282,TAP138282,NORMAL,IL,61761,TAP,IN SERVICE,MCLEAN,17113,USA,40.53160755,-88.91096507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9880650.91,4919942.946,23907,138283,TAP138283,LE ROY,IL,61752,TAP,IN SERVICE,MCLEAN,17113,USA,40.37059335,-88.7593973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9904627.624,4884198.096,23908,138284,TAP138284,CLINTON,IL,61727,TAP,IN SERVICE,DE WITT,17039,USA,40.1255117,-88.97478378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9668697.893,4920497.603,23909,138285,TAP138285,LAFAYETTE,IN,47909,TAP,IN SERVICE,TIPPECANOE,18157,USA,40.37438932,-86.85539095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9658031.309,4960766.046,23910,138286,TAP138286,MONTICELLO,IN,47960,TAP,IN SERVICE,CARROLL,18015,USA,40.64940729,-86.75957139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9672047.881,4872697.161,23911,138287,TAP138287,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.04646786,-86.8854844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,1/16/2019 0:00,3,138,138,Y,Y
-9713393.27,4949058.91,23912,138288,TAP138288,OXFORD,IN,47971,TAP,IN SERVICE,BENTON,18007,USA,40.56956836,-87.25689635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9668931.103,4923031.897,23913,138289,TAP138289,LAFAYETTE,IN,47909,TAP,IN SERVICE,TIPPECANOE,18157,USA,40.39173082,-86.85748591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9705517.97,4841823.6,23914,138290,TAP138290,ROCKVILLE,IN,47872,TAP,IN SERVICE,PARKE,18121,USA,39.8338258,-87.18615133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9690241.861,4863307.758,23915,138291,TAP138291,ALAMO,IN,47916,TAP,IN SERVICE,MONTGOMERY,18107,USA,39.98186815,-87.0489237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,1/16/2019 0:00,3,138,138,Y,Y
-9732998.678,4876780.862,23916,138292,TAP138292,PERRYSVILLE,IN,47974,TAP,IN SERVICE,VERMILLION,18165,USA,40.0745449,-87.43301473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9822947.394,4884102.047,23917,138293,TAP138293,CHAMPAIGN,IL,61820,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.12485196,-88.24103779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9731317.228,4948312.324,23918,138294,UNKNOWN138294,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.56447365,-87.41791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9731259.273,4948278.314,23919,138295,UNKNOWN138295,FOWLER,IN,47944,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.56424155,-87.41738938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9827550.658,4846215.386,23920,138296,UNKNOWN138296,TUSCOLA,IL,61953,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.86411459,-88.28238962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9762565.365,4864721.43,23921,138297,UNKNOWN138297,CATLIN,IL,61817,SUBSTATION,IN SERVICE,VERMILION,17183,USA,39.99159821,-87.6986168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9762483.86,4864693.88,23922,138298,UNKNOWN138298,CATLIN,IL,61817,SUBSTATION,IN SERVICE,VERMILION,17183,USA,39.99140861,-87.69788462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9754826.198,4883541.182,23923,138299,UNKNOWN138299,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.12099932,-87.62909468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,Y,Y
-9847741.573,4895633.303,23924,138300,MANSFIELD,MANSFIELD,IL,61853,SUBSTATION,IN SERVICE,PIATT,17147,USA,40.2040128,-88.46376769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-9913151.553,4940463.384,23925,138301,UNKNOWN138301,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.5108889,-89.05135553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9909752.65,4938388.427,23926,138302,UNKNOWN138302,NORMAL,IL,61761,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.496716,-89.02082267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9839154.26,4933414.615,23927,138303,UNKNOWN138303,GIBSON CITY,IL,60936,SUBSTATION,IN SERVICE,FORD,17053,USA,40.46273041,-88.38662655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9749792.458,4974984.565,23928,138304,UNKNOWN138304,SHELDON,IL,60966,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.74624474,-87.58387582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,3,138,138,N,N
-9749146.739,4970687.968,23929,138305,UNKNOWN138305,SHELDON,IL,60966,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.71699694,-87.57807523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,138,138,N,N
-9883946.294,4960215.627,23930,138306,UNKNOWN138306,LEXINGTON,IL,61753,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.64565574,-88.78900023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9675697.227,4797042.098,23931,138308,TAP138308,REELSVILLE,IN,46171,TAP,IN SERVICE,PUTNAM,18133,USA,39.52421929,-86.91826703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9671125.034,4818834.119,23932,138309,TAP138309,GREENCASTLE,IN,46135,TAP,IN SERVICE,PUTNAM,18133,USA,39.67505646,-86.87719433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9677357.392,4831542.327,23933,138310,TAP138310,GREENCASTLE,IN,46135,TAP,IN SERVICE,PUTNAM,18133,USA,39.76286678,-86.93318055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9731138.603,4779967.427,23934,138311,TAP138311,TERRE HAUTE,IN,47802,TAP,IN SERVICE,VIGO,18167,USA,39.40580463,-87.41630539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9721743.669,4782445.407,23935,138312,TAP138312,TERRE HAUTE,IN,47802,TAP,IN SERVICE,VIGO,18167,USA,39.42300218,-87.33190926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9707925.846,4785513.659,23936,138313,TAP138313,BRAZIL,IN,47834,TAP,IN SERVICE,CLAY,18021,USA,39.44429043,-87.20778165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9731181.567,4770469.38,23937,138314,TAP138314,TERRE HAUTE,IN,47802,TAP,IN SERVICE,VIGO,18167,USA,39.33984747,-87.41669134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9717344.911,4758873.937,23938,138315,TAP138315,SHELBURN,IN,47858,TAP,IN SERVICE,VIGO,18167,USA,39.25924095,-87.29239455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9703416.927,4747958.492,23939,138316,TAP138316,JASONVILLE,IN,47438,TAP,IN SERVICE,CLAY,18021,USA,39.1832767,-87.16727733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9736042.743,4770892.022,23940,138317,TAP138317,TERRE HAUTE,IN,47802,TAP,IN SERVICE,VIGO,18167,USA,39.34278374,-87.46036003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9738470.806,4786874.883,23941,138319,TAP138319,WEST TERRE HAUTE,IN,47885,TAP,IN SERVICE,VIGO,18167,USA,39.45373284,-87.48217169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9731782.109,4789176.479,23942,138320,TAP138320,TERRE HAUTE,IN,47807,TAP,IN SERVICE,VIGO,18167,USA,39.46969542,-87.4220861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9727931.798,4803343.417,23943,138321,TAP138321,TERRE HAUTE,IN,47805,TAP,IN SERVICE,VIGO,18167,USA,39.5678687,-87.38749817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9726008.71,4805488.51,23944,138322,TAP138322,TERRE HAUTE,IN,47805,TAP,IN SERVICE,VIGO,18167,USA,39.58272156,-87.37022277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9723773.787,4803523.127,23945,138323,TAP138323,TERRE HAUTE,IN,47805,TAP,IN SERVICE,VIGO,18167,USA,39.56911315,-87.35014612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9723771.137,4803509.721,23946,138324,TAP138324,TERRE HAUTE,IN,47805,TAP,IN SERVICE,VIGO,18167,USA,39.56902032,-87.35012232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9729290.83,4754230.544,23947,138326,TAP138326,FARMERSBURG,IN,47850,TAP,IN SERVICE,SULLIVAN,18153,USA,39.22693606,-87.39970656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9736678.847,4735888.284,23948,138327,TAP138327,SULLIVAN,IN,47882,TAP,IN SERVICE,SULLIVAN,18153,USA,39.09918038,-87.46607425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9684722.856,4734834.252,23949,138328,TAP138328,WORTHINGTON,IN,47471,TAP,IN SERVICE,GREENE,18055,USA,39.09183189,-86.99934564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-9684322.227,4735392.272,23950,138329,TAP138329,WORTHINGTON,IN,47471,TAP,IN SERVICE,GREENE,18055,USA,39.09572238,-86.99574673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9692884.07,4721919.047,23951,138331,TAP138331,SWITZ CITY,IN,47465,TAP,IN SERVICE,GREENE,18055,USA,39.00172765,-87.07265907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9730131.428,4760445.792,23952,138332,TAP138332,FARMERSBURG,IN,47850,TAP,IN SERVICE,VIGO,18167,USA,39.27017325,-87.40725778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9548291.996,4821701.476,23953,138333,TAP138333,FOUNTAINTOWN,IN,46130,TAP,IN SERVICE,SHELBY,18145,USA,39.6948789,-85.77376638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9526297.753,4818735.657,23954,138334,TAP138334,ARLINGTON,IN,46104,TAP,IN SERVICE,RUSH,18139,USA,39.67437568,-85.57618872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9529200.8,4815268.345,23955,138335,TAP138335,ARLINGTON,IN,46104,TAP,IN SERVICE,RUSH,18139,USA,39.65039783,-85.60226724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9535186.413,4817340.264,23956,138336,TAP138336,MORRISTOWN,IN,46161,TAP,IN SERVICE,SHELBY,18145,USA,39.66472699,-85.65603692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9552154.658,4803480.209,23957,138337,TAP138337,SHELBYVILLE,IN,46176,TAP,IN SERVICE,SHELBY,18145,USA,39.56881596,-85.80846525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9554978.786,4805691.565,23958,138338,TAP138338,SHELBYVILLE,IN,46176,TAP,IN SERVICE,SHELBY,18145,USA,39.58412736,-85.83383483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9513370.502,4797030.207,23959,138339,TAP138339,RUSHVILLE,IN,46173,TAP,IN SERVICE,RUSH,18139,USA,39.5241369,-85.46006126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9566209.677,4754655.421,23960,138340,TAP138340,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.22989262,-85.93472364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9566664.647,4757125.409,23961,138341,TAP138341,COLUMBUS,IN,47203,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.24707789,-85.93881071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9562762.581,4746619.442,23962,138342,TAP138342,ELIZABETHTOWN,IN,17022,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.17395214,-85.90375785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9567727.853,4742405.687,23963,138343,TAP138343,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.14460132,-85.94836164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9571971.899,4740851.816,23964,138344,TAP138344,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.13377477,-85.98648656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9572978.371,4744962.494,23965,138345,TAP138345,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.16241216,-85.99552786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9513987.322,4773199.542,23966,138346,TAP138346,GREENSBURG,IN,47240,TAP,IN SERVICE,DECATUR,18031,USA,39.35881288,-85.46560224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9523519.642,4736446.278,23967,138347,TAP138347,NORTH VERNON,IN,47265,TAP,IN SERVICE,JENNINGS,18079,USA,39.10307028,-85.55123253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9500780.839,4760254,23968,138348,TAP138348,GREENSBURG,IN,47240,TAP,IN SERVICE,DECATUR,18031,USA,39.26883942,-85.34696639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9709329.566,4668440.243,23969,138350,TAP138350,WASHINGTON,IN,47501,TAP,IN SERVICE,DAVIESS,18027,USA,38.62740532,-87.22039148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9709598.464,4667776.946,23970,138351,TAP138351,WASHINGTON,IN,47501,TAP,IN SERVICE,DAVIESS,18027,USA,38.62275026,-87.22280703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9665180.816,4701324.81,23971,138352,TAP138352,CRANE,IN,47522,TAP,IN SERVICE,MARTIN,18101,USA,38.85781222,-86.82379651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9675675.794,4706836.165,23972,138353,TAP138353,ODON,IN,47562,TAP,IN SERVICE,DAVIESS,18027,USA,38.89635496,-86.9180745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9691994.532,4700581.734,23973,138354,TAP138354,ELNORA,IN,47529,TAP,IN SERVICE,DAVIESS,18027,USA,38.85261404,-87.06466822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9675669.726,4707959.712,23974,138355,TAP138355,ODON,IN,47562,TAP,IN SERVICE,GREENE,18055,USA,38.90420974,-86.91801999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9729416.708,4613699.178,23975,138356,TAP138356,OAKLAND CITY,IN,47660,TAP,IN SERVICE,GIBSON,18051,USA,38.24221341,-87.40083734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9749289.432,4593501.45,23976,138357,TAP138357,DARMSTADT,IN,47725,TAP,IN SERVICE,VANDERBURGH,18163,USA,38.09957121,-87.57935706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9747322.833,4592721.7,23977,138358,TAP138358,DARMSTADT,IN,47725,TAP,IN SERVICE,VANDERBURGH,18163,USA,38.09405879,-87.5616908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9749988.748,4577231.796,23978,138359,TAP138359,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.9844673,-87.58563912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9688395.743,4570857.233,23979,138361,TAP138361,ROCKPORT,IN,47635,TAP,IN SERVICE,SPENCER,18147,USA,37.93931948,-87.03233974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9714099.061,4652226.873,23980,138362,TAP138362,PETERSBURG,IN,47567,TAP,IN SERVICE,PIKE,18125,USA,38.51353229,-87.26323658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9679544.659,4579871.17,23981,138363,TAP138363,GRANDVIEW,IN,47615,TAP,IN SERVICE,SPENCER,18147,USA,38.00315254,-86.95282911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9704026.494,4580055.809,23982,138364,TAP138364,BOONVILLE,IN,47601,TAP,IN SERVICE,SPENCER,18147,USA,38.0044595,-87.17275317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9710683.16,4578222.622,23983,138365,TAP138365,BOONVILLE,IN,47601,TAP,IN SERVICE,WARRICK,18173,USA,37.99148233,-87.23255102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9716464.506,4577975.592,23984,138366,TAP138366,BOONVILLE,IN,47601,TAP,IN SERVICE,WARRICK,18173,USA,37.98973343,-87.28448573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9720343.168,4567117.678,23985,138369,TAP138369,CRUM LYNNE,IN,19022,TAP,IN SERVICE,WARRICK,18173,USA,37.91282117,-87.31932835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9747272.832,4577259.621,23986,138370,TAP138370,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98466431,-87.56124164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9747231.886,4578321.515,23987,138371,TAP138371,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99218245,-87.56087381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9747205.133,4579333.904,23988,138372,TAP138372,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99934939,-87.56063349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9749091.674,4578331.004,23989,138373,TAP138373,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99224963,-87.57758057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9747255.159,4578117.158,23990,138374,TAP138374,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99073568,-87.56108287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
