X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9749991.106,4577061.656,23991,138375,TAP138375,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98326265,-87.5856603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9749993.817,4576989.568,23992,138376,TAP138376,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98275223,-87.58568466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9748149.719,4576146.178,23993,138377,TAP138377,EVANSVILLE,IN,47708,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.97678038,-87.56911885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9748147.733,4576627.555,23994,138378,TAP138378,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98018896,-87.569101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9747902.05,4577266.356,23995,138379,TAP138379,EVANSVILLE,IN,47710,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.984712,-87.566894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,2/8/2018 0:00,3,69,69,Y,Y
-9739106.388,4576098.981,23996,138380,TAP138380,EVANSVILLE,IN,47715,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.97644617,-87.48788122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9739112.061,4577700.709,23997,138381,TAP138381,EVANSVILLE,IN,47715,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98778728,-87.48793218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9734816.131,4575696.184,23998,138382,TAP138382,EVANSVILLE,IN,47715,TAP,IN SERVICE,WARRICK,18173,USA,37.97359388,-87.44934119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9734833.613,4575646.286,23999,138383,TAP138383,EVANSVILLE,IN,47715,TAP,IN SERVICE,WARRICK,18173,USA,37.97324053,-87.44949823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9677040.876,4632724.43,24000,138384,TAP138384,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.37631979,-86.93033724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9538526.975,4576059.593,24001,138385,TAP138385,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,37.97616726,-85.6860457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9535867.273,4569060.558,24002,138387,TAP138387,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,37.92658951,-85.66215319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9541494.243,4586438.848,24003,138390,TAP138390,BROOKS,KY,40109,TAP,IN SERVICE,BULLITT,21029,USA,38.04962721,-85.71270112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9543363.94,4576259.612,24004,138391,TAP138391,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,37.97758361,-85.7294969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9543008.326,4591947.722,24005,138392,TAP138392,FAIRDALE,KY,40118,TAP,IN SERVICE,JEFFERSON,21111,USA,38.08858677,-85.72630235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9540291.999,4592051.668,24006,138393,TAP138393,LOUISVILLE,KY,40229,TAP,IN SERVICE,JEFFERSON,21111,USA,38.08932169,-85.70190118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9544478.984,4615903.871,24007,138399,TAP138399,LOUISVILLE,KY,40202,TAP,IN SERVICE,JEFFERSON,21111,USA,38.25776669,-85.73951351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-9562142.468,4591818.167,24008,138404,TAP138404,LOUISVILLE,KY,40272,TAP,IN SERVICE,JEFFERSON,21111,USA,38.08767077,-85.89818728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562133.303,4598259.073,24009,138405,TAP138405,LOUISVILLE,KY,40258,TAP,IN SERVICE,JEFFERSON,21111,USA,38.13319605,-85.89810495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562117.501,4598454.937,24010,138406,TAP138406,LOUISVILLE,KY,40258,TAP,IN SERVICE,JEFFERSON,21111,USA,38.13458,-85.897963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9561392.962,4603715.873,24011,138407,TAP138407,LOUISVILLE,KY,40258,TAP,IN SERVICE,JEFFERSON,21111,USA,38.17174332,-85.89145436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9667771.512,4702992.653,24012,138409,TAP138409,CRANE,IN,47522,TAP,IN SERVICE,MARTIN,18101,USA,38.86947821,-86.84706912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-9536096.232,4638865.686,24013,138412,UNKNOWN138412,CHARLESTOWN,IN,47111,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.4195557,-85.66420996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9569357.895,4771087.306,24014,138413,UNKNOWN138413,EDINBURGH,IN,46124,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.34414042,-85.96300456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9761201.167,4778077.731,24015,138415,UNKNOWN138415,MARSHALL,IL,62441,SUBSTATION,IN SERVICE,CLARK,17023,USA,39.392687,-87.686362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9558371.405,4594175.506,24016,138417,ASHBY,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.10433609,-85.86431124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",8/4/2016 0:00,IMAGERY,1/31/2019 0:00,2,138,138,Y,Y
-9569015.398,4566194.396,24017,138418,UNKNOWN138418,FORT KNOX,KY,40121,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.90627737,-85.95992786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,-999999,-999999,N,N
-9567561.774,4568384.307,24018,138419,UNKNOWN138419,FORT KNOX,KY,40121,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.92179751,-85.94686973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,-999999,-999999,N,N
-8407096.372,4930564.382,24019,138420,TAP138420,PALM,PA,18070,TAP,IN SERVICE,LEHIGH,42077,USA,40.44324727,-75.52223166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8386623.904,4917497.499,24020,138421,TAP138421,SELLERSVILLE,PA,18960,TAP,IN SERVICE,BUCKS,42017,USA,40.35385463,-75.33832435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389229.95,4926912.13,24021,138422,TAP138422,QUAKERTOWN,PA,18951,TAP,IN SERVICE,BUCKS,42017,USA,40.41827358,-75.36173486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389639.02,4931042.769,24022,138423,TAP138423,QUAKERTOWN,PA,18951,TAP,IN SERVICE,BUCKS,42017,USA,40.44651774,-75.3654096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389645.112,4931033.371,24023,138424,TAP138424,QUAKERTOWN,PA,18951,TAP,IN SERVICE,BUCKS,42017,USA,40.4464535,-75.36546432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8387711.308,4920842.857,24024,138425,TAP138425,SELLERSVILLE,PA,18960,TAP,IN SERVICE,BUCKS,42017,USA,40.37675206,-75.34809267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8387698.537,4920829.546,24025,138426,TAP138426,SELLERSVILLE,PA,18960,TAP,IN SERVICE,BUCKS,42017,USA,40.37666097,-75.34797794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8383339.987,4921332.533,24026,138427,TAP138427,SELLERSVILLE,PA,18960,TAP,IN SERVICE,BUCKS,42017,USA,40.38010302,-75.30882443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8408905.613,4940745.83,24027,138428,TAP138428,UPPER MILFORD TWP,PA,18049,TAP,IN SERVICE,LEHIGH,42077,USA,40.51281791,-75.53848435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8413277.355,4941677.317,24028,138429,TAP138429,MACUNGIE,PA,18062,TAP,IN SERVICE,LEHIGH,42077,USA,40.51917923,-75.57775637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8481882.985,4917400.373,24029,138430,TAP138430,WOMELSDORF,PA,19567,TAP,IN SERVICE,BERKS,42011,USA,40.35318973,-76.19405123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8387570.121,4937679.468,24030,138431,UNKNOWN138431,QUAKERTOWN,PA,18951,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.4918728,-75.34682437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,6,230,69,Y,Y
-8501585.396,4947982.236,24031,138432,UNKNOWN138432,PINE GROVE TWP,PA,17963,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.562221,-76.371041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,2,69,69,Y,Y
-8631834.73,5067078.65,24032,138433,TAP138433,MCHENRY TWP,PA,17745,TAP,IN SERVICE,CLINTON,42035,USA,41.37005347,-77.54109068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8614236.404,5320124.07,24033,138436,TAP138436,FAIRPORT,NY,14450,TAP,IN SERVICE,MONROE,36055,USA,43.05353564,-77.38300223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8618547.514,5322763.905,24034,138437,TAP138437,FAIRPORT,NY,14450,TAP,IN SERVICE,MONROE,36055,USA,43.07086142,-77.42172958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8618555.64,5322781.469,24035,138438,TAP138438,FAIRPORT,NY,14450,TAP,IN SERVICE,MONROE,36055,USA,43.07097668,-77.42180258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8619747.738,5325215.769,24036,138439,TAP138439,FAIRPORT,NY,14450,TAP,IN SERVICE,MONROE,36055,USA,43.08694912,-77.43251138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8619788.611,5325208.903,24037,138440,TAP138440,FAIRPORT,NY,14450,TAP,IN SERVICE,MONROE,36055,USA,43.08690408,-77.43287855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8631501.8,5325418.192,24038,138442,TAP138442,PITTSFORD,NY,14534,TAP,IN SERVICE,MONROE,36055,USA,43.08827712,-77.53809992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8631494.011,5325405.265,24039,138443,TAP138443,PITTSFORD,NY,14534,TAP,IN SERVICE,MONROE,36055,USA,43.08819232,-77.53802995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8636571.557,5326184.235,24040,138444,TAP138444,HENRIETTA TOWN OF,NY,14623,TAP,IN SERVICE,MONROE,36055,USA,43.09330247,-77.58364232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8636542.063,5326185.658,24041,138445,TAP138445,HENRIETTA TOWN OF,NY,14623,TAP,IN SERVICE,MONROE,36055,USA,43.09331181,-77.58337737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8644925.22,5351670.17,24042,138446,TAP138446,GREECE TOWN OF,NY,14612,TAP,IN SERVICE,MONROE,36055,USA,43.26025884,-77.65868455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8645577.86,5334866.65,24043,138447,TAP138447,ROCHESTER,NY,14611,TAP,IN SERVICE,MONROE,36055,USA,43.15023156,-77.66454732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8608440.81,5346340.18,24044,138448,TAP138448,ONTARIO,NY,14519,TAP,IN SERVICE,WAYNE,36117,USA,43.22538024,-77.33093952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8608106.104,5346391.748,24045,138449,TAP138449,ONTARIO,NY,14519,TAP,IN SERVICE,WAYNE,36117,USA,43.22571779,-77.32793281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8624028.041,5029859.625,24046,138450,UNKNOWN138450,BALD EAGLE TWP,PA,17751,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.118659,-77.470962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8622812.766,5030616.069,24047,138451,UNKNOWN138451,LOCK HAVEN,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.123778,-77.460045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8622782.933,5030834.931,24048,138452,UNKNOWN138452,LOCK HAVEN,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.125259,-77.459777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8619979.797,5030556.663,24049,138453,UNKNOWN138453,CASTANEA TWP,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.123376,-77.434596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,4,69,69,Y,Y
-8620034.343,5030665.723,24050,138454,UNKNOWN138454,CASTANEA TWP,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.124114,-77.435086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8611403.52,5035725.202,24051,138455,UNKNOWN138455,WAYNE TWP,PA,17745,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.158342,-77.357554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,2,69,69,Y,Y
-8601241.943,5042757.841,24052,138456,UNKNOWN138456,JERSEY SHORE,PA,17740,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.205889,-77.266271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,N,N
-9532755.43,5611927.151,24053,138457,UNKNOWN138457,BINGHAM TWP,MI,49682,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.93902391,-85.63419902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-9467145.723,5784960.512,24054,138458,TAP138458,MORAN,MI,49760,TAP,IN SERVICE,MACKINAC,26097,USA,46.028768,-85.044817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,N,N
-9523471.942,5830045.145,24055,138459,NEWBERRY,NEWBERRY,MI,49868,SUBSTATION,IN SERVICE,LUCE,26095,USA,46.30924467,-85.55080403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",11/30/2016 0:00,IMAGERY,3/17/2020 0:00,2,69,69,N,N
-9488553.827,5805593.15,24056,138460,UNKNOWN138460,NAUBINWAY,MI,49762,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.15730351,-85.23712927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,N,N
-9538135.834,5300406.581,24057,138461,TAP138461,GRAND RAPIDS,MI,49503,TAP,IN SERVICE,KENT,26081,USA,42.92397082,-85.68253202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/29/2015 0:00,1,-999999,-999999,N,N
-9546528.17,5314450.859,24058,138462,TAP138462,WALKER,MI,49534,TAP,IN SERVICE,KENT,26081,USA,43.01628461,-85.75792165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9539489.909,5321341.101,24059,138463,TAP138463,ALPINE TWP,MI,49321,TAP,IN SERVICE,KENT,26081,USA,43.06152387,-85.69469588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9535644.231,5308280.229,24060,138464,TAP138464,GRAND RAPIDS,MI,49503,TAP,IN SERVICE,KENT,26081,USA,42.97574179,-85.66014957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9535422.026,5308060,24061,138465,TAP138465,GRAND RAPIDS,MI,49503,TAP,IN SERVICE,KENT,26081,USA,42.97429433,-85.65815347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9535740.68,5329842.47,24062,138466,TAP138466,ALGOMA TWP,MI,49321,TAP,IN SERVICE,KENT,26081,USA,43.11729534,-85.66101598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9526277.558,5207362.588,24063,138467,TAP138467,KALAMAZOO,MI,49007,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.30889018,-85.57600731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9513127.511,5206992.625,24064,138468,TAP138468,GALESBURG,MI,49053,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.30643237,-85.45787843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9518840.283,5246234.905,24065,138469,TAP138469,ORANGEVILLE TWP,MI,49344,TAP,IN SERVICE,BARRY,26015,USA,42.56660005,-85.50919713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,69,69,Y,Y
-9523930.456,5267966.845,24066,138470,TAP138470,WAYLAND,MI,49348,TAP,IN SERVICE,ALLEGAN,26005,USA,42.7102132,-85.55492294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9522177.319,5298399.839,24067,138471,TAP138471,CASCADE TWP,MI,49512,TAP,IN SERVICE,KENT,26081,USA,42.91076909,-85.53917423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9481884.96,5216521.07,24068,138472,TAP138472,PENNFIELD TWP,MI,49017,TAP,IN SERVICE,CALHOUN,26025,USA,42.36970314,-85.17722182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9538913.304,5301857.293,24069,138473,TAP138473,WYOMING,MI,49509,TAP,IN SERVICE,KENT,26081,USA,42.93351284,-85.68951615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9520391.113,5309680.123,24070,138474,TAP138474,ADA TWP,MI,49301,TAP,IN SERVICE,KENT,26081,USA,42.98494185,-85.52312847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9474705.95,5356447.772,24071,138475,TAP138475,SIDNEY TWP,MI,48888,TAP,IN SERVICE,MONTCALM,26117,USA,43.29150572,-85.11273168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9507296.963,5504419.931,24072,138476,UNKNOWN138476,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.25133717,-85.40550173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9490403.645,5330083.137,24073,138477,UNKNOWN138477,BELDING,MI,48809,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.11887345,-85.25374647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9490434.425,5329971.595,24074,138478,UNKNOWN138478,BELDING,MI,48809,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.11814205,-85.25402297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9488210.522,5394555.659,24075,138479,UNKNOWN138479,MECOSTA,MI,49332,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.54016772,-85.23404531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9524496.502,5207547.76,24076,138480,UNKNOWN138480,KALAMAZOO,MI,49048,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.31012032,-85.56000781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,0,-999999,-999999,N,N
-8379066.777,4977708.485,24077,138481,TAP138481,STOCKERTOWN,PA,18040,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.76478036,-75.27043752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8363262.31,4983064.51,24078,138482,TAP138482,LOWER MT BETHEL TWP,PA,18013,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.80121174,-75.12846358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8363282.1,4983065.47,24079,138483,TAP138483,LOWER MT BETHEL TWP,PA,18013,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.80121827,-75.12864136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8382683.18,4978107.67,24080,138484,TAP138484,BUSHKILL TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.76749628,-75.30292423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8382702.59,4978090.04,24081,138485,TAP138485,BUSHKILL TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.76737634,-75.30309859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8382673.62,4978081.39,24082,138486,TAP138486,BUSHKILL TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.76731749,-75.30283835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8384573.823,4972717.716,24083,138487,TAP138487,LOWER NAZARETH TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.73081545,-75.31990816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8384568.502,4972709.648,24084,138488,TAP138488,LOWER NAZARETH TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.73076053,-75.31986036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8377406.43,4969441.97,24085,138489,TAP138489,PALMER TWP,PA,18045,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.70851277,-75.25552237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8413084.251,4987142.719,24086,138492,TAP138492,PALMERTON,PA,18071,TAP,IN SERVICE,CARBON,42025,USA,40.82893809,-75.57602169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8414419.06,4983797.91,24087,138493,TAP138493,PALMERTON,PA,18071,TAP,IN SERVICE,CARBON,42025,USA,40.80619873,-75.58801249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8417408.067,4973680.617,24088,138494,TAP138494,WASHINGTON TWP,PA,18080,TAP,IN SERVICE,LEHIGH,42077,USA,40.73736986,-75.61486319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8417419.428,4973674.847,24089,138495,TAP138495,WASHINGTON TWP,PA,18080,TAP,IN SERVICE,LEHIGH,42077,USA,40.73733059,-75.61496525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8410567.587,4970657.894,24090,138496,TAP138496,NORTH WHITEHALL TWP,PA,18080,TAP,IN SERVICE,LEHIGH,42077,USA,40.71679217,-75.55341411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8448826.134,4989322.181,24091,138497,TAP138497,NESQUEHONING,PA,18240,TAP,IN SERVICE,CARBON,42025,USA,40.84375075,-75.89709649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8448929.04,4989257.055,24092,138498,TAP138498,NESQUEHONING,PA,18240,TAP,IN SERVICE,CARBON,42025,USA,40.84330817,-75.89802091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8455064.624,4986912.894,24093,138499,TAP138499,RUSH TWP,PA,18252,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.82737589,-75.9531378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8402348.209,4967225.356,24094,138500,TAP138500,NORTHAMPTON,PA,18067,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.69341688,-75.47957818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8393411.998,4970967.962,24095,138501,TAP138501,EAST ALLEN TWP,PA,18014,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.7189033,-75.39930283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8401094.609,4967248.126,24096,138503,TAP138503,NORTHAMPTON,PA,18067,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.69357197,-75.46831691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8401086.195,4967259.49,24097,138504,TAP138504,NORTHAMPTON,PA,18067,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.69364937,-75.46824132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8405106.794,4966585.542,24098,138505,TAP138505,WHITEHALL TWP,PA,18052,TAP,IN SERVICE,LEHIGH,42077,USA,40.68905889,-75.50435897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8405095.536,4966577.682,24099,138506,TAP138506,WHITEHALL TWP,PA,18052,TAP,IN SERVICE,LEHIGH,42077,USA,40.68900536,-75.50425785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8482595.341,4981814.669,24100,138507,TAP138507,FRACKVILLE,PA,17931,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.79271218,-76.20045044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8479634.582,4986569.223,24101,138508,TAP138508,SHENANDOAH,PA,17976,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.82503979,-76.17385349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8478885.912,4987565.907,24102,138509,TAP138509,EVANSVILLE,PA,47711,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.83181453,-76.16712807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8475338.501,4988270.464,24103,138510,TAP138510,EVANSVILLE,PA,47710,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.8366032,-76.13526114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8486991.517,4987161.006,24104,138511,TAP138511,WEST MAHANOY TWP,PA,17976,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.82906239,-76.23994196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8354577.64,4986768.19,24105,138512,TAP138512,BELVIDERE,NJ,7823,TAP,IN SERVICE,WARREN,34041,USA,40.82639228,-75.05044786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,-999999,-999999,Y,Y
-8364133.034,4977119.899,24106,138513,TAP138513,PHILLIPSBURG,NJ,8865,TAP,IN SERVICE,WARREN,34041,USA,40.76077561,-75.13628543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,-999999,-999999,Y,Y
-8479297.932,4968462.205,24107,138514,UNKNOWN138514,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.70184066,-76.17082931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-10243718.73,4931649.558,24108,138515,TAP138515,ARBELA,MO,63432,TAP,IN SERVICE,SCOTLAND,29199,USA,40.4506658,-92.02089104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10213335.58,4927299.469,24109,138516,TAP138516,KAHOKA,MO,63445,TAP,IN SERVICE,CLARK,29045,USA,40.4209226,-91.7479545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10196155.09,4923061.28,24110,138517,TAP138517,WAYLAND,MO,63472,TAP,IN SERVICE,CLARK,29045,USA,40.39193186,-91.5936196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10195386.43,4928248.664,24111,138518,TAP138518,GOODWELL,MO,73939,TAP,IN SERVICE,CLARK,29045,USA,40.42741373,-91.58671455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10213421.28,4922003.399,24112,138519,TAP138519,GOODWELL,MO,73939,TAP,IN SERVICE,CLARK,29045,USA,40.38469362,-91.74872442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10190344.86,4854065.732,24113,138520,TAP138520,TAYLOR,MO,63471,TAP,IN SERVICE,MARION,29127,USA,39.9182227,-91.54142542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10190263.43,4853963.657,24114,138521,TAP138521,TAYLOR,MO,63471,TAP,IN SERVICE,MARION,29127,USA,39.91751943,-91.54069388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10165985.05,4853595.028,24115,138522,TAP138522,QUINCY,IL,62305,TAP,IN SERVICE,ADAMS,17001,USA,39.9149796,-91.32259748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10169453.27,4928088.994,24116,138523,TAP138523,HAMILTON,IL,62341,TAP,IN SERVICE,HANCOCK,17067,USA,40.42632186,-91.35375302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10169442.14,4928088.83,24117,138524,TAP138524,HAMILTON,IL,62341,TAP,IN SERVICE,HANCOCK,17067,USA,40.42632074,-91.35365303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-10169216.34,4946456.565,24118,138525,TAP138525,NAUVOO,IL,62354,TAP,IN SERVICE,HANCOCK,17067,USA,40.55180824,-91.35162467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10045890.17,4940909.117,24119,138526,TAP138526,CUBA,IL,61427,TAP,IN SERVICE,FULTON,17057,USA,40.51393307,-90.2437668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9971866.144,4864599.842,24120,138528,TAP138528,ATHENS,IL,62613,TAP,IN SERVICE,MENARD,17129,USA,39.9907614,-89.57879769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10123295.19,4859532.36,24121,138529,TAP138529,CLAYTON,IL,62324,TAP,IN SERVICE,ADAMS,17001,USA,39.95587593,-90.93910795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9984265.489,4952895.132,24122,138530,TAP138530,FLORENCE,IL,29505,TAP,IN SERVICE,PEORIA,17143,USA,40.59574068,-89.69018289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9973377.532,4947702.57,24123,138531,TAP138531,PEKIN,IL,61554,TAP,IN SERVICE,TAZEWELL,17179,USA,40.56031239,-89.59237471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9961266.596,4968865.355,24124,138533,TAP138533,WASHINGTON,IL,61571,TAP,IN SERVICE,TAZEWELL,17179,USA,40.70458616,-89.48358032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9983979.595,4943022.674,24125,138534,TAP138534,PEKIN,IL,61554,TAP,IN SERVICE,TAZEWELL,17179,USA,40.5283659,-89.68761467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9961612.461,4944622.858,24126,138535,TAP138535,TREMONT,IL,61568,TAP,IN SERVICE,TAZEWELL,17179,USA,40.53929099,-89.48668728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9975528.55,4887747.56,24127,138536,TAP138536,NEW HOLLAND,IL,62671,TAP,IN SERVICE,MASON,17125,USA,40.14988799,-89.61169764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10131074.64,4970673.433,24128,138537,TAP138537,LOMAX,IL,61454,TAP,IN SERVICE,HENDERSON,17071,USA,40.71689797,-91.00899197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9974995.368,4942487.049,24129,138538,TAP138538,PEKIN,IL,61554,TAP,IN SERVICE,TAZEWELL,17179,USA,40.52470857,-89.60690798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9974646.531,4966713.179,24130,138539,RISER138539,PEORIA,IL,61605,RISER,IN SERVICE,PEORIA,17143,USA,40.6899283,-89.60377432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9962796.22,4983165.48,24131,138540,TAP138540,METAMORA,IL,61548,TAP,IN SERVICE,WOODFORD,17203,USA,40.80189834,-89.49732117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10091877.3,4987757.134,24132,138541,UNKNOWN138541,MONMOUTH,IL,61462,SUBSTATION,IN SERVICE,WARREN,17187,USA,40.83311428,-90.65687627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9980448.161,4945490.043,24133,138542,UNKNOWN138542,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.54521086,-89.65589125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9997479.637,4923281.507,24134,138543,UNKNOWN138543,FOREST CITY,IL,61532,SUBSTATION,IN SERVICE,MASON,17125,USA,40.3934386,-89.8088876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9978257.949,4969708.794,24135,138544,UNKNOWN138544,PEORIA,IL,61604,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.7103297,-89.63621624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9966813.406,4964413.593,24136,138545,UNKNOWN138545,EAST PEORIA,IL,61611,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.6742629,-89.53340816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10177419.37,4924975.254,24137,138546,UNKNOWN138546,KEOKUK,IA,52632,SUBSTATION,IN SERVICE,LEE,19111,USA,40.40502568,-91.42531377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-10154681.75,4981322.795,24138,138547,UNKNOWN138547,NOT AVAILABLE,IA,NOT AVAILABLE,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.78936689,-91.22105818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,9/27/2016 0:00,1,69,69,Y,Y
-10174054.81,4922679.897,24139,138548,UNKNOWN138548,KEOKUK,IA,52632,SUBSTATION,IN SERVICE,LEE,19111,USA,40.38932245,-91.39508934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2016 0:00,IMAGERY,9/28/2016 0:00,3,69,69,Y,Y
-10143242.26,4974237.281,24140,138549,UNKNOWN138549,BURLINGTON,IA,52601,SUBSTATION,IN SERVICE,DES MOINES,19057,USA,40.74115876,-91.11829557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,5,161,-999999,N,N
-11177235.09,5522757.97,24141,138550,TAP138550,FORT PIERRE,SD,57532,TAP,IN SERVICE,STANLEY,46117,USA,44.36921498,-100.4068112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY/OTHER,9/11/2015 0:00,3,115,115,Y,Y
-11172512.44,5529298.63,24142,138551,TAP138551,PIERRE,SD,57501,TAP,IN SERVICE,HUGHES,46065,USA,44.41120138,-100.3643869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY/OTHER,9/14/2015 0:00,3,115,115,Y,Y
-10693642.84,5638894.788,24143,138553,TAP138553,MADISON,MN,56256,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,45.11024977,-96.06262803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10693663.47,5611440.508,24144,138554,TAP138554,DAWSON,MN,56232,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.93592936,-96.06281342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10610896.88,5627220.29,24145,138555,TAP138555,RAYMOND,MN,56282,TAP,IN SERVICE,CHIPPEWA,27023,USA,45.03618764,-95.31930845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10633894.64,5591831.9,24146,138556,TAP138556,GRANITE FALLS,MN,56241,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.81109994,-95.52590085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,-999999,-999999,N,N
-10584691.13,5635509.58,24147,138557,TAP138557,WILLMAR,MN,56201,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.08878415,-95.0838982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,69,69,N,N
-10581404.73,5640870.55,24148,138558,TAP138558,WILLMAR,MN,56201,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.12277436,-95.05437596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,69,69,N,N
-10578143.03,5641650.45,24149,138559,TAP138559,WILLMAR,MN,56201,TAP,IN SERVICE,KANDIYOHI,27067,USA,45.12771749,-95.02507562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,69,69,N,N
-10468588.84,5495889.89,24150,138560,TAP138560,MANKATO,MN,56003,TAP,IN SERVICE,NICOLLET,27103,USA,44.19642498,-94.04093358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,N,N
-10496554.28,5643978.81,24151,138561,TAP138561,DASSEL,MN,55325,TAP,IN SERVICE,MEEKER,27093,USA,45.14247243,-94.29215144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,3/10/2020 0:00,3,115,115,N,N
-10704601.87,5657871.933,24152,138562,TAP138562,CORRELL,MN,56227,TAP,IN SERVICE,BIG STONE,27011,USA,45.23043454,-96.16107468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10708943.69,5659133.204,24153,138563,TAP138563,CORRELL,MN,56227,TAP,IN SERVICE,BIG STONE,27011,USA,45.23841335,-96.20007792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10722647.02,5662788.43,24154,138564,TAP138564,ODESSA,MN,56276,TAP,IN SERVICE,BIG STONE,27011,USA,45.26153,-96.323177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10731956.13,5664207.658,24155,138565,TAP138565,ORTONVILLE,MN,56278,TAP,IN SERVICE,BIG STONE,27011,USA,45.27050305,-96.40680224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,115,115,N,N
-10641308.68,5439825.64,24156,138566,TAP138566,WORTHINGTON,MN,56187,TAP,IN SERVICE,NOBLES,27105,USA,43.83423655,-95.5925023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,69,69,N,N
-10645923.42,5509355.144,24157,138567,TAP138567,TRACY,MN,56175,TAP,IN SERVICE,LYON,27083,USA,44.28308424,-95.63395725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,N,N
-10722466.72,5579607.923,24158,138569,TAP138569,CANBY,MN,56220,TAP,IN SERVICE,YELLOW MEDICINE,27173,USA,44.73314447,-96.32155735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,115,115,N,N
-10678859.9,5604492.67,24159,138570,TAP138570,BOYD,MN,56218,TAP,IN SERVICE,LAC QUI PARLE,27073,USA,44.89173003,-95.92983065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,Y,Y
-10658392.31,5595375.269,24160,138571,TAP138571,CLARKFIELD,MN,56223,TAP,IN SERVICE,YELLOW MEDICINE,27173,USA,44.83367726,-95.74596717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,-999999,-999999,N,N
-10459546.16,5487940.066,24161,138572,TAP138572,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.14520183,-93.95970181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,69,69,N,N
-10459497.19,5498084.42,24162,138573,TAP138573,MANKATO,MN,56001,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.21055718,-93.9592619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,115,115,N,N
-10397966.03,5480176.66,24163,138574,TAP138574,WASECA,MN,56093,TAP,IN SERVICE,WASECA,27161,USA,44.09513689,-93.40651809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10397973.77,5472795.69,24164,138575,TAP138575,WASECA,MN,56093,TAP,IN SERVICE,WASECA,27161,USA,44.04749889,-93.40658762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10380114.99,5471181.6,24165,138577,TAP138577,OWATONNA,MN,55060,TAP,IN SERVICE,STEELE,27147,USA,44.03707617,-93.24615946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10390944.58,5500439.31,24166,138578,TAP138578,FARIBAULT,MN,55021,TAP,IN SERVICE,RICE,27131,USA,44.22571828,-93.34344333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10402385.65,5500371.83,24167,138579,TAP138579,MORRISTOWN,MN,55052,TAP,IN SERVICE,RICE,27131,USA,44.22528389,-93.44622021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10406663.14,5503734.058,24168,138580,TAP138580,ROCHESTER,MN,55901,TAP,IN SERVICE,RICE,27131,USA,44.24692375,-93.48464554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,115,115,N,N
-10584972.46,5556343.45,24169,138581,TAP138581,REDWOOD FALLS,MN,56283,TAP,IN SERVICE,RENVILLE,27129,USA,44.58449018,-95.08642543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,115,115,N,N
-10634340.62,5591048.71,24170,138582,TAP138582,GRANITE FALLS,MN,56241,TAP,IN SERVICE,CHIPPEWA,27023,USA,44.80610849,-95.52990716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,230,230,N,N
-10617775.51,5471013.468,24171,138583,TAP138583,WESTBROOK,MN,56183,TAP,IN SERVICE,COTTONWOOD,27033,USA,44.03599038,-95.38110026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,69,69,N,N
-10635790.54,5471066.04,24172,138584,TAP138584,AVOCA,MN,56114,TAP,IN SERVICE,MURRAY,27101,USA,44.03632989,-95.54293199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,69,69,N,N
-10640205.12,5444162.32,24173,138586,TAP138586,FULDA,MN,56131,TAP,IN SERVICE,MURRAY,27101,USA,43.86233147,-95.58258886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2015 0:00,IMAGERY,9/4/2015 0:00,3,69,69,N,N
-10385353.2,5501524.5,24174,138587,TAP138587,FARIBAULT,MN,55021,TAP,IN SERVICE,RICE,27131,USA,44.23270356,-93.2932151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10380945.66,5522959.57,24175,138588,TAP138588,FARIBAULT,MN,55021,TAP,IN SERVICE,RICE,27131,USA,44.37050956,-93.2536215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10386664.56,5523012.75,24176,138589,TAP138589,FARIBAULT,MN,55021,TAP,IN SERVICE,RICE,27131,USA,44.37085105,-93.30499525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10381503.41,5575413.37,24177,138590,TAP138590,LAKEVILLE,MN,55044,TAP,IN SERVICE,DAKOTA,27037,USA,44.70637046,-93.25863185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-10374400.11,5579440.88,24178,138591,TAP138591,SAINT PAUL,MN,55124,TAP,IN SERVICE,DAKOTA,27037,USA,44.73207846,-93.19482182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-10374324.19,5579443.12,24179,138592,TAP138592,SAINT PAUL,MN,55124,TAP,IN SERVICE,DAKOTA,27037,USA,44.73209275,-93.19413982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-10373562.46,5579440.309,24180,138593,TAP138593,SAINT PAUL,MN,55124,TAP,IN SERVICE,DAKOTA,27037,USA,44.73207481,-93.18729713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-10390395.48,5557556.89,24181,138594,TAP138594,LAKEVILLE,MN,55044,TAP,IN SERVICE,SCOTT,27139,USA,44.59225318,-93.33851068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,N,N
-10390393.38,5557915.18,24182,138595,TAP138595,LAKEVILLE,MN,55044,TAP,IN SERVICE,SCOTT,27139,USA,44.59454515,-93.33849181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,N,N
-10397134.76,5574774.61,24183,138596,TAP138596,PRIOR LAKE,MN,55372,TAP,IN SERVICE,SCOTT,27139,USA,44.70229214,-93.39905066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,69,69,N,N
-10380399,5524080.32,24184,138597,TAP138597,DUNDAS,MN,55019,TAP,IN SERVICE,RICE,27131,USA,44.37770596,-93.24871077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10373404.76,5533321.9,24185,138598,TAP138598,NORTHFIELD,MN,55057,TAP,IN SERVICE,RICE,27131,USA,44.43701296,-93.18588044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10372740.62,5576975.75,24186,138600,TAP138600,SAINT PAUL,MN,55124,TAP,IN SERVICE,DAKOTA,27037,USA,44.71634464,-93.17991437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,115,115,N,N
-10361656.41,5581688.06,24187,138601,TAP138601,WINONA,MN,55987,TAP,IN SERVICE,DAKOTA,27037,USA,44.74641747,-93.08034322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,115,115,N,N
