X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10358725.54,5581639.08,24188,138602,TAP138602,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.74610497,-93.05401477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,115,115,N,N
-10356629.48,5581644.46,24189,138604,TAP138604,ROSEMOUNT,MN,55068,TAP,IN SERVICE,DAKOTA,27037,USA,44.7461393,-93.03518554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,115,115,N,N
-10363421.67,5589728.607,24190,138605,TAP138605,INVER GROVE HEIGHTS,MN,55077,TAP,IN SERVICE,DAKOTA,27037,USA,44.79769419,-93.09620078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,N,N
-10357006.13,5587536.71,24191,138606,TAP138606,INVER GROVE HEIGHTS,MN,55077,TAP,IN SERVICE,DAKOTA,27037,USA,44.78372039,-93.03856904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10406112.16,5582817.388,24192,138607,TAP138607,SKOWHEGAN,MN,4976,TAP,IN SERVICE,SCOTT,27139,USA,44.75362224,-93.47969599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,115,115,N,N
-10946950.74,5538752.64,24193,138608,TAP138608,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.47183619,-98.33813164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,9/18/2015 0:00,3,115,115,Y,Y
-10734285.12,5462390.3,24194,138609,TAP138609,PIPESTONE,MN,56164,TAP,IN SERVICE,PIPESTONE,27117,USA,43.98027564,-96.42772387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10734217.04,5462387.32,24195,138610,TAP138610,PIPESTONE,MN,56164,TAP,IN SERVICE,PIPESTONE,27117,USA,43.98025638,-96.4271123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10718403.49,5466722.81,24196,138611,TAP138611,PIPESTONE,MN,56164,TAP,IN SERVICE,PIPESTONE,27117,USA,44.00827476,-96.28505676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10711281.56,5462245.35,24197,138612,TAP138612,PIPESTONE,MN,56164,TAP,IN SERVICE,PIPESTONE,27117,USA,43.97933866,-96.22107938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10607729.25,5457669.33,24198,138613,TAP138613,WINDOM,MN,56101,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.94975103,-95.29085316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,N,N
-10412905.86,5589432.23,24199,138614,TAP138614,SHAKOPEE,MN,55379,TAP,IN SERVICE,SCOTT,27139,USA,44.79580493,-93.54072486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10393064.37,5532721.61,24200,138615,TAP138615,LONSDALE,MN,55046,TAP,IN SERVICE,RICE,27131,USA,44.43316247,-93.36248569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10548288.8,5643520.374,24201,138616,TAP138616,ATWATER,MN,56209,TAP,IN SERVICE,MEEKER,27093,USA,45.13956759,-94.75689051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10519908.57,5644416.03,24202,138617,TAP138617,LITCHFIELD,MN,55355,TAP,IN SERVICE,MEEKER,27093,USA,45.14524269,-94.50194654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10521098.05,5645037.233,24203,138618,TAP138618,LITCHFIELD,MN,55355,TAP,IN SERVICE,MEEKER,27093,USA,45.14917845,-94.5126318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10493982.06,5480016.009,24204,138619,TAP138619,LAKE CRYSTAL,MN,56055,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.09410043,-94.26904471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10510491.45,5472507.255,24205,138620,TAP138620,MADELIA,MN,56062,TAP,IN SERVICE,WATONWAN,27165,USA,44.0456365,-94.41735117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10547006.19,5516009.347,24206,138621,TAP138621,SLEEPY EYE,MN,56085,TAP,IN SERVICE,BROWN,27015,USA,44.32586203,-94.74536864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10531599.47,5516055.384,24207,138622,TAP138622,ESSIG,MN,56030,TAP,IN SERVICE,BROWN,27015,USA,44.32615788,-94.60696774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10522162.3,5516628.473,24208,138623,TAP138623,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.32984062,-94.52219213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10645492.06,5672515.543,24209,138624,TAP138624,BENSON,MN,56215,TAP,IN SERVICE,SWIFT,27151,USA,45.3230011,-95.63008227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,115,115,N,N
-10705014.36,5451065.561,24210,138625,TAP138625,EDGERTON,MN,56128,TAP,IN SERVICE,PIPESTONE,27117,USA,43.90702641,-96.16478019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10704982.09,5462211.159,24211,138626,TAP138626,EDGERTON,MN,56128,TAP,IN SERVICE,PIPESTONE,27117,USA,43.97911765,-96.16449027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10377837.73,5457770.571,24212,138627,TAP138627,OWATONNA,MN,55060,TAP,IN SERVICE,STEELE,27147,USA,43.9504058,-93.22570245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,3,69,69,N,N
-10682576.79,5489194.257,24213,138628,TAP138628,BALATON,MN,56115,TAP,IN SERVICE,MURRAY,27101,USA,44.15328592,-95.96322006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,N,N
-10769922.34,5516082.92,24214,138630,TAP138630,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.32633484,-96.74785847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,115,115,Y,Y
-10769946.67,5514877.16,24215,138631,TAP138631,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.31858576,-96.74807703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,115,115,Y,Y
-10769974.9,5511539.12,24216,138632,TAP138632,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.29712778,-96.74833062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,115,115,Y,Y
-10774433.77,5508974.78,24217,138633,TAP138633,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.28063806,-96.78838533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,115,115,Y,Y
-10774470.04,5512729.85,24218,138634,TAP138634,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.30478307,-96.78871115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,115,115,Y,Y
-10821226.01,5527228.965,24219,138635,UNKNOWN138635,ARLINGTON,SD,57212,SUBSTATION,IN SERVICE,KINGSBURY,46077,USA,44.39791886,-97.20872717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,0,-999999,-999999,N,N
-10786449.91,5533387.46,24220,138636,UNKNOWN138636,BRUCE,SD,57220,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.43743347,-96.89632813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,0,-999999,-999999,N,N
-10754756.28,5472275.135,24221,138637,UNKNOWN138637,FLANDREAU,SD,57028,SUBSTATION,IN SERVICE,MOODY,46101,USA,44.04413769,-96.61161943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,115,115,Y,Y
-10746154.54,5526788.198,24222,138638,UNKNOWN138638,WHITE,SD,57276,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.39508975,-96.5343487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,2,345,345,Y,Y
-10678133.4,5456940.286,24223,138639,UNKNOWN138639,CHANDLER,MN,56122,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.94503582,-95.92330439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-10763418.97,5510710.593,24224,138640,UNKNOWN138640,AURORA,SD,57002,SUBSTATION,IN SERVICE,BROOKINGS,46011,USA,44.29180053,-96.68943773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,115,115,Y,Y
-10692459.3,5469007.127,24225,138641,UNKNOWN138641,WOODSTOCK,MN,56186,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.02303198,-96.05199615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10856950.08,5675970.532,24226,138642,UNKNOWN138642,WEBSTER,SD,57274,SUBSTATION,IN SERVICE,DAY,46037,USA,45.34481909,-97.52964196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,115,115,Y,Y
-9926545.38,5788877.553,24227,138643,LAKOTA ROAD,CONOVER,WI,54519,SUBSTATION,IN SERVICE,VILAS,55125,USA,46.0531931,-89.17167433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,138,-999999,N,N
-9918345.16,5786788.307,24228,138644,TWIN LAKE,PHELPS,WI,54554,SUBSTATION,IN SERVICE,VILAS,55125,USA,46.04016674,-89.0980105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,138,N,N
-10116946.33,5870323.525,24229,138645,GINGLES,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.5586117,-90.88207521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",8/26/2015 0:00,IMAGERY,8/27/2015 0:00,5,161,-999999,N,Y
-10208438.74,5951116.06,24230,138646,TAP138646,TWO HARBORS,MN,55616,TAP,IN SERVICE,LAKE,27075,USA,47.05536698,-91.70396547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10208445.04,5946494.76,24231,138647,TAP138647,TWO HARBORS,MN,55616,TAP,IN SERVICE,LAKE,27075,USA,47.02707646,-91.70402206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9918364.363,5786825.512,24232,138648,TAP138648,PHELPS,WI,54554,TAP,IN SERVICE,VILAS,55125,USA,46.04039874,-89.09818301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,138,138,N,N
-9918331.905,5786824.492,24233,138649,TAP138649,PHELPS,WI,54554,TAP,IN SERVICE,VILAS,55125,USA,46.04039238,-89.09789143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,138,138,N,N
-10118489.26,5868161.564,24234,138650,TAP138650,ASHLAND,WI,54806,TAP,IN SERVICE,ASHLAND,55003,USA,46.54525578,-90.89593557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,2,115,115,N,N
-9766000.883,5860769.355,24235,138651,TAP138651,ISHPEMING TWP,MI,49849,TAP,IN SERVICE,MARQUETTE,26103,USA,46.49956421,-87.72947858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2016 0:00,IMAGERY,2/3/2016 0:00,3,138,138,N,N
-9731494.652,5873454.806,24236,138652,TAP138652,MARQUETTE,MI,49855,TAP,IN SERVICE,MARQUETTE,26103,USA,46.57794994,-87.41950383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2016 0:00,IMAGERY,2/3/2016 0:00,3,138,138,N,N
-10141334.14,5918864.493,24237,138653,CORNUCOPIA,CORNUCOPIA,WI,54827,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.85761738,-91.10115455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/NSP NSPW Transferred Facilities 2019390641.xlsx",8/4/2016 0:00,IMAGERY,2/20/2020 0:00,2,34.5,34.5,Y,Y
-10133344.59,5846845.124,24238,138654,UNKNOWN138654,MASON,WI,54856,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.41339355,-91.02938324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,115,115,Y,Y
-10115087.48,5868075.682,24239,138655,UNKNOWN138655,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.54472516,-90.86537685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,N,N
-10109538.68,5910916.794,24240,138656,BAYFIELD,BAYFIELD,WI,54814,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.80877404,-90.81553116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,34.5,34.5,Y,Y
-10114273.26,5877497.961,24241,138657,UNKNOWN138657,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.60290956,-90.85806259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9792044.547,5845053.303,24242,138658,UNKNOWN138658,REPUBLIC,MI,49879,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.40229489,-87.9634328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9758012.028,5859067.269,24243,138659,UNKNOWN138659,ISHPEMING,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.4890381,-87.65771348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9846193.411,5979781.913,24244,138660,OSCEOLA,CALUMET,MI,49913,SUBSTATION,IN SERVICE,HOUGHTON,26061,USA,47.23051758,-88.44986032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/24/2020 0:00,3,69,69,N,N
-9921545.585,5866352.5,24245,138661,BRUCE CROSSING,BRUCE CROSSING,MI,49912,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.53407743,-89.12676041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/24/2020 0:00,2,69,69,N,N
-9681004.179,5835906.817,24246,138662,CHATHAM,ROCK RIVER TWP,MI,49826,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.34560575,-86.96594019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",8/4/2016 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-9984693.507,5844072.021,24247,138663,TAP138663,MARENISCO,MI,49947,TAP,IN SERVICE,GOGEBIC,26053,USA,46.3962158,-89.69402785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,-999999,-999999,N,N
-9963884.283,5838254.07,24248,138664,UNKNOWN138664,MARENISCO,MI,49947,SUBSTATION,IN SERVICE,GOGEBIC,26053,USA,46.36015944,-89.50709541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,N,N
-10160026.06,5878321.645,24249,138665,TAP138665,ASHLAND,WI,54806,TAP,IN SERVICE,BAYFIELD,55007,USA,46.607993,-91.269067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,-999999,-999999,Y,Y
-10180053.89,5879926.48,24250,138666,TAP138666,IRON RIVER,WI,54847,TAP,IN SERVICE,BAYFIELD,55007,USA,46.61789601,-91.44898003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,-999999,-999999,Y,Y
-10126183.3,5876319.725,24251,138667,BARKSDALE,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.59563714,-90.96505225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY,4/22/2020 0:00,0,-999999,-999999,N,N
-10161715.48,5813893.938,24252,138668,UNKNOWN138668,CABLE,WI,54821,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.20893057,-91.28424331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/1/2020 0:00,2,115,115,Y,Y
-10180054.78,5880070.329,24253,138669,UNKNOWN138669,IRON RIVER,WI,54847,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.61878358,-91.44898799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,34.5,34.5,Y,Y
-10180053.82,5879988.7,24254,138670,IRON RIVER,IRON RIVER,WI,54847,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.61827992,-91.44897935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY,4/22/2020 0:00,2,34.5,-999999,Y,Y
-10180003.36,5882523.637,24255,138671,OULU,IRON RIVER,WI,54847,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.63391855,-91.44852607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,2,34.5,34.5,Y,Y
-10177075.15,5871529.612,24256,138672,UNKNOWN138672,IRON RIVER,WI,54847,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.5660611,-91.42222152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10161781.93,5818496.618,24257,138673,UNKNOWN138673,DRUMMOND,WI,54832,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.23753622,-91.28484017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,115,115,Y,Y
-10160043.79,5878344.68,24258,138674,INO PUMP,ASHLAND,WI,54806,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.60813516,-91.26922619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,-999999,-999999,Y,Y
-10158816.91,5908944.788,24259,138675,HERBSTER (DPC),HERBSTER,WI,54844,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.79664801,-91.25820495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/NSP NSPW Transferred Facilities 2019390641.xlsx",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,34.5,34.5,Y,Y
-10158645.55,5914836.287,24260,138676,HERBSTER,HERBSTER,WI,54844,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.8328672,-91.25666562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,2,34.5,34.5,Y,Y
-10141793.99,5838824.759,24261,138677,UNKNOWN138677,GRAND VIEW,WI,54839,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.3636973,-91.10528547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,115,115,Y,Y
-10097269.68,5842295.619,24262,138678,HIGH BRIDGE,HIGH BRIDGE,WI,54846,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.38520919,-90.70531684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,2,-999999,-999999,N,N
-10092968.76,5832299.781,24263,138679,MELLEN,MELLEN,WI,54546,SUBSTATION,IN SERVICE,ASHLAND,55003,USA,46.32323347,-90.66668097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,-999999,-999999,N,N
-10118626.95,5888342.989,24264,138680,WASHBURN,WASHBURN,WI,54891,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.66980243,-90.8971724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Bayfield%20Peninsula%20System%20Assessment_Redacted.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,34.5,34.5,Y,Y
-10056836.05,5844075.648,24265,138681,IRON BELT,IRON BELT,WI,54536,SUBSTATION,IN SERVICE,IRON,55051,USA,46.39623828,-90.34209533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/Projects/Wisconsin/Ashland-and-Ironwood-Project",8/4/2016 0:00,IMAGERY/OTHER,4/22/2020 0:00,1,-999999,-999999,N,N
-9741305.66,5789645.98,24266,138682,ARNOLD,FELCH,MI,49831,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.05798343,-87.50763762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,2/21/2020 0:00,6,345,138,N,Y
-9730125.258,5873320.147,24267,138683,DEAD RIVER,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57711845,-87.40720236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,345,-999999,N,N
-9729026.085,5873646.844,24268,138684,PRESQUE ISLE STATION,MARQUETTE,MI,49855,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.57913571,-87.39732832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,138,-999999,N,N
-9327700.26,5552770.692,24269,138685,TAP138685,GLENNIE,MI,48737,TAP,IN SERVICE,ALCONA,26001,USA,44.56162738,-83.79215709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,N,N
-9326878.766,5349172.648,24270,138688,TAP138688,BIRCH RUN,MI,48415,TAP,IN SERVICE,SAGINAW,26145,USA,43.24391795,-83.78477749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9311913.042,5294469.37,24271,138689,TAP138689,GRAND BLANC,MI,48439,TAP,IN SERVICE,GENESEE,26049,USA,42.88490355,-83.6503381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9315471.129,5284475.938,24272,138690,TAP138690,FENTON,MI,48430,TAP,IN SERVICE,OAKLAND,26125,USA,42.81909015,-83.68230094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9315493.969,5284429.155,24273,138691,TAP138691,FENTON,MI,48430,TAP,IN SERVICE,OAKLAND,26125,USA,42.81878189,-83.68250611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9329576.512,5314505.386,24274,138693,TAP138693,FLINT TWP,MI,48532,TAP,IN SERVICE,GENESEE,26049,USA,43.01664275,-83.80901175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9326645.298,5381381.853,24275,138694,TAP138694,BLUMFIELD TWP,MI,48601,TAP,IN SERVICE,SAGINAW,26145,USA,43.45432134,-83.7826802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,345,345,Y,Y
-9326555.869,5381432.456,24276,138695,TAP138695,BLUMFIELD TWP,MI,48601,TAP,IN SERVICE,SAGINAW,26145,USA,43.45465133,-83.78187685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9326549.318,5381902.319,24277,138696,TAP138696,BLUMFIELD TWP,MI,48601,TAP,IN SERVICE,SAGINAW,26145,USA,43.45771525,-83.781818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9337259.039,5270278.508,24278,138697,TAP138697,DEERFIELD TWP,MI,48855,TAP,IN SERVICE,LIVINGSTON,26093,USA,42.72547007,-83.87802506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,138,138,Y,Y
-9336457.543,5256976.874,24279,138698,TAP138698,ISHPEMING,MI,49849,TAP,IN SERVICE,LIVINGSTON,26093,USA,42.63762861,-83.87082511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,138,138,Y,Y
-9331312.125,5207712.168,24280,138699,TAP138699,ANN ARBOR,MI,48103,TAP,IN SERVICE,WASHTENAW,26161,USA,42.3112125,-83.82460302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9313417.17,5320394.047,24281,138700,TAP138700,FLINT,MI,48506,TAP,IN SERVICE,GENESEE,26049,USA,43.05530777,-83.66384991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,138,138,Y,Y
-9311907.978,5323731.873,24282,138701,TAP138701,GENESEE TWP,MI,48506,TAP,IN SERVICE,GENESEE,26049,USA,43.07721317,-83.6502926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,138,138,N,N
-9311519.747,5326674.082,24283,138702,TAP138702,FLINT,MI,48506,TAP,IN SERVICE,GENESEE,26049,USA,43.09651573,-83.64680507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,138,138,N,N
-9314545.71,5384126.27,24284,138703,TAP138703,REESE,MI,48757,TAP,IN SERVICE,TUSCOLA,26157,USA,43.47221525,-83.67398776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9275023.755,5234825.422,24285,138704,TAP138704,FARMINGTON,MI,48334,TAP,IN SERVICE,OAKLAND,26125,USA,42.49106906,-83.318956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,1,120,120,Y,Y
-9285472.513,5207167.677,24286,138705,TAP138705,WESTLAND,MI,48186,TAP,IN SERVICE,WAYNE,26163,USA,42.30759532,-83.41281878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,N,N
-9285675.309,5207076.728,24287,138706,TAP138706,WESTLAND,MI,48186,TAP,IN SERVICE,WAYNE,26163,USA,42.3069911,-83.41464053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9281814.912,5352008.027,24288,138708,TAP138708,FOSTORIA,MI,48435,TAP,IN SERVICE,TUSCOLA,26157,USA,43.26246905,-83.379962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9285078.31,5384397.66,24289,138709,TAP138709,CARO,MI,48723,TAP,IN SERVICE,TUSCOLA,26157,USA,43.47398445,-83.4092776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9283670.545,5230108.323,24290,138710,TAP138710,FARMINGTON,MI,48335,TAP,IN SERVICE,OAKLAND,26125,USA,42.45981509,-83.39663143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9287813.892,5223763.789,24291,138712,TAP138712,LIVONIA,MI,48168,TAP,IN SERVICE,WAYNE,26163,USA,42.41775365,-83.43385175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9287280.663,5231648.623,24292,138713,TAP138713,FARMINGTON,MI,48335,TAP,IN SERVICE,OAKLAND,26125,USA,42.47002234,-83.42906167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9302112.464,5214503.492,24293,138715,TAP138715,PLYMOUTH,MI,48170,TAP,IN SERVICE,WASHTENAW,26161,USA,42.35631134,-83.56229801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,N,N
-9298767.54,5207469.6,24294,138716,TAP138716,CANTON TWP,MI,48187,TAP,IN SERVICE,WAYNE,26163,USA,42.30960109,-83.53225005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9296674.512,5222344.665,24295,138717,TAP138717,NORTHVILLE TWP,MI,48168,TAP,IN SERVICE,WAYNE,26163,USA,42.40834163,-83.51344806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9298104.484,5235687.771,24296,138720,TAP138720,WIXOM,MI,48393,TAP,IN SERVICE,OAKLAND,26125,USA,42.49678102,-83.52629371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,120,120,Y,Y
-9283738.254,5235209.201,24297,138722,TAP138722,FARMINGTON,MI,48331,TAP,IN SERVICE,OAKLAND,26125,USA,42.49361117,-83.39723968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,120,120,Y,Y
-8837200.995,4565611.259,24298,138723,TAP138723,ROCKBRIDGE BATHS,VA,24473,TAP,IN SERVICE,ROCKBRIDGE,51163,USA,37.90214406,-79.38592723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8837269.913,4914956.446,24299,138725,TAP138725,LATROBE,PA,15650,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.3364571,-79.38654633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8835785.523,4914490.814,24300,138726,TAP138726,LATROBE,PA,15650,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.33326862,-79.37321183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8810081.569,5134612.261,24301,138727,TAP138727,PLEASANT TWP,PA,16365,TAP,IN SERVICE,WARREN,42123,USA,41.82373499,-79.14230928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8833882.71,5172302.03,24302,138728,TAP138728,BUSTI TOWN OF,NY,14750,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.07554224,-79.35611857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8831186.1,5171953.88,24303,138729,TAP138729,BUSTI TOWN OF,NY,14750,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.07322078,-79.33189451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8831160.72,5171941.32,24304,138730,TAP138730,BUSTI TOWN OF,NY,14750,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.07313703,-79.33166651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8813741.404,5176572.277,24305,138731,TAP138731,POLAND TOWN OF,NY,14701,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.10400923,-79.17518613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8829015.42,5234102.54,24306,138732,TAP138732,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.48628049,-79.31239495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,115,Y,Y
-8825704.707,4685112.628,24307,138733,TAP138733,CLEAR LAKE,WV,55319,TAP,IN SERVICE,PENDLETON,54071,USA,38.7443139,-79.28265432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,9/11/2015 0:00,3,-999999,-999999,N,N
-8835707.508,5042447.622,24308,138734,UNKNOWN138734,CLARION,PA,16214,SUBSTATION,IN SERVICE,CLARION,42031,USA,41.20379237,-79.372511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,138,138,Y,Y
-8828819.133,4956134.756,24309,138735,UNKNOWN138735,SHELOCTA,PA,15774,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.61783477,-79.31063168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8917643.48,5172221.63,24310,138736,TAP138736,ERIE,PA,16509,TAP,IN SERVICE,ERIE,42049,USA,42.07500614,-80.10855436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8946229.521,5008830.914,24311,138737,TAP138737,NEW CASTLE,PA,16102,TAP,IN SERVICE,LAWRENCE,42073,USA,40.97619397,-80.36534714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8943309.306,4963025.918,24312,138738,TAP138738,MONACA,PA,15061,TAP,IN SERVICE,BEAVER,42007,USA,40.66480791,-80.3391144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8943304.167,4963035.507,24313,138739,TAP138739,MONACA,PA,15061,TAP,IN SERVICE,BEAVER,42007,USA,40.66487325,-80.33906824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8935654.492,4936805.722,24314,138740,TAP138740,FINDLAY TWP,PA,15126,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.48590339,-80.27035004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-8930948.049,4887903.816,24315,138741,TAP138741,SOUTH STRABANE TWP,PA,15301,TAP,IN SERVICE,WASHINGTON,42125,USA,40.15096089,-80.22807134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8936566.294,4832944.426,24316,138742,TAP138742,HOLBROOK,PA,15341,TAP,IN SERVICE,GREENE,42059,USA,39.77254807,-80.27854089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8941727.488,4833287.341,24317,138743,TAP138743,DAGSBORO,PA,19939,TAP,IN SERVICE,GREENE,42059,USA,39.77491563,-80.32490469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8949661.558,4792034.021,24318,138744,TAP138744,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.48950863,-80.39617765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8948349.075,4799491.629,24319,138745,TAP138745,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.54119052,-80.38438742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8943475.964,4807473.933,24320,138746,TAP138746,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.596466,-80.34061152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8947100.852,4806646.38,24321,138747,TAP138747,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.59073745,-80.37317444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8927333.026,4825136.977,24322,138748,TAP138748,PENTRESS,WV,26544,TAP,IN SERVICE,MONONGALIA,54061,USA,39.7186215,-80.19559703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8927416.198,4825048.132,24323,138749,TAP138749,PENTRESS,WV,26544,TAP,IN SERVICE,MONONGALIA,54061,USA,39.7180076,-80.19634418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8934350.767,4817885.283,24324,138750,TAP138750,FAIRVIEW,WV,26570,TAP,IN SERVICE,MONONGALIA,54061,USA,39.66849578,-80.25863847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8923221.237,4782250.049,24325,138751,TAP138751,FAIRMONT,WV,26554,TAP,IN SERVICE,MARION,54049,USA,39.42164652,-80.15866021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8953489.25,4765545.066,24326,138752,TAP138752,CLARKSBURG,WV,26301,TAP,IN SERVICE,HARRISON,54033,USA,39.3056271,-80.4305624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8919431.313,4659102.131,24327,138753,TAP138753,VALLEY HEAD,WV,26294,TAP,IN SERVICE,RANDOLPH,54083,USA,38.56184204,-80.12461474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8903125.879,4686411.629,24328,138754,TAP138754,MILL CREEK,WV,26280,TAP,IN SERVICE,RANDOLPH,54083,USA,38.75341461,-79.97814054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8905049.317,4637244.737,24329,138755,UNKNOWN138755,SNOWSHOE,WV,26209,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.40814634,-79.99541907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8903673.565,4642311.15,24330,138756,UNKNOWN138756,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.44380126,-79.98306048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8948951.111,5072572.269,24331,138757,UNKNOWN138757,GREENVILLE,PA,16125,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.40707798,-80.3897956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,N,N
-8934733.438,4989520.582,24332,138758,UNKNOWN138758,FRANKLIN TWP,PA,16117,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.84509901,-80.26207607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8924962.511,4982008.196,24333,138759,UNKNOWN138759,MARION TWP,PA,16123,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.79402833,-80.17430234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8922240.61,4980713.635,24334,138760,UNKNOWN138760,ZELIENOPLE,PA,16063,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.78522368,-80.14985109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,138,138,Y,Y
-8947731.59,4979187.1,24335,138761,UNKNOWN138761,BEAVER FALLS,PA,15010,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.77483981,-80.37884046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8920154.723,5006211.861,24336,138762,UNKNOWN138762,MUDDY CREEK TWP,PA,16051,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.95842885,-80.13111324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8864044.153,4581179.95,24337,138763,UNKNOWN138763,MILLBORO,VA,24460,SUBSTATION,IN SERVICE,BATH,51017,USA,38.01241617,-79.62706342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,1,-999999,-999999,N,N
-8949920.844,5013517.907,24338,138764,UNKNOWN138764,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.00797406,-80.39850686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,69,69,Y,Y
-8949964.549,5013529.315,24339,138765,TAP138765,NEW CASTLE,PA,16101,TAP,IN SERVICE,LAWRENCE,42073,USA,41.00805139,-80.39889947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-8951559.526,5029283.43,24340,138766,TAP138766,PULASKI TWP,PA,16142,TAP,IN SERVICE,LAWRENCE,42073,USA,41.11475951,-80.41322739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,69,69,Y,Y
-10396694.57,4939786.372,24341,138767,TAP138767,MERCER,MO,64661,TAP,IN SERVICE,MERCER,29129,USA,40.50626493,-93.3950964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10396667.06,4939782.139,24342,138768,TAP138768,MERCER,MO,64661,TAP,IN SERVICE,MERCER,29129,USA,40.50623602,-93.39484922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10381543.52,4938154.213,24343,138769,TAP138769,LUCERNE,MO,64655,TAP,IN SERVICE,PUTNAM,29171,USA,40.49511603,-93.25899219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10381528.72,4938152.037,24344,138770,TAP138770,LUCERNE,MO,64655,TAP,IN SERVICE,PUTNAM,29171,USA,40.49510116,-93.25885919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10299457.09,4938531.059,24345,138771,TAP138771,KIRKSVILLE,MO,63501,TAP,IN SERVICE,SCHUYLER,29197,USA,40.49769034,-92.52159718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10299484.98,4938477.16,24346,138772,TAP138772,LANCASTER,MO,63548,TAP,IN SERVICE,SCHUYLER,29197,USA,40.49732215,-92.52184776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10305203.72,4927785.968,24347,138773,TAP138773,JAMESPORT,MO,64648,TAP,IN SERVICE,SCHUYLER,29197,USA,40.42424964,-92.57322009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11146567.74,4773525.893,24348,138774,TAP138774,MORLAND,KS,67650,TAP,IN SERVICE,GRAHAM,20065,USA,39.36107957,-100.1313216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10803599.98,4826042.45,24349,138775,TAP138775,GREENLEAF,KS,66943,TAP,IN SERVICE,WASHINGTON,20201,USA,39.72487783,-97.05038987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11055011.76,4830557.562,24350,138776,TAP138776,PHILLIPSBURG,KS,67661,TAP,IN SERVICE,PHILLIPS,20147,USA,39.75606632,-99.30886033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10492391.21,4829167.755,24351,138777,TAP138777,CAMERON,MO,64429,TAP,IN SERVICE,DEKALB,29063,USA,39.74646762,-94.25475389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10484790.5,4825595.579,24352,138778,TAP138778,CAMERON,MO,64429,TAP,IN SERVICE,CALDWELL,29025,USA,39.72179027,-94.18647559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10501720.33,4799813.932,24353,138779,TAP138779,LATHROP,MO,64465,TAP,IN SERVICE,CLINTON,29049,USA,39.54342325,-94.33855883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10498653.42,4798736.6,24354,138780,TAP138780,LATHROP,MO,64465,TAP,IN SERVICE,CLINTON,29049,USA,39.53595985,-94.31100833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10493246.39,4828157.002,24355,138781,TAP138781,CAMERON,MO,64429,TAP,IN SERVICE,CLINTON,29049,USA,39.73948602,-94.2624361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10493275.01,4822881.116,24356,138782,TAP138782,CAMERON,MO,64429,TAP,IN SERVICE,CLINTON,29049,USA,39.70303227,-94.26269323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10501813.73,4799707.57,24357,138783,TAP138783,LATHROP,MO,64465,TAP,IN SERVICE,CLINTON,29049,USA,39.54268644,-94.33939784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10549774.1,4803946.33,24358,138784,TAP138784,FAUCETT,MO,64448,TAP,IN SERVICE,BUCHANAN,29021,USA,39.57204366,-94.77023318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10549752.38,4803965.68,24359,138785,TAP138785,FAUCETT,MO,64448,TAP,IN SERVICE,BUCHANAN,29021,USA,39.57217764,-94.77003807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10566279.37,4782232.59,24360,138787,TAP138787,WESTON,MO,64098,TAP,IN SERVICE,PLATTE,29165,USA,39.42152537,-94.91850254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10504774.19,4777550.446,24361,138788,TAP138788,KEARNEY,MO,64060,TAP,IN SERVICE,CLAY,29047,USA,39.38902633,-94.3659921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10310975.17,4766277.465,24362,138790,TAP138790,ARMSTRONG,MO,65230,TAP,IN SERVICE,RANDOLPH,29175,USA,39.3107178,-92.62506593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10294903.29,4762583.874,24363,138791,TAP138791,HIGBEE,MO,65257,TAP,IN SERVICE,RANDOLPH,29175,USA,39.28504093,-92.48068975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10294601.67,4762553.844,24364,138792,TAP138792,HIGBEE,MO,65257,TAP,IN SERVICE,RANDOLPH,29175,USA,39.28483213,-92.4779802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10311171.5,4766537.769,24365,138793,TAP138793,ARMSTRONG,MO,65230,TAP,IN SERVICE,RANDOLPH,29175,USA,39.31252701,-92.62682952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10256205.43,4762372.14,24366,138794,TAP138794,CENTRALIA,MO,65240,TAP,IN SERVICE,AUDRAIN,29007,USA,39.28356872,-92.13306094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10405046.77,4773424.457,24367,138795,TAP138795,CARROLLTON,MO,64633,TAP,IN SERVICE,CARROLL,29033,USA,39.36037505,-93.47012549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-11150507.8,5002013.102,24368,138796,UNKNOWN138796,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.92993855,-100.1667158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-10636305.85,4942760.631,24369,138797,UNKNOWN138797,ROCK PORT,MO,64482,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.52657665,-95.54756114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-10647298.16,4917944.629,24370,138798,UNKNOWN138798,BROWNVILLE,NE,68321,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.35691548,-95.6463067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-10438819.67,4928894.857,24371,138799,UNKNOWN138799,CAINSVILLE,MO,64632,SUBSTATION,IN SERVICE,HARRISON,29081,USA,40.4318324,-93.77351259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10578153.8,4927197.395,24372,138800,UNKNOWN138800,BURLINGTON JUNCTION,MO,64428,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.42022453,-95.0251724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-10538273.58,4763271.264,24373,138801,UNKNOWN138801,KANSAS CITY,MO,64153,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.2898202,-94.66692222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-10996755.73,4813437.641,24374,138802,UNKNOWN138802,GAYLORD,KS,67638,SUBSTATION,IN SERVICE,SMITH,20183,USA,39.63773443,-98.7855375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
