X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10995182.73,4808975.262,24375,138803,UNKNOWN138803,GAYLORD,KS,67638,SUBSTATION,IN SERVICE,SMITH,20183,USA,39.6068574,-98.77140698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10795221.03,4824049.475,24376,138804,UNKNOWN138804,GREENLEAF,KS,66943,SUBSTATION,IN SERVICE,WASHINGTON,20201,USA,39.71110671,-96.97512048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10338691.34,4975130.489,24377,138805,UNKNOWN138805,CENTERVILLE,IA,52544,SUBSTATION,IN SERVICE,APPANOOSE,19007,USA,40.74723785,-92.8740445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,-999999,-999999,N,N
-10297851.92,4967080.905,24378,138806,TAP138806,BLOOMFIELD,IA,52537,TAP,IN SERVICE,DAVIS,19051,USA,40.692433,-92.50717777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-10553804.19,4702958.136,24379,138807,TAP138807,OLATHE,KS,66061,TAP,IN SERVICE,JOHNSON,20091,USA,38.86923679,-94.80643606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10580059.21,4610369.129,24380,138808,TAP138808,CENTERVILLE,KS,66014,TAP,IN SERVICE,LINN,20107,USA,38.21871487,-95.04228897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10534757.55,4698654.33,24381,138809,TAP138809,STILWELL,KS,66085,TAP,IN SERVICE,JOHNSON,20091,USA,38.83912915,-94.63533722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10534758.24,4698622.25,24382,138810,TAP138810,STILWELL,KS,66085,TAP,IN SERVICE,JOHNSON,20091,USA,38.83890468,-94.63534342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10546609.52,4714057.421,24383,138811,TAP138811,LENEXA,KS,66215,TAP,IN SERVICE,JOHNSON,20091,USA,38.94682396,-94.74180531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10549760.5,4715669.698,24384,138812,TAP138812,LENEXA,KS,66219,TAP,IN SERVICE,JOHNSON,20091,USA,38.95808718,-94.770111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10545590.36,4726874.577,24385,138813,TAP138813,SHAWNEE,KS,66216,TAP,IN SERVICE,JOHNSON,20091,USA,39.036314,-94.73265005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10545555.93,4726897.595,24386,138814,TAP138814,SHAWNEE,KS,66216,TAP,IN SERVICE,JOHNSON,20091,USA,39.03647461,-94.73234072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10541508.89,4731099.324,24387,138815,TAP138815,KANSAS CITY,KS,66106,TAP,IN SERVICE,WYANDOTTE,20209,USA,39.0657866,-94.69598553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10542014.48,4731094.206,24388,138816,TAP138816,KANSAS CITY,KS,66106,TAP,IN SERVICE,WYANDOTTE,20209,USA,39.0657509,-94.70052732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10543481.25,4732156.532,24389,138817,TAP138817,KANSAS CITY,KS,66106,TAP,IN SERVICE,WYANDOTTE,20209,USA,39.07315995,-94.71370359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10623157.05,4718373.81,24390,138818,TAP138818,LAWRENCE,KS,66049,TAP,IN SERVICE,DOUGLAS,20045,USA,38.97697385,-95.42944344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10579542.25,4710349.122,24391,138820,TAP138820,EUDORA,KS,66025,TAP,IN SERVICE,JOHNSON,20091,USA,38.92091133,-95.03764498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10556943.65,4726309.561,24392,138821,TAP138821,SHAWNEE,KS,66218,TAP,IN SERVICE,JOHNSON,20091,USA,39.03237141,-94.83463838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10543518,4732156.85,24393,138822,TAP138822,KANSAS CITY,KS,66106,TAP,IN SERVICE,WYANDOTTE,20209,USA,39.07316217,-94.71403368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10716866.02,4630701.997,24394,138824,TAP138824,EMPORIA,KS,66801,TAP,IN SERVICE,LYON,20111,USA,38.36207572,-96.27124545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10663714.8,4667740.357,24395,138825,TAP138825,OSAGE CITY,KS,66523,TAP,IN SERVICE,OSAGE,20139,USA,38.62249347,-95.7937799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10656540.28,4681375.51,24396,138826,TAP138826,DEL CITY,KS,73115,TAP,IN SERVICE,OSAGE,20139,USA,38.71812543,-95.72933005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,N,N
-11000652.39,4626092.382,24397,138827,TAP138827,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.32959955,-98.82054178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11181214.33,4738689.326,24398,138828,TAP138828,GRAINFIELD,KS,67737,TAP,IN SERVICE,GOVE,20063,USA,39.11870492,-100.4425573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11179176.11,4738688.268,24399,138829,TAP138829,GRAINFIELD,KS,67737,TAP,IN SERVICE,GOVE,20063,USA,39.11869755,-100.4242476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10605317.41,4714506.46,24400,138830,TAP138830,LAWRENCE,KS,66047,TAP,IN SERVICE,DOUGLAS,20045,USA,38.94996109,-95.26918722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10605358.19,4714509.993,24401,138831,TAP138831,LAWRENCE,KS,66047,TAP,IN SERVICE,DOUGLAS,20045,USA,38.94998577,-95.26955351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10606406.35,4714506.621,24402,138832,TAP138832,LAWRENCE,KS,66047,TAP,IN SERVICE,DOUGLAS,20045,USA,38.94996221,-95.27896934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10606431.92,4715623.514,24403,138833,TAP138833,LAWRENCE,KS,66049,TAP,IN SERVICE,DOUGLAS,20045,USA,38.95776457,-95.279199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10606432.57,4715646.275,24404,138834,TAP138834,LAWRENCE,KS,66049,TAP,IN SERVICE,DOUGLAS,20045,USA,38.95792356,-95.27920489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10862033.09,4699963.39,24405,138835,TAP138835,SALINA,KS,67401,TAP,IN SERVICE,SALINE,20169,USA,38.84828814,-97.57530344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,115,N,N
-11188040.35,4649862.7,24406,138837,TAP138837,DIGHTON,KS,67839,TAP,IN SERVICE,LANE,20101,USA,38.49691267,-100.5038765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10903710.37,4591725.111,24407,138838,TAP138838,HUTCHINSON,KS,67502,TAP,IN SERVICE,RENO,20155,USA,38.08701283,-97.94969681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10906296.24,4583409.914,24408,138839,TAP138839,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.02819732,-97.97292606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10906315.31,4583409.241,24409,138840,TAP138840,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.02819256,-97.97309738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10906418.62,4583411.259,24410,138841,TAP138841,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.02820683,-97.97402537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11099422.43,4614420.148,24411,138842,TAP138842,HANSTON,KS,67849,TAP,IN SERVICE,HODGEMAN,20083,USA,38.24729995,-99.70780818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11145275.85,4649401.079,24412,138843,TAP138843,NOT AVAILABLE,KS,NOT AVAILABLE,TAP,IN SERVICE,NESS,20135,USA,38.49366713,-100.1197164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10599108.43,4718645.024,24413,138844,TAP138844,LAWRENCE,KS,66044,TAP,IN SERVICE,DOUGLAS,20045,USA,38.97886784,-95.21341103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11033765.66,4577366.423,24414,138845,TAP138845,BELPRE,KS,67519,TAP,IN SERVICE,EDWARDS,20047,USA,37.9854205,-99.11800334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10902543.42,4585908.682,24415,138846,TAP138846,HUTCHINSON,KS,67501,TAP,IN SERVICE,RENO,20155,USA,38.04587671,-97.93921386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11045497.14,4601999.37,24416,138847,TAP138847,LARNED,KS,67550,TAP,IN SERVICE,PAWNEE,20145,USA,38.15962,-99.223389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11069302.5,4646189.629,24417,138848,TAP138848,NEKOMA,KS,67559,TAP,IN SERVICE,RUSH,20165,USA,38.47108419,-99.43723619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11026320.06,4634916.108,24418,138849,TAP138849,OTIS,KS,67565,TAP,IN SERVICE,RUSH,20165,USA,38.39175269,-99.05111834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10997850.28,4695933.45,24419,138850,TAP138850,RUSSELL,KS,67665,TAP,IN SERVICE,RUSSELL,20167,USA,38.82008842,-98.79536997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11002823.19,4707351.952,24420,138851,TAP138851,RUSSELL,KS,67665,TAP,IN SERVICE,RUSSELL,20167,USA,38.89996096,-98.8400424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-11002364.98,4707350.975,24421,138852,TAP138852,RUSSELL,KS,67665,TAP,IN SERVICE,RUSSELL,20167,USA,38.89995413,-98.83592623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-11004425.24,4706909.435,24422,138853,TAP138853,RUSSELL,KS,67665,TAP,IN SERVICE,RUSSELL,20167,USA,38.89686722,-98.8544339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-11003397.34,4706910.097,24423,138854,TAP138854,RUSSELL,KS,67665,TAP,IN SERVICE,RUSSELL,20167,USA,38.89687185,-98.84520005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-10997013.53,4601979.57,24424,138855,TAP138855,SAINT JOHN,KS,67576,TAP,IN SERVICE,STAFFORD,20185,USA,38.15948014,-98.78785334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11007843.11,4634767.347,24425,138856,TAP138856,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.39070528,-98.88513707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11007843.11,4634718.199,24426,138857,TAP138857,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.39035924,-98.88513708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10658838.18,4606721.618,24427,138858,TAP138858,BURLINGTON,KS,66839,TAP,IN SERVICE,COFFEY,20031,USA,38.19296743,-95.74997246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10658623.32,4606383.399,24428,138859,TAP138859,BURLINGTON,KS,66839,TAP,IN SERVICE,COFFEY,20031,USA,38.19057952,-95.74804237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10641185.66,4590946.219,24429,138860,TAP138860,LE ROY,KS,66857,TAP,IN SERVICE,COFFEY,20031,USA,38.08150554,-95.59139718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10641259.82,4576752.61,24430,138861,TAP138861,NEOSHO FALLS,KS,66758,TAP,IN SERVICE,WOODSON,20207,USA,37.98107444,-95.59206343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10635164.34,4566351.892,24431,138862,TAP138862,PIQUA,KS,66761,TAP,IN SERVICE,WOODSON,20207,USA,37.90739367,-95.5373068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10621925.54,4564315.249,24432,138863,TAP138863,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.89295704,-95.41838056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10620088.99,4565375.956,24433,138864,TAP138864,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.90047616,-95.40188259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10620504.03,4566850.104,24434,138865,TAP138865,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.91092479,-95.40561096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10620497.31,4566602.504,24435,138866,TAP138866,IOLA,KS,66749,TAP,IN SERVICE,ALLEN,20001,USA,37.90916992,-95.40555063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10940794.86,4728269.439,24436,138867,TAP138867,SYLVAN GROVE,KS,67481,TAP,IN SERVICE,LINCOLN,20105,USA,39.04604617,-98.28283244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10990404.37,4636820.629,24437,138868,TAP138868,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.40516088,-98.72848224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10999655.28,4636845.559,24438,138869,TAP138869,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.40533638,-98.81158457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10663444.85,4720620.364,24439,138871,TAP138871,TOPEKA,KS,66610,TAP,IN SERVICE,SHAWNEE,20177,USA,38.9926609,-95.79135492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10663554.39,4720617.718,24440,138872,TAP138872,TOPEKA,KS,66610,TAP,IN SERVICE,SHAWNEE,20177,USA,38.99264243,-95.79233891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10657103.83,4723790.873,24441,138873,TAP138873,TOPEKA,KS,66614,TAP,IN SERVICE,SHAWNEE,20177,USA,39.01479376,-95.73439259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11003737.9,4632716.768,24442,138874,TAP138874,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.37626583,-98.84825935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10651404.07,4710310.521,24443,138877,TAP138877,WAKARUSA,KS,66546,TAP,IN SERVICE,SHAWNEE,20177,USA,38.92064154,-95.68319071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10645787.31,4729046.719,24444,138878,TAP138878,TOPEKA,KS,66607,TAP,IN SERVICE,SHAWNEE,20177,USA,39.05146879,-95.63273456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10645733.34,4729045.131,24445,138879,TAP138879,TOPEKA,KS,66607,TAP,IN SERVICE,SHAWNEE,20177,USA,39.05145771,-95.63224969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10843488.26,4583498.329,24446,138880,TAP138880,NEWTON,KS,67114,TAP,IN SERVICE,HARVEY,20079,USA,38.02882295,-97.40871233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10819047.98,4610414.77,24447,138881,TAP138881,PEABODY,KS,66866,TAP,IN SERVICE,MARION,20115,USA,38.21903699,-97.1891616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10515147.47,4745014.886,24448,138882,TAP138882,KANSAS CITY,MO,64161,TAP,IN SERVICE,CLAY,29047,USA,39.16277708,-94.45917683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10377321.42,4739110.77,24449,138885,TAP138885,MARSHALL,MO,65340,TAP,IN SERVICE,SALINE,29195,USA,39.12164212,-93.22106437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10376646.09,4729952.085,24450,138886,TAP138886,MARSHALL,MO,65340,TAP,IN SERVICE,SALINE,29195,USA,39.05778447,-93.21499782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10384449.07,4686857.856,24451,138887,TAP138887,SEDALIA,MO,65301,TAP,IN SERVICE,PETTIS,29159,USA,38.75654058,-93.28509314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10382765.34,4686756.542,24452,138888,TAP138888,SEDALIA,MO,65301,TAP,IN SERVICE,PETTIS,29159,USA,38.75583085,-93.26996796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10382770.42,4686707.117,24453,138889,TAP138889,SEDALIA,MO,65301,TAP,IN SERVICE,PETTIS,29159,USA,38.75548462,-93.27001361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10378881.3,4718547.992,24454,138890,TAP138890,SWEET SPRINGS,MO,65351,TAP,IN SERVICE,SALINE,29195,USA,38.97819023,-93.235077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10432109.44,4731188.036,24455,138891,TAP138891,HIGGINSVILLE,MO,64037,TAP,IN SERVICE,LAFAYETTE,29107,USA,39.06640534,-93.71323355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10473518.27,4721113.132,24456,138892,TAP138892,BATES CITY,MO,64011,TAP,IN SERVICE,LAFAYETTE,29107,USA,38.9961013,-94.0852154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10473529.51,4721139.591,24457,138893,TAP138893,BATES CITY,MO,64011,TAP,IN SERVICE,LAFAYETTE,29107,USA,38.99628602,-94.08531641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10470609.57,4712833.774,24458,138894,TAP138894,BATES CITY,MO,64011,TAP,IN SERVICE,LAFAYETTE,29107,USA,38.93827448,-94.05908608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10305090.95,4710600.697,24459,138895,TAP138895,WOOLDRIDGE,MO,65287,TAP,IN SERVICE,COOPER,29053,USA,38.92266956,-92.57220706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10305090.06,4710664.231,24460,138896,TAP138896,WOOLDRIDGE,MO,65287,TAP,IN SERVICE,COOPER,29053,USA,38.92311359,-92.57219903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10525188.86,4743216.81,24461,138897,TAP138897,NORTH KANSAS CITY,MO,64117,TAP,IN SERVICE,CLAY,29047,USA,39.15025213,-94.54938021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10370052.37,4627235.265,24462,138898,TAP138898,LINCOLN,MO,65338,TAP,IN SERVICE,BENTON,29015,USA,38.33765288,-93.15576545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393212.98,4617365.34,24463,138899,TAP138899,WARSAW,MO,65355,TAP,IN SERVICE,BENTON,29015,USA,38.26807497,-93.36382071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393308.5,4617367.033,24464,138900,TAP138900,WARSAW,MO,65355,TAP,IN SERVICE,BENTON,29015,USA,38.26808691,-93.36467881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10309060.45,4631310.532,24465,138901,TAP138901,ELDON,MO,65026,TAP,IN SERVICE,MILLER,29131,USA,38.36636195,-92.60786566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10309061.25,4631276.691,24466,138902,TAP138902,ELDON,MO,65026,TAP,IN SERVICE,MILLER,29131,USA,38.36612359,-92.60787282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10306117.23,4668920.572,24467,138903,TAP138903,CALIFORNIA,MO,65018,TAP,IN SERVICE,MONITEAU,29135,USA,38.63077611,-92.58142623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10306116.56,4668887.499,24468,138904,TAP138904,CALIFORNIA,MO,65018,TAP,IN SERVICE,MONITEAU,29135,USA,38.63054402,-92.58142029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10306109.87,4666701.833,24469,138905,TAP138905,CALIFORNIA,MO,65018,TAP,IN SERVICE,MONITEAU,29135,USA,38.6152044,-92.58136014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,3/21/2019 0:00,3,161,161,Y,Y
-10369723.83,4674147.646,24470,138906,TAP138906,SEDALIA,MO,65301,TAP,IN SERVICE,PETTIS,29159,USA,38.66744775,-93.15281408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10437510.13,4634523.29,24471,138907,TAP138907,CLINTON,MO,64735,TAP,IN SERVICE,HENRY,29083,USA,38.38898687,-93.7617488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10425594.38,4688900.423,24472,138908,TAP138908,WARRENSBURG,MO,64093,TAP,IN SERVICE,JOHNSON,29101,USA,38.77084769,-93.65470779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10446148.66,4689094.561,24473,138909,TAP138909,CENTERVIEW,MO,64019,TAP,IN SERVICE,JOHNSON,29101,USA,38.77220738,-93.83934998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10278385.27,4621322.793,24474,138910,TAP138910,EUGENE,MO,65032,TAP,IN SERVICE,MILLER,29131,USA,38.295981,-92.33230584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10278394.78,4621275.014,24475,138911,TAP138911,EUGENE,MO,65032,TAP,IN SERVICE,MILLER,29131,USA,38.29564415,-92.3323913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10309615.1,4605775.688,24476,138912,TAP138912,LAKE OZARK,MO,65049,TAP,IN SERVICE,MILLER,29131,USA,38.18628871,-92.61284814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,138,138,Y,Y
-10241126.04,4606133.008,24477,138913,TAP138913,VIENNA,MO,65582,TAP,IN SERVICE,MARIES,29125,USA,38.18881164,-91.99760046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10241143.79,4606068.712,24478,138914,TAP138914,VIENNA,MO,65582,TAP,IN SERVICE,MARIES,29125,USA,38.18835767,-91.99775996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10256939.38,4625766.741,24479,138915,TAP138915,META,MO,65058,TAP,IN SERVICE,OSAGE,29151,USA,38.32730477,-92.13965417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10256919.54,4625724.672,24480,138916,TAP138916,META,MO,65058,TAP,IN SERVICE,OSAGE,29151,USA,38.3270083,-92.13947591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10214822.92,4627626.222,24481,138917,TAP138917,BELLE,MO,65013,TAP,IN SERVICE,OSAGE,29151,USA,38.34040755,-91.76131551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10214806.54,4627669.484,24482,138918,TAP138918,BELLE,MO,65013,TAP,IN SERVICE,OSAGE,29151,USA,38.34071237,-91.76116835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10200776.79,4628811.158,24483,138919,TAP138919,BLAND,MO,65014,TAP,IN SERVICE,GASCONADE,29073,USA,38.34875594,-91.63513701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10520983.08,4716246.3,24484,138921,TAP138921,KANSAS CITY,MO,64138,TAP,IN SERVICE,JACKSON,29095,USA,38.96211484,-94.51159905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10514485.78,4699478.711,24485,138922,TAP138922,RAYMORE,MO,64149,TAP,IN SERVICE,JACKSON,29095,USA,38.84489716,-94.45323281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10499782.4,4744606.08,24486,138923,TAP138923,INDEPENDENCE,MO,64058,TAP,IN SERVICE,JACKSON,29095,USA,39.15992963,-94.3211501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10499774.63,4744797.17,24487,138924,TAP138924,INDEPENDENCE,MO,64058,TAP,IN SERVICE,JACKSON,29095,USA,39.16126064,-94.3210803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10521398.46,4723495.684,24488,138925,TAP138925,KANSAS CITY,MO,64133,TAP,IN SERVICE,JACKSON,29095,USA,39.01273338,-94.51533044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10521355.08,4723436.353,24489,138926,TAP138926,KANSAS CITY,MO,64133,TAP,IN SERVICE,JACKSON,29095,USA,39.01231925,-94.51494076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10518466.84,4730759.335,24490,138927,TAP138927,KANSAS CITY,MO,64129,TAP,IN SERVICE,JACKSON,29095,USA,39.06341523,-94.48899529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10519031.99,4728917.963,24491,138928,TAP138928,KANSAS CITY,MO,64129,TAP,IN SERVICE,JACKSON,29095,USA,39.05057057,-94.49407213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10518472.93,4736937.076,24492,138929,TAP138929,KANSAS CITY,MO,64125,TAP,IN SERVICE,JACKSON,29095,USA,39.10649157,-94.48904996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10518642.14,4736585.503,24493,138930,TAP138930,KANSAS CITY,MO,64125,TAP,IN SERVICE,JACKSON,29095,USA,39.10404082,-94.49057002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10491927.52,4654513.143,24494,138931,TAP138931,GARDEN CITY,MO,64747,TAP,IN SERVICE,CASS,29037,USA,38.52960061,-94.25058848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10500868.47,4665550.259,24495,138932,TAP138932,HARRISONVILLE,MO,64701,TAP,IN SERVICE,CASS,29037,USA,38.60712101,-94.3309064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10427879.67,4584976.067,24496,138933,TAP138933,OSCEOLA,MO,64776,TAP,IN SERVICE,ST. CLAIR,29185,USA,38.03927873,-93.67523687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10427897.66,4584853.3,24497,138934,TAP138934,OSCEOLA,MO,64776,TAP,IN SERVICE,ST. CLAIR,29185,USA,38.03841014,-93.6753985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10431218.72,4561821.804,24498,138935,TAP138935,COLLINS,MO,64738,TAP,IN SERVICE,ST. CLAIR,29185,USA,37.87527853,-93.70523206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10410059.74,4589474.73,24499,138936,TAP138936,OSCEOLA,MO,64776,TAP,IN SERVICE,ST. CLAIR,29185,USA,38.07109998,-93.5151577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10251994.37,4557802.588,24500,138937,TAP138937,DIXON,MO,65459,TAP,IN SERVICE,PULASKI,29169,USA,37.84677339,-92.09523235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10208727.86,4578037.115,24501,138938,TAP138938,SAINT JAMES,MO,65559,TAP,IN SERVICE,PHELPS,29161,USA,37.990169,-91.70656267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10180616.94,4589371.6,24502,138939,TAP138939,CUBA,MO,65453,TAP,IN SERVICE,CRAWFORD,29055,USA,38.07037064,-91.45403802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10180603.97,4589377.734,24503,138940,TAP138940,CUBA,MO,65453,TAP,IN SERVICE,CRAWFORD,29055,USA,38.07041402,-91.45392146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10160512.89,4603060.284,24504,138941,TAP138941,BOURBON,MO,65441,TAP,IN SERVICE,CRAWFORD,29055,USA,38.16711326,-91.27344026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10513825.58,4730083.323,24505,138942,TAP138942,INDEPENDENCE,MO,64052,TAP,IN SERVICE,JACKSON,29095,USA,39.05869991,-94.44730211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10902488.66,4586852.023,24506,138943,UNKNOWN138943,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.05254997,-97.93872195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10244883.6,4572442.68,24507,138944,UNKNOWN138944,DIXON,MO,65459,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.950551,-92.03135526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10244437.06,4572632.948,24508,138945,UNKNOWN138945,DIXON,MO,65459,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.95189876,-92.02734388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10465662.62,4625233.203,24509,138946,UNKNOWN138946,CLINTON,MO,64735,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.32354477,-94.01464694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10331231.82,4634256.538,24510,138947,UNKNOWN138947,VERSAILLES,MO,65084,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.38710862,-92.80703447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10430185.7,4658873.043,24511,138948,UNKNOWN138948,CALHOUN,MO,65323,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.56023284,-93.69595235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10423243.57,4646762.409,24512,138949,UNKNOWN138949,CALHOUN,MO,65323,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.47511251,-93.63359007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10356289.11,4637609.083,24513,138950,UNKNOWN138950,STOVER,MO,65078,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.41071102,-93.03212798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10425135.31,4610319.045,24514,138951,UNKNOWN138951,DEEPWATER,MO,64740,SUBSTATION,IN SERVICE,HENRY,29083,USA,38.21836139,-93.65058384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10404106.25,4613239.521,24515,138952,UNKNOWN138952,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.23897029,-93.4616766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10335471.51,4613588.052,24516,138953,UNKNOWN138953,GRAVOIS MILLS,MO,65037,SUBSTATION,IN SERVICE,MORGAN,29141,USA,38.24142938,-92.8451203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10317157.72,4586344.79,24517,138954,UNKNOWN138954,MONTREAL,MO,65591,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.04896184,-92.68060471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,161,161,Y,Y
-10315429.62,4602271.575,24518,138955,UNKNOWN138955,SUNRISE BEACH,MO,65079,SUBSTATION,IN SERVICE,CAMDEN,29029,USA,38.16154267,-92.66508087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-10148775.08,4609046.367,24519,138956,UNKNOWN138956,SULLIVAN,MO,63080,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.20937867,-91.16799771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10174279.27,4591497.35,24520,138957,UNKNOWN138957,CUBA,MO,65453,SUBSTATION,IN SERVICE,CRAWFORD,29055,USA,38.08540245,-91.39710573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10485820.16,4563839.164,24521,138958,UNKNOWN138958,WALKER,MO,64790,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.88958193,-94.19572517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10476613.1,4582085.986,24522,138959,UNKNOWN138959,SCHELL CITY,MO,64783,SUBSTATION,IN SERVICE,VERNON,29217,USA,38.01882847,-94.11301671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10466965.57,4560347.17,24523,138960,UNKNOWN138960,EL DORADO SPRINGS,MO,64744,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.8648214,-94.02635148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10521036.26,4694017.873,24524,138961,UNKNOWN138961,BELTON,MO,64012,SUBSTATION,IN SERVICE,CASS,29037,USA,38.80668016,-94.51207673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10519740.47,4667479.667,24525,138962,UNKNOWN138962,FREEMAN,MO,64746,SUBSTATION,IN SERVICE,CASS,29037,USA,38.62066384,-94.50043648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10510791.98,4730663.327,24526,138963,UNKNOWN138963,INDEPENDENCE,MO,64055,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.06274558,-94.42005087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10506751.36,4756113.907,24527,138964,UNKNOWN138964,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.24004074,-94.38375336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10505732.33,4726832.297,24528,138965,UNKNOWN138965,INDEPENDENCE,MO,64055,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.03601898,-94.37459922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10505046.91,4732687.704,24529,138966,UNKNOWN138966,INDEPENDENCE,MO,64057,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.07686425,-94.36844197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10504898.09,4716854.009,24530,138967,UNKNOWN138967,LEES SUMMIT,MO,64064,SUBSTATION,IN SERVICE,JACKSON,29095,USA,38.96635953,-94.36710514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10434985.9,4732056.939,24531,138968,UNKNOWN138968,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,39.07246538,-93.73907324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10866100.82,4690790.459,24532,138969,UNKNOWN138969,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.78408385,-97.61184449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9566972.144,5057955.205,24533,138970,TAP138970,WARSAW,IN,46582,TAP,IN SERVICE,KOSCIUSKO,18085,USA,41.308519,-85.941573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9569162.26,5120680.903,24534,138971,TAP138971,ELKHART,IN,46514,TAP,IN SERVICE,ELKHART,18039,USA,41.73040718,-85.96124714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9558808.83,5121420.74,24535,138973,TAP138973,BRISTOL,IN,46507,TAP,IN SERVICE,ELKHART,18039,USA,41.73536685,-85.8682407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9558778.766,5121432.844,24536,138974,TAP138974,BRISTOL,IN,46507,TAP,IN SERVICE,ELKHART,18039,USA,41.73544798,-85.86797063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9565414.572,5118193.74,24537,138975,TAP138975,ELKHART,IN,46514,TAP,IN SERVICE,ELKHART,18039,USA,41.71373109,-85.92758109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9574136.134,4819751.689,24538,138976,TAP138976,INDIANAPOLIS,IN,46239,TAP,IN SERVICE,MARION,18097,USA,39.68140037,-86.00592821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9561612.87,4859561.028,24539,138978,TAP138978,FORTVILLE,IN,46040,TAP,IN SERVICE,HAMILTON,18057,USA,39.95607334,-85.89342982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9561690.348,4859643.098,24540,138979,TAP138979,FORTVILLE,IN,46040,TAP,IN SERVICE,HAMILTON,18057,USA,39.95663846,-85.89412581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9568781.301,4933935.121,24541,138980,TAP138980,GREENTOWN,IN,46936,TAP,IN SERVICE,HOWARD,18067,USA,40.46628778,-85.95782493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9564161.006,4935568.414,24542,138981,TAP138981,GREENTOWN,IN,46936,TAP,IN SERVICE,HOWARD,18067,USA,40.47744923,-85.91632011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9558285.405,4937526.33,24543,138982,TAP138982,SWAYZEE,IN,46986,TAP,IN SERVICE,HOWARD,18067,USA,40.4908266,-85.86353869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9564412.25,4864274.731,24544,138984,TAP138984,FISHERS,IN,46037,TAP,IN SERVICE,HAMILTON,18057,USA,39.98852381,-85.91857708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9564386.965,4861916.806,24545,138985,TAP138985,FISHERS,IN,46037,TAP,IN SERVICE,HAMILTON,18057,USA,39.97229311,-85.91834994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9572881.536,4866023.977,24546,138986,TAP138986,FISHERS,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.0005622,-85.99465797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9572845.048,4861810.855,24547,138987,TAP138987,FISHERS,IN,46038,TAP,IN SERVICE,HAMILTON,18057,USA,39.97156371,-85.9943302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9570342.238,4874458.246,24548,138988,TAP138988,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.05857742,-85.97184707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9561280.029,4836825.678,24549,138992,TAP138992,GREENFIELD,IN,46140,TAP,IN SERVICE,HANCOCK,18059,USA,39.79934042,-85.89043986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9550566.623,4839794.98,24550,138994,TAP138994,GREENFIELD,IN,46140,TAP,IN SERVICE,HANCOCK,18059,USA,39.81983052,-85.7941997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9561842.546,4825962.15,24551,138997,TAP138997,NEW PALESTINE,IN,46163,TAP,IN SERVICE,HANCOCK,18059,USA,39.72432302,-85.89549304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9561821.356,4825955.951,24552,138998,TAP138998,NEW PALESTINE,IN,46163,TAP,IN SERVICE,HANCOCK,18059,USA,39.72428019,-85.89530268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9558203.684,4623360.526,24553,138999,TAP138999,FLOYDS KNOBS,IN,47119,TAP,IN SERVICE,FLOYD,18043,USA,38.31034591,-85.86280458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9552903.95,4619918.469,24554,139001,TAP139001,NEW ALBANY,IN,47150,TAP,IN SERVICE,FLOYD,18043,USA,38.28607962,-85.81519626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9552728.003,4619989.673,24555,139002,TAP139002,NEW ALBANY,IN,47150,TAP,IN SERVICE,FLOYD,18043,USA,38.28658168,-85.8136157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9570507.953,4623187.397,24556,139003,TAP139003,GEORGETOWN,IN,47122,TAP,IN SERVICE,FLOYD,18043,USA,38.30912556,-85.97333571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9570667.676,4623184.021,24557,139004,TAP139004,GEORGETOWN,IN,47122,TAP,IN SERVICE,FLOYD,18043,USA,38.30910177,-85.97477052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9575530.327,4773400.798,24558,139005,TAP139005,EDINBURGH,IN,46124,TAP,IN SERVICE,JOHNSON,18081,USA,39.36021073,-86.01845246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9545719.916,4618800.072,24559,139006,TAP139006,JEFFERSONVILLE,IN,47130,TAP,IN SERVICE,CLARK,18019,USA,38.27819324,-85.75066098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9555896.941,4623863.511,24560,139007,TAP139007,NEW ALBANY,IN,47150,TAP,IN SERVICE,FLOYD,18043,USA,38.31389125,-85.84208276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9556651.854,4622352.157,24561,139008,TAP139008,NEW ALBANY,IN,47150,TAP,IN SERVICE,FLOYD,18043,USA,38.30323781,-85.84886425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9550557.045,4676136.284,24562,139009,TAP139009,SCOTTSBURG,IN,47170,TAP,IN SERVICE,SCOTT,18143,USA,38.68139453,-85.79411366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9545114.715,4638435.449,24563,139010,TAP139010,SELLERSBURG,IN,47172,TAP,IN SERVICE,CLARK,18019,USA,38.41652757,-85.74522437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9544530.807,4638784.624,24564,139011,TAP139011,CHARLESTOWN,IN,47111,TAP,IN SERVICE,CLARK,18019,USA,38.41898517,-85.73997903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9563001.2,4605903.67,24565,139012,TAP139012,ELIZABETH,IN,47117,TAP,IN SERVICE,FLOYD,18043,USA,38.18719236,-85.9059014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9562965.027,4605956.334,24566,139013,TAP139013,ELIZABETH,IN,47117,TAP,IN SERVICE,FLOYD,18043,USA,38.1875642,-85.90557645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9558263.358,4879601.815,24567,139014,TAP139014,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.09393331,-85.86334064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9549090.141,4619515.824,24568,139015,TAP139015,LOUISVILLE,KY,40212,TAP,IN SERVICE,JEFFERSON,21111,USA,38.28324047,-85.78093623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9547586.912,4616240.973,24569,139018,TAP139018,LOUISVILLE,KY,40203,TAP,IN SERVICE,JEFFERSON,21111,USA,38.26014453,-85.7674325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-9547568.37,4616253.117,24570,139019,TAP139019,LOUISVILLE,KY,40203,TAP,IN SERVICE,JEFFERSON,21111,USA,38.26023019,-85.76726593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
