X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9551433.365,4606946.656,24571,139021,TAP139021,LOUISVILLE,KY,40215,TAP,IN SERVICE,JEFFERSON,21111,USA,38.19455621,-85.80198577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9546397.596,4608522.291,24572,139022,TAP139022,LOUISVILLE,KY,40209,TAP,IN SERVICE,JEFFERSON,21111,USA,38.20567935,-85.75674869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9561927.078,4815791.983,24573,139023,TAP139023,FOUNTAINTOWN,IN,46130,TAP,IN SERVICE,SHELBY,18145,USA,39.65401954,-85.8962524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-9562523.05,5309511.85,24574,139024,TAP139024,ALLENDALE,MI,49401,TAP,IN SERVICE,OTTAWA,26139,USA,42.98383603,-85.90160611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9557363.47,5288586.742,24575,139025,TAP139025,HUDSONVILLE,MI,49426,TAP,IN SERVICE,OTTAWA,26139,USA,42.84617103,-85.85525681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9573286.062,5147849.466,24576,139026,TAP139026,CASSOPOLIS,MI,49031,TAP,IN SERVICE,CASS,26027,USA,41.91228675,-85.99829189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,69,69,N,N
-9557410.539,5186250.155,24577,139027,TAP139027,LAWTON,MI,49065,TAP,IN SERVICE,VAN BUREN,26159,USA,42.16847812,-85.85567964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,69,69,N,N
-9565116.674,5305329.285,24578,139028,TAP139028,ALLENDALE,MI,49401,TAP,IN SERVICE,OTTAWA,26139,USA,42.95634379,-85.92490503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9560749.48,5320152.12,24579,139029,TAP139029,WRIGHT TWP,MI,49404,TAP,IN SERVICE,OTTAWA,26139,USA,43.05371976,-85.88567385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9551232.896,5309758.349,24580,139030,TAP139030,GRAND RAPIDS,MI,49534,TAP,IN SERVICE,OTTAWA,26139,USA,42.9854559,-85.80018493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9545655.248,4625277.384,24581,139031,UNKNOWN139031,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.32385613,-85.75008006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,Y,Y
-9544395.07,4865388.725,24582,139032,UNKNOWN139032,PENDLETON,IN,46064,SUBSTATION,IN SERVICE,MADISON,18095,USA,39.99619061,-85.73875969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-9551658.016,5094219.628,24583,139033,UNKNOWN139033,GOSHEN,IN,46526,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.5527661,-85.80400384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9558654.547,5098308.014,24584,139034,UNKNOWN139034,GOSHEN,IN,46526,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.58024443,-85.86685475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9554676.75,5099702.422,24585,139035,UNKNOWN139035,GOSHEN,IN,46528,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.58961367,-85.83112159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9559486.688,4950372.738,24586,139036,UNKNOWN139036,CONVERSE,IN,46919,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.578533,-85.87433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9556348.925,4986559.398,24587,139037,UNKNOWN139037,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.824973,-85.846143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9549208.461,4619403.882,24588,139038,UNKNOWN139038,LOUISVILLE,KY,40212,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.28245111,-85.78199912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,-999999,Y,N
-8532278.282,4663144.899,24589,139039,TAP139039,HUNTINGTOWN,MD,20639,TAP,IN SERVICE,CALVERT,24009,USA,38.59023383,-76.64675989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8527901.97,4656936.347,24590,139040,TAP139040,PRINCE FREDERICK,MD,20678,TAP,IN SERVICE,CALVERT,24009,USA,38.54662742,-76.60744681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-8516956.869,4644262.163,24591,139042,TAP139042,ST LEONARD,MD,20685,TAP,IN SERVICE,CALVERT,24009,USA,38.45752684,-76.5091253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8502130.44,4601090.65,24592,139047,TAP139047,SAINT INIGOES,MD,20684,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.15320108,-76.37593722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8513267.22,4615925.68,24593,139048,TAP139048,LEXINGTON PARK,MD,20653,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.25792053,-76.47598062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8517378.4,4606956.66,24594,139049,TAP139049,VALLEY LEE,MD,20692,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.19462684,-76.51291197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8517125.23,4619899.27,24595,139050,TAP139050,CALIFORNIA,MD,20619,TAP,IN SERVICE,ST. MARY'S,24037,USA,38.28594425,-76.51063771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8523492.449,4755218.979,24596,139052,UNKNOWN139052,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.23381402,-76.56783541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8523424.208,4750629.625,24597,139053,UNKNOWN139053,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.2018736,-76.56722239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8529794.477,4757495.641,24598,139054,UNKNOWN139054,BROOKLYN,MD,21225,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.24965346,-76.62444749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8528603.643,4757578.09,24599,139055,UNKNOWN139055,BROOKLYN,MD,21225,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.25022702,-76.61375005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8510223.905,4737457.115,24600,139056,UNKNOWN139056,PASADENA,MD,21122,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.11011651,-76.44864205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8526487.725,4791052.57,24601,139057,UNKNOWN139057,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.48270422,-76.59474243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,115,115,Y,Y
-8513530.127,4802788.299,24602,139058,UNKNOWN139058,FALLSTON,MD,21047,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.56402448,-76.47834235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,115,115,Y,Y
-8529499.157,4764428.513,24603,139059,ORCHARD ST,BALTIMORE,MD,21201,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.29786555,-76.62179459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY,3/13/2019 0:00,2,115,115,N,N
-8528543.676,4754755.579,24604,139060,UNKNOWN139060,BROOKLYN,MD,21225,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.23058957,-76.61321135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8526601.959,4782777.479,24605,139061,UNKNOWN139061,TOWSON,MD,21286,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.42530649,-76.59576861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8532029.619,4788509.217,24606,139063,UNKNOWN139063,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.46506804,-76.64452611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8530288.506,4783624.577,24607,139065,BGE TIMONIUM,LUTHERVILLE TIMONIUM,MD,21093,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.43118431,-76.62888543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8530020.255,4783221.128,24608,139066,UNKNOWN139066,LUTHERVILLE TIMONIUM,MD,21093,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.42838493,-76.62647569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8511785.864,4766660.603,24609,139067,UNKNOWN139067,ESSEX,MD,21221,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.31338073,-76.46267336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8508971.499,4774989.272,24610,139068,GM ALISON,WHITE MARSH,MD,21162,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37124267,-76.4373915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/26/2020 0:00,2,115,115,N,N
-8507159.796,4785772.198,24611,139069,UNKNOWN139069,KINGSVILLE,MD,21087,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.44608394,-76.4211167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8504622.052,4770028.48,24612,139070,BENGIES,MIDDLE RIVER,MD,21220,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.33678422,-76.39831975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8518396.574,4739674.613,24613,139071,UNKNOWN139071,PASADENA,MD,21122,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.12557154,-76.52205838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8553428.056,4770199.335,24614,139075,TAP139075,ANDREWS,MD,29510,TAP,IN SERVICE,BALTIMORE,24005,USA,39.33797129,-76.83675155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8551899.77,4775843.827,24615,139076,TAP139076,RANDALLSTOWN,MD,21133,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37717683,-76.82302272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8551808.877,4776059.789,24616,139077,TAP139077,RANDALLSTOWN,MD,21133,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37867642,-76.82220621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8549114.319,4781560.634,24617,139078,TAP139078,OWINGS MILLS,MD,21117,TAP,IN SERVICE,BALTIMORE,24005,USA,39.41686221,-76.79800058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8547439.503,4781945.778,24618,139079,TAP139079,OWINGS MILLS,MD,21117,TAP,IN SERVICE,BALTIMORE,24005,USA,39.41953502,-76.78295546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8554086.23,4788349.63,24619,139081,TAP139081,REISTERSTOWN,MD,21136,TAP,IN SERVICE,BALTIMORE,24005,USA,39.46396128,-76.84266402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8559982.43,4787569.57,24620,139082,TAP139082,FINKSBURG,MD,21048,TAP,IN SERVICE,CARROLL,24013,USA,39.45855119,-76.89563049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8559016.13,4792405.9,24621,139083,TAP139083,FINKSBURG,MD,21048,TAP,IN SERVICE,CARROLL,24013,USA,39.49208669,-76.88695007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8558475.11,4793318.23,24622,139084,TAP139084,FINKSBURG,MD,21048,TAP,IN SERVICE,CARROLL,24013,USA,39.49841105,-76.88209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8552267.43,4749437.78,24623,139085,TAP139085,COLUMBIA,MD,21045,TAP,IN SERVICE,HOWARD,24027,USA,39.19357637,-76.82632546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8552201.86,4749567.96,24624,139086,TAP139086,COLUMBIA,MD,21045,TAP,IN SERVICE,HOWARD,24027,USA,39.19448269,-76.82573644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8553020.701,4748423.958,24625,139087,TAP139087,COLUMBIA,MD,21045,TAP,IN SERVICE,HOWARD,24027,USA,39.1865177,-76.83309221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8549510.735,4766378.119,24626,139088,TAP139088,ELLICOTT CITY,MD,21043,TAP,IN SERVICE,HOWARD,24027,USA,39.31141738,-76.80156165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8549487.539,4766361.228,24627,139089,TAP139089,ELLICOTT CITY,MD,21043,TAP,IN SERVICE,HOWARD,24027,USA,39.31129999,-76.80135328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8557529.485,4683563.378,24628,139090,TAP139090,BRANDYWINE,MD,20613,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.73345844,-76.87359531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8547788.367,4737994.861,24629,139091,TAP139091,LAUREL,MD,20724,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.11386469,-76.78608935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8556803.742,4680532.016,24630,139092,TAP139092,BRANDYWINE,MD,20613,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.71221318,-76.86707585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8560687.57,4668518.01,24631,139093,TAP139093,WALDORF,MD,20601,TAP,IN SERVICE,CHARLES,24017,USA,38.62795107,-76.90196487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8562200.91,4670510.57,24632,139094,TAP139094,WALDORF,MD,20601,TAP,IN SERVICE,CHARLES,24017,USA,38.64193306,-76.91555943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8558206.77,4663955.89,24633,139096,TAP139096,WALDORF,MD,20602,TAP,IN SERVICE,CHARLES,24017,USA,38.59592796,-76.87967946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8558224.77,4664009.786,24634,139097,TAP139097,WALDORF,MD,20602,TAP,IN SERVICE,CHARLES,24017,USA,38.59630636,-76.87984116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8560331.711,5186930.818,24635,139102,TAP139102,HORSEHEADS,NY,14845,TAP,IN SERVICE,CHEMUNG,36015,USA,42.17300987,-76.89876813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8560322.51,5186937.25,24636,139103,TAP139103,HORSEHEADS,NY,14845,TAP,IN SERVICE,CHEMUNG,36015,USA,42.17305269,-76.89868548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8560651.8,5215668.33,24637,139104,TAP139104,DIX TOWN OF,NY,14891,TAP,IN SERVICE,SCHUYLER,36097,USA,42.36404337,-76.90164354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8552814.066,5009584.695,24638,139105,TAP139105,WEST CHILLISQUAQUE TWP,PA,17847,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.981306,-76.83123598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8552140.444,4999060.389,24639,139106,TAP139106,NORTHUMBERLAND,PA,17857,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.90989582,-76.82518472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8559106.241,4916216.616,24640,139107,TAP139107,HARRISBURG,PA,17110,TAP,IN SERVICE,DAUPHIN,42043,USA,40.34508551,-76.88775955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8559114.85,4916218.353,24641,139108,TAP139108,HARRISBURG,PA,17110,TAP,IN SERVICE,DAUPHIN,42043,USA,40.34509741,-76.88783688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8559153.92,4916187.944,24642,139109,TAP139109,HARRISBURG,PA,17110,TAP,IN SERVICE,DAUPHIN,42043,USA,40.34488921,-76.88818785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8551909.033,4911599.622,24643,139110,TAP139110,HARRISBURG,PA,17112,TAP,IN SERVICE,DAUPHIN,42043,USA,40.31346743,-76.82310593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8551902.676,4911606.569,24644,139111,TAP139111,HARRISBURG,PA,17112,TAP,IN SERVICE,DAUPHIN,42043,USA,40.31351502,-76.82304882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8549660.858,4780539.306,24645,139112,TAP139112,OWINGS MILLS,MD,21117,TAP,IN SERVICE,BALTIMORE,24005,USA,39.40977393,-76.80291023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,2,115,115,Y,Y
-8549668.942,4780545.194,24646,139113,TAP139113,OWINGS MILLS,MD,21117,TAP,IN SERVICE,BALTIMORE,24005,USA,39.40981479,-76.80298285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,2,115,115,Y,Y
-8546962.836,4779908.354,24647,139114,PAINTERS MILL,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4053946,-76.77867348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8562025.855,4726184.942,24648,139115,BELTSVILLE,BELTSVILLE,MD,20705,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.03150181,-76.91398689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8550040.708,4779081.56,24649,139116,UNKNOWN139116,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.39965555,-76.80632248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8552620.355,4790479.69,24650,139117,UNKNOWN139117,REISTERSTOWN,MD,21136,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.47873213,-76.82949584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8554953.743,4706357.898,24651,139118,UNKNOWN139118,HYATTSVILLE,MD,20785,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.89301111,-76.85045703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8561684.645,4705825.635,24652,139119,UNKNOWN139119,CAPITOL HEIGHTS,MD,20743,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.88928955,-76.91092174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8552175.645,4706199.29,24653,139120,UNKNOWN139120,UPPER MARLBORO,MD,20774,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.89190215,-76.82550094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8558690.433,4696001.695,24654,139121,UNKNOWN139121,SUITLAND,MD,20746,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.82056606,-76.88402428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8563399.939,4759776.49,24655,139122,UNKNOWN139122,ELLICOTT CITY,MD,21042,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.26551844,-76.92633049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8536804.572,4755197.197,24656,139123,UNKNOWN139123,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23366246,-76.68742024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8561019.651,5006744.774,24657,139124,UNKNOWN139124,EAST BUFFALO TWP,PA,17837,SUBSTATION,IN SERVICE,UNION,42119,USA,40.962044,-76.904948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8561033.232,5006838.382,24658,139125,UNKNOWN139125,EAST BUFFALO TWP,PA,17837,SUBSTATION,IN SERVICE,UNION,42119,USA,40.962679,-76.90507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8491649.845,4786417.372,24659,139126,TAP139126,EDGEWOOD,MD,21040,TAP,IN SERVICE,HARFORD,24025,USA,39.45055937,-76.28178843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8491813.254,4786284.715,24660,139127,TAP139127,EDGEWOOD,MD,21040,TAP,IN SERVICE,HARFORD,24025,USA,39.44963918,-76.28325636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8514759.217,4755740.612,24661,139128,TAP139128,SPARROWS POINT,MD,21219,TAP,IN SERVICE,BALTIMORE,24005,USA,39.2374435,-76.48938346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8514734.082,4755753.77,24662,139129,TAP139129,SPARROWS POINT,MD,21219,TAP,IN SERVICE,BALTIMORE,24005,USA,39.23753505,-76.48915766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515920.033,4760445.061,24663,139130,TAP139130,DUNDALK,MD,21222,TAP,IN SERVICE,BALTIMORE,24005,USA,39.27016816,-76.49981124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515913.289,4760459.184,24664,139131,TAP139131,DUNDALK,MD,21222,TAP,IN SERVICE,BALTIMORE,24005,USA,39.27026638,-76.49975066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515898.453,4760403.482,24665,139132,TAP139132,DUNDALK,MD,21222,TAP,IN SERVICE,BALTIMORE,24005,USA,39.269879,-76.49961739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516631.344,4764579.698,24666,139133,TAP139133,BALTIMORE,MD,21224,TAP,IN SERVICE,BALTIMORE,24005,USA,39.29891654,-76.50620106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516614.521,4764534.197,24667,139134,TAP139134,BALTIMORE,MD,21224,TAP,IN SERVICE,BALTIMORE,24005,USA,39.29860024,-76.50604993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515407.756,4769932.133,24668,139135,TAP139135,ROSEDALE,MD,21237,TAP,IN SERVICE,BALTIMORE,24005,USA,39.33611481,-76.49520937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515394.338,4769910.442,24669,139136,TAP139136,ROSEDALE,MD,21237,TAP,IN SERVICE,BALTIMORE,24005,USA,39.3359641,-76.49508884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516075.703,4775545.973,24670,139137,TAP139137,ROSEDALE,MD,21237,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37510854,-76.50120965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516097.62,4775509.531,24671,139138,TAP139138,ROSEDALE,MD,21237,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37485548,-76.50140653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8509759.702,4775939.152,24672,139139,TAP139139,NOTTINGHAM,MD,21236,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37783874,-76.44447205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8509709.261,4775936.52,24673,139140,TAP139140,NOTTINGHAM,MD,21236,TAP,IN SERVICE,BALTIMORE,24005,USA,39.37782047,-76.44401893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516257.694,4786848.449,24674,139141,TAP139141,GLEN ARM,MD,21057,TAP,IN SERVICE,BALTIMORE,24005,USA,39.45354949,-76.5028445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516235.022,4786826.738,24675,139142,TAP139142,GLEN ARM,MD,21057,TAP,IN SERVICE,BALTIMORE,24005,USA,39.45339889,-76.50264083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516855.9,4782182.759,24676,139143,TAP139143,GLEN ARM,MD,21057,TAP,IN SERVICE,BALTIMORE,24005,USA,39.42117957,-76.50821827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8517805.684,4783708.173,24677,139144,TAP139144,GLEN ARM,MD,21057,TAP,IN SERVICE,BALTIMORE,24005,USA,39.43176434,-76.51675033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8517780.254,4783702.094,24678,139145,TAP139145,GLEN ARM,MD,21057,TAP,IN SERVICE,BALTIMORE,24005,USA,39.43172215,-76.51652189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8518870.214,4770406.007,24679,139146,TAP139146,BALTIMORE,MD,21206,TAP,IN SERVICE,BALTIMORE,24005,USA,39.33940718,-76.52631317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8518832.907,4770433.902,24680,139147,TAP139147,BALTIMORE,MD,21206,TAP,IN SERVICE,BALTIMORE,24005,USA,39.33960098,-76.52597804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8518742.905,4770558.936,24681,139148,TAP139148,BALTIMORE,MD,21206,TAP,IN SERVICE,BALTIMORE,24005,USA,39.34046966,-76.52516953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8523054.414,4764499.08,24682,139149,TAP139149,BALTIMORE,MD,21205,TAP,IN SERVICE,BALTIMORE,24510,USA,39.29835611,-76.56390047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8523055.61,4764529.565,24683,139150,TAP139150,BALTIMORE,MD,21205,TAP,IN SERVICE,BALTIMORE,24510,USA,39.29856803,-76.56391122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8523060.485,4764406.934,24684,139151,TAP139151,BALTIMORE,MD,21205,TAP,IN SERVICE,BALTIMORE,24510,USA,39.29771554,-76.56395501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8537788.445,4753130.762,24685,139152,TAP139152,HALETHORPE,MD,21227,TAP,IN SERVICE,BALTIMORE,24005,USA,39.21928251,-76.69625852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,12/1/2017 0:00,3,115,115,N,N
-8539909.538,4754018.635,24686,139153,TAP139153,HALETHORPE,MD,21227,TAP,IN SERVICE,BALTIMORE,24005,USA,39.22546142,-76.71531263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8539895.69,4753995.334,24687,139154,TAP139154,HALETHORPE,MD,21227,TAP,IN SERVICE,BALTIMORE,24005,USA,39.22529927,-76.71518823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8523570.941,4745054.602,24688,139155,TAP139155,GLEN BURNIE,MD,21060,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.16305371,-76.56854051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8523535.825,4745085.157,24689,139156,TAP139156,GLEN BURNIE,MD,21060,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.16326652,-76.56822506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8533315.427,4750510.283,24690,139157,TAP139157,LINTHICUM HEIGHTS,MD,21090,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.20104283,-76.65607672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8537921.571,4734474.011,24691,139158,TAP139158,ODENTON,MD,21113,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08932019,-76.69745441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8537987.563,4734503.756,24692,139159,TAP139159,ODENTON,MD,21113,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08952758,-76.69804723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8527595.702,4713152.379,24693,139160,TAP139160,DAVIDSONVILLE,MD,21035,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,38.94050063,-76.60469556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,115,115,Y,Y
-8526343.915,4727275.167,24694,139161,TAP139161,CROWNSVILLE,MD,21032,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.03910911,-76.59345057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8526308.492,4727241.282,24695,139162,TAP139162,CROWNSVILLE,MD,21032,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.03887268,-76.59313236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8537527.735,4734344.307,24696,139163,TAP139163,ODENTON,MD,21113,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08841584,-76.69391653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8537796.593,4734142.446,24697,139164,TAP139164,ODENTON,MD,21113,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08700835,-76.69633172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8542354.005,4734198.549,24698,139165,TAP139165,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08739953,-76.73727165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8542326.04,4734196.396,24699,139166,TAP139166,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.08738452,-76.73702044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8545814.865,4736323.806,24700,139167,TAP139167,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10221652,-76.76836108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8545826.692,4736293.886,24701,139168,TAP139168,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10200794,-76.76846733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8545819.726,4736457.626,24702,139169,TAP139169,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10314939,-76.76840475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,5/18/2020 0:00,3,115,115,Y,Y
-8545818.305,4736518.143,24703,139170,TAP139170,FORT GEORGE G MEADE,MD,20755,TAP,IN SERVICE,ANNE ARUNDEL,24003,USA,39.10357125,-76.76839198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8560896.09,4735214.605,24704,139171,TAP139171,LAUREL,MD,20707,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.09448372,-76.90383803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8560923.09,4735176.44,24705,139172,TAP139172,LAUREL,MD,20707,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.09421763,-76.90408058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8546151.876,4724028.828,24706,139173,TAP139173,BOWIE,MD,20720,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.01645461,-76.77138851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8546118.749,4724023.207,24707,139174,TAP139174,BOWIE,MD,20720,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.01641537,-76.77109092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8413307.405,4729254.756,24708,139175,TAP139175,VIOLA,DE,19979,TAP,IN SERVICE,KENT,10001,USA,39.05292007,-75.57802632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8418540.386,4761639.853,24709,139176,TAP139176,CLAYTON,DE,19938,TAP,IN SERVICE,KENT,10001,USA,39.27847684,-75.62503499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,3/19/2019 0:00,3,138,138,Y,Y
-8417226.067,4758681.775,24710,139177,TAP139177,SMYRNA,DE,19977,TAP,IN SERVICE,KENT,10001,USA,39.25790434,-75.61322826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8433743.94,4785651.11,24711,139178,TAP139178,MIDDLETOWN,DE,19709,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.44524395,-75.76161084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8495187.3,4790270.3,24712,139180,UNKNOWN139180,ABINGDON,MD,21009,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.47728026,-76.31356593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8487414.701,4791212.302,24713,139181,UNKNOWN139181,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.48381169,-76.24374349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8484928.799,4785251.02,24714,139182,UNKNOWN139182,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.44246843,-76.22141225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,115,115,Y,Y
-8408230.537,4749588.726,24715,139183,UNKNOWN139183,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.19462727,-75.53242003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-8496478.2,4779081.265,24716,139184,UNKNOWN139184,JOPPA,MD,21085,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.3996535,-76.32516228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8340633.901,4712589.806,24717,139185,UNKNOWN139185,CAPE MAY,NJ,8204,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,38.93656978,-74.92518913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,N,N
-8654527.208,4561804.959,24718,139186,TAP139186,MONTPELIER,VA,23192,TAP,IN SERVICE,LOUISA,51109,USA,37.87515909,-77.74494067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8624312.586,4611212.981,24719,139187,TAP139187,FREDERICKSBURG,VA,22408,TAP,IN SERVICE,SPOTSYLVANIA,51177,USA,38.22467024,-77.47351811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8614912.879,4642599.918,24720,139188,TAP139188,STAFFORD,VA,22554,TAP,IN SERVICE,STAFFORD,51179,USA,38.44583294,-77.38907911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8620313.27,4592368.708,24721,139189,TAP139189,WOODFORD,VA,22580,TAP,IN SERVICE,CAROLINE,51033,USA,38.09156319,-77.43759164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628401.021,4581049.715,24722,139190,TAP139190,RUTHER GLEN,VA,22546,TAP,IN SERVICE,CAROLINE,51033,USA,38.01149441,-77.51024514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8658724.944,4613073.497,24723,139191,TAP139191,SPOTSYLVANIA,VA,22551,TAP,IN SERVICE,SPOTSYLVANIA,51177,USA,38.23779887,-77.78264958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8629182.216,4588908.789,24724,139192,TAP139192,WOODFORD,VA,22580,TAP,IN SERVICE,CAROLINE,51033,USA,38.06709756,-77.51726274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8620716.876,4557764.165,24725,139193,TAP139193,DOSWELL,VA,23047,TAP,IN SERVICE,HANOVER,51085,USA,37.84650083,-77.4412173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8635849.969,4663153.484,24726,139194,TAP139194,CATLETT,VA,20119,TAP,IN SERVICE,FAUQUIER,51061,USA,38.59029411,-77.57716018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8613476.74,4688410.27,24727,139195,TAP139195,CLIFTON,VA,20124,TAP,IN SERVICE,FAIRFAX,51059,USA,38.76741469,-77.37617805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8605197.004,4670458.981,24728,139196,TAP139196,WOODBRIDGE,VA,22192,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.64157109,-77.30179991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8605195.15,4670437.344,24729,139197,TAP139197,WOODBRIDGE,VA,22192,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.64141928,-77.30178326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8607169.219,4665824.461,24730,139198,TAP139198,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.60904584,-77.31951662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8607148.776,4665832.51,24731,139199,TAP139199,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.60910234,-77.31933298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8605990.654,4668327.015,24732,139200,TAP139200,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.6266107,-77.3089294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8605986.653,4668305.586,24733,139201,TAP139201,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.62646031,-77.30889346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8606124.076,4668341.62,24734,139202,TAP139202,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.6267132,-77.31012795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8607654.499,4654928.188,24735,139203,TAP139203,TRIANGLE,VA,22172,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.53251724,-77.32387597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8605732.164,4662617.059,24736,139204,TAP139204,DUMFRIES,VA,22026,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.58652752,-77.30660734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8612763.645,4671100.811,24737,139205,TAP139205,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.64607432,-77.36977221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8610412.914,4672081.118,24738,139206,TAP139206,WOODBRIDGE,VA,22193,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.65295183,-77.34865523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8622920.224,4669046.212,24739,139207,TAP139207,NOKESVILLE,VA,20181,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.63165779,-77.46101031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8624033.911,4703871.548,24740,139208,TAP139208,CENTREVILLE,VA,20120,TAP,IN SERVICE,FAIRFAX,51059,USA,38.875625,-77.47101473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8628281.137,4701405.142,24741,139209,TAP139209,CENTREVILLE,VA,20120,TAP,IN SERVICE,FAIRFAX,51059,USA,38.85837416,-77.50916821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/elklick/elklick-community-mailer-5-9-16.pdf?la=en",8/26/2014 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,230,230,N,N
-8627499.01,4700810.784,24742,139210,TAP139210,CHURCH HILL,VA,37642,TAP,IN SERVICE,FAIRFAX,51059,USA,38.8542164,-77.50214224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8623559.631,4697632.657,24743,139211,TAP139211,CENTREVILLE,VA,20120,TAP,IN SERVICE,FAIRFAX,51059,USA,38.83198008,-77.4667542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8620148.939,4694710.918,24744,139212,TAP139212,CENTREVILLE,VA,20121,TAP,IN SERVICE,FAIRFAX,51059,USA,38.81153149,-77.43611544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8620141.311,4694707.383,24745,139213,TAP139213,CENTREVILLE,VA,20121,TAP,IN SERVICE,FAIRFAX,51059,USA,38.81150674,-77.43604691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8628015.49,4685423.06,24746,139216,TAP139216,MANASSAS,VA,20110,TAP,IN SERVICE,MANASSAS,51683,USA,38.74648887,-77.50678186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628380.679,4685478.433,24747,139217,TAP139217,MANASSAS,VA,20110,TAP,IN SERVICE,MANASSAS,51683,USA,38.74687682,-77.51006241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628382.143,4685453.595,24748,139218,TAP139218,MANASSAS,VA,20110,TAP,IN SERVICE,MANASSAS,51683,USA,38.7467028,-77.51007556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628699.675,4686930.152,24749,139219,TAP139219,MANASSAS,VA,20110,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.75704702,-77.512928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8630515.808,4688279.646,24750,139220,TAP139220,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.76649978,-77.5292426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8630625.375,4689845.701,24751,139222,TAP139222,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.7774679,-77.53022686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8631097.889,4692386.323,24752,139223,TAP139223,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79525798,-77.53447152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8636244.05,4690832.923,24753,139225,TAP139225,BRISTOW,VA,20136,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78438121,-77.58070027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8637586.762,4689866.237,24754,139226,TAP139226,BRISTOW,VA,20136,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77761172,-77.59276206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8629923.495,4689641.936,24755,139227,TAP139227,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77604089,-77.52392177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8625065.568,4688487.393,24756,139228,TAP139228,MANASSAS,VA,20110,TAP,IN SERVICE,MANASSAS,51683,USA,38.76795486,-77.48028226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8623014.515,4693507.706,24757,139229,TAP139229,SALTVILLE,VA,24370,TAP,IN SERVICE,FAIRFAX,51059,USA,38.80310877,-77.46185734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8622996.08,4693515.38,24758,139230,TAP139230,CENTREVILLE,VA,20121,TAP,IN SERVICE,FAIRFAX,51059,USA,38.80316249,-77.46169174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8624333.216,4692513.981,24759,139231,TAP139231,MANASSAS,VA,20111,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79615175,-77.47370343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8624421.936,4692369.349,24760,139232,TAP139232,MANASSAS,VA,20111,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79513913,-77.47450041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8627036.188,4691258.187,24761,139233,TAP139233,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78735903,-77.49798464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628151.01,4690620.62,24762,139234,TAP139234,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.78289455,-77.50799926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
