X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8641231.889,4712177.271,24763,139235,TAP139235,ALDIE,VA,20105,TAP,IN SERVICE,LOUDOUN,51107,USA,38.93368714,-77.62550679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8620688.681,4672650.717,24764,139236,TAP139236,MANASSAS,VA,20112,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.65694765,-77.44096402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8628963.114,4692990.987,24765,139237,TAP139237,MANASSAS,VA,20109,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79949133,-77.51529451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8636398.416,4792097.458,24766,139239,TAP139239,MIDDLETOWN,MD,21769,TAP,IN SERVICE,FREDERICK,24021,USA,39.48994841,-77.58208697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8640930.463,4930441.733,24767,139241,TAP139241,HONEY GROVE,PA,17035,TAP,IN SERVICE,JUNIATA,42067,USA,40.44240877,-77.62279904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8640702.344,4930763.888,24768,139242,TAP139242,HONEY GROVE,PA,17035,TAP,IN SERVICE,JUNIATA,42067,USA,40.44461121,-77.62074981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8627850.518,4737753.384,24769,139243,TAP139243,LEESBURG,VA,20176,TAP,IN SERVICE,LOUDOUN,51107,USA,39.11218158,-77.50529989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,3,230,230,N,N
-8637509.005,4683291.47,24770,139245,UNKNOWN139245,NOKESVILLE,VA,20181,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.73155303,-77.59206356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8616393.192,4776385.331,24771,139246,UNKNOWN139246,FREDERICK,MD,21704,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.38093685,-77.40237698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8602389.313,4741769.368,24772,139247,UNKNOWN139247,GERMANTOWN,MD,20874,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.14016798,-77.276578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8608790.266,4820790.533,24773,139248,UNKNOWN139248,EMMITSBURG,MD,21727,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.68858204,-77.33407874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8617597.544,4809901.686,24774,139249,UNKNOWN139249,THURMONT,MD,21788,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.61326884,-77.41319586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8624692.525,4758877.143,24775,139250,UNKNOWN139250,ADAMSTOWN,MD,21710,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.25926325,-77.47693116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8602128.12,4771579.196,24776,139251,UNKNOWN139251,MONROVIA,MD,21770,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.34755757,-77.27423166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8611760.948,4768541.993,24777,139252,URBANA,FREDERICK,MD,21704,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.32645554,-77.36076483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8616200.21,4779348.635,24778,139253,UNKNOWN139253,FREDERICK,MD,21704,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.40150946,-77.4006434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8600950.428,4749582.01,24779,139254,GERMANTOWN,GERMANTOWN,MD,20874,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.19458051,-77.26365227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8600069.585,4727638.325,24780,139255,UNKNOWN139255,POTOMAC,MD,20854,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.04164295,-77.25573953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8633583.018,4737197.677,24781,139256,LEESBURG,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.10830812,-77.55679582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/1/2020 0:00,1,-999999,-999999,Y,Y
-8642877.086,4767221.908,24782,139257,UNKNOWN139257,BRUNSWICK,MD,21716,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.3172818,-77.64028585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8619735.645,4566573.07,24783,139258,UNKNOWN139258,RUTHER GLEN,VA,22546,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,37.90896131,-77.43240275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8683835.661,4744602.52,24784,139259,TAP139259,BERRYVILLE,VA,22611,TAP,IN SERVICE,CLARKE,51043,USA,39.15990484,-78.00822299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8813738.23,4785036.25,24785,139260,TAP139260,SWANTON,MD,21561,TAP,IN SERVICE,GARRETT,24023,USA,39.44097848,-79.17515762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8814614.47,4816565.91,24786,139261,TAP139261,GRANTSVILLE,MD,21536,TAP,IN SERVICE,GARRETT,24023,USA,39.65937199,-79.18302902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8838964.88,4802109.67,24787,139262,TAP139262,MCHENRY,MD,21541,TAP,IN SERVICE,GARRETT,24023,USA,39.55932466,-79.40177248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8786618.686,4893495.462,24788,139263,TAP139263,QUEMAHONING TWP,PA,15935,TAP,IN SERVICE,SOMERSET,42111,USA,40.18934371,-78.93153862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8786770.59,4895044.836,24789,139264,TAP139264,HOOVERSVILLE,PA,15936,TAP,IN SERVICE,SOMERSET,42111,USA,40.19997527,-78.93290319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8848458.875,4906977.789,24790,139265,TAP139265,UNITY TWP,PA,15601,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.28180138,-79.48705848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8848474.105,4906967.807,24791,139266,TAP139266,UNITY TWP,PA,15601,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.28173297,-79.4871953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8784848.285,4816084.608,24792,139267,RISER139267,FROSTBURG,MD,21532,RISER,IN SERVICE,ALLEGANY,24001,USA,39.65604337,-78.91563483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8783421.11,4817977.75,24793,139268,TAP139268,FROSTBURG,MD,21532,TAP,IN SERVICE,ALLEGANY,24001,USA,39.66913516,-78.9028143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8783629.173,4818185.425,24794,139269,TAP139269,FROSTBURG,MD,21532,TAP,IN SERVICE,ALLEGANY,24001,USA,39.67057116,-78.90468336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8800397.202,4784236.4,24795,139270,TAP139270,KEYSER,WV,26726,TAP,IN SERVICE,MINERAL,54057,USA,39.4354293,-79.05531313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8849063.609,4753228.653,24796,139271,TAP139271,EGLON,WV,26716,TAP,IN SERVICE,PRESTON,54077,USA,39.21996378,-79.4924909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,3,138,138,Y,Y
-8703048.752,4822909.511,24797,139272,HANCOCK,HANCOCK,MD,21750,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.70322851,-78.18081712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8797463.063,4839662.531,24798,139273,UNKNOWN139273,MEYERSDALE,PA,15552,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.81891667,-79.02895531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8215418.38,5040837.403,24799,139274,MILLWOOD,MILLWOOD,NY,10546,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.19290853,-73.80035897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY,9/25/2015 0:00,8,345,138,Y,Y
-8213400.664,5033324.544,24800,139275,PLEASENTVILLE,PLEASANTVILLE,NY,10570,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.14210348,-73.78223351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",7/17/2015 0:00,IMAGERY,9/25/2015 0:00,4,345,345,Y,Y
-8237000.383,5042135.995,24801,139276,W. HAVERSTRAW,WEST HAVERSTRAW,NY,10923,SUBSTATION,IN SERVICE,ROCKLAND,36087,USA,41.20168615,-73.9942334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",7/16/2015 0:00,IMAGERY,9/25/2015 0:00,2,345,345,N,N
-8231768.951,5051436.115,24802,139277,BUCHANAN,BUCHANAN,NY,10511,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.26451439,-73.94723864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",7/17/2015 0:00,IMAGERY,9/25/2015 0:00,10,345,138,N,Y
-8237016.156,5046191.633,24803,139280,TAP139280,STONY POINT TOWN OF,NY,10980,TAP,IN SERVICE,ROCKLAND,36087,USA,41.229092,-73.99437509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8236996.789,5046243.862,24804,139281,TAP139281,STONY POINT TOWN OF,NY,10980,TAP,IN SERVICE,ROCKLAND,36087,USA,41.22944486,-73.99420111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8240603.186,5034739.543,24805,139282,TAP139282,RAMAPO TOWN OF,NY,10956,TAP,IN SERVICE,ROCKLAND,36087,USA,41.1516753,-74.02659792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8240671.418,5034446.923,24806,139283,TAP139283,RAMAPO TOWN OF,NY,10956,TAP,IN SERVICE,ROCKLAND,36087,USA,41.14969598,-74.02721086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8200806.654,5064737.453,24807,139284,CROTON FALLS,CARMEL TOWN OF,NY,10512,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.35426846,-73.6690996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,5,115,-999999,N,N
-8204447.328,5071226.108,24808,139285,CARMEL,CARMEL TOWN OF,NY,10512,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.39800741,-73.70180433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,-999999,-999999,N,N
-8214705.906,5064673.556,24809,139286,WOOD STREET,PUTNAM VALLEY TOWN OF,NY,10541,SUBSTATION,IN SERVICE,PUTNAM,36079,USA,41.35383759,-73.7939587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,10,345,115,Y,Y
-8212234.372,5054529.409,24810,139287,ARMAWALK,YORKTOWN HEIGHTS,NY,10598,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.28539818,-73.77175653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2015 0:00,IMAGERY,7/17/2015 0:00,4,115,115,Y,Y
-8202805.899,5053234.35,24811,139288,KATONAH,LEWISBORO TOWN OF,NY,10536,SUBSTATION,IN SERVICE,WESTCHESTER,36119,USA,41.27665565,-73.68705912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2015 0:00,IMAGERY,7/17/2015 0:00,4,115,-999999,Y,N
-8242295.197,5064913.516,24812,139290,UNKNOWN139290,HIGHLAND FALLS,NY,10928,SUBSTATION,NOT AVAILABLE,ORANGE,36071,USA,41.35545566,-74.04179751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8202113.073,5056167.297,24813,139291,UNKNOWN139291,LEWISBORO TOWN OF,NY,10526,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,41.29645337,-73.68083535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,2,115,115,Y,Y
-8197641.729,5074150.211,24814,139292,UNKNOWN139292,BREWSTER,NY,10509,SUBSTATION,NOT AVAILABLE,PUTNAM,36079,USA,41.4177087,-73.64066859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,N,N
-8240943.62,5032428.375,24815,139293,UNKNOWN139293,SPRING VALLEY,NY,10977,SUBSTATION,NOT AVAILABLE,ROCKLAND,36087,USA,41.13604059,-74.02965609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,-999999,-999999,N,N
-8240773.78,5033605.41,24816,139294,UNKNOWN139294,NEW SQUARE,NY,10977,SUBSTATION,NOT AVAILABLE,ROCKLAND,36087,USA,41.14400352,-74.02813039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,4,-999999,-999999,N,N
-8222919.344,5035989.5,24817,139295,OSSINING,OSSINING,NY,10562,SUBSTATION,NOT AVAILABLE,WESTCHESTER,36119,USA,41.16012952,-73.86774127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8236745.688,5049080.031,24818,139296,UNKNOWN139296,STONY POINT TOWN OF,NY,10980,DEAD END,IN SERVICE,ROCKLAND,36087,USA,41.24860326,-73.99194543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,1,-999999,-999999,N,N
-8236733.517,5049073.681,24819,139297,UNKNOWN139297,STONY POINT TOWN OF,NY,10980,DEAD END,IN SERVICE,ROCKLAND,36087,USA,41.24856037,-73.9918361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,1,-999999,-999999,N,N
-8456005.969,5331032.964,24820,139298,TAP139298,KIRKVILLE,NY,13082,TAP,IN SERVICE,ONONDAGA,36067,USA,43.12510128,-75.96159405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8459464.19,5391414.12,24821,139299,TAP139299,ALTMAR,NY,13302,TAP,IN SERVICE,OSWEGO,36075,USA,43.51970714,-75.99265977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8434094.99,5304689.01,24822,139300,TAP139300,FENNER TOWN OF,NY,13035,TAP,IN SERVICE,MADISON,36053,USA,42.95213414,-75.76476437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8431659.21,5308969.86,24823,139301,TAP139301,FENNER TOWN OF,NY,13035,TAP,IN SERVICE,MADISON,36053,USA,42.98027419,-75.74288339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8431627.39,5309022.62,24824,139302,TAP139302,FENNER TOWN OF,NY,13035,TAP,IN SERVICE,MADISON,36053,USA,42.98062093,-75.74259754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8428595.69,5314055.25,24825,139303,TAP139303,LINCOLN TOWN OF,NY,13032,TAP,IN SERVICE,MADISON,36053,USA,43.01368615,-75.71536332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8445845.389,5437343.469,24826,139304,TAP139304,RODMAN,NY,13682,TAP,IN SERVICE,JEFFERSON,36045,USA,43.81815,-75.87032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8441377.386,5455991.222,24827,139305,TAP139305,WATERTOWN,NY,13601,TAP,IN SERVICE,JEFFERSON,36045,USA,43.93889703,-75.83018325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8440250.347,5476503.009,24828,139306,TAP139306,EVANS MILLS,NY,13637,TAP,IN SERVICE,JEFFERSON,36045,USA,44.07143133,-75.82005889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8433586.929,5470033.526,24829,139307,TAP139307,FORT DRUM,NY,13602,TAP,IN SERVICE,JEFFERSON,36045,USA,44.02966156,-75.76020038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8421462.427,5465125.121,24830,139308,TAP139308,CHAMPION TOWN OF,NY,13619,TAP,IN SERVICE,JEFFERSON,36045,USA,43.99795112,-75.65128413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8432651.904,5362977.274,24831,139309,TAP139309,CAMDEN,NY,13316,TAP,IN SERVICE,ONEIDA,36065,USA,43.33418459,-75.75180091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8420173.601,5465088.136,24832,139310,TAP139310,WILNA TOWN OF,NY,13619,TAP,IN SERVICE,JEFFERSON,36045,USA,43.99771212,-75.63970641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8453890.367,5465173.689,24833,139311,TAP139311,WATERTOWN,NY,13601,TAP,IN SERVICE,JEFFERSON,36045,USA,43.99826498,-75.94258927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8435439.179,5465421.508,24834,139312,TAP139312,RUTLAND TOWN OF,NY,13612,TAP,IN SERVICE,JEFFERSON,36045,USA,43.9998664,-75.77683943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8597228.103,4620060.82,24835,139313,TAP139313,KING GEORGE,VA,22485,TAP,IN SERVICE,KING GEORGE,51099,USA,38.28708335,-77.23021406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8588253.284,4687782.308,24836,139314,TAP139314,ALEXANDRIA,VA,22315,TAP,IN SERVICE,FAIRFAX,51059,USA,38.76301624,-77.14959188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,11/28/2017 0:00,3,230,230,Y,Y
-8571241.49,4780505.77,24837,139319,TAP139319,SYKESVILLE,MD,21784,TAP,IN SERVICE,CARROLL,24013,USA,39.40954117,-76.99677234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8593447.08,4790134.24,24838,139320,TAP139320,UNION BRIDGE,MD,21791,TAP,IN SERVICE,FREDERICK,24021,USA,39.47633683,-77.19624855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8598147.3,4772817.99,24839,139321,TAP139321,MONROVIA,MD,21770,TAP,IN SERVICE,FREDERICK,24021,USA,39.35616269,-77.23847135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-8598116.66,4772817.57,24840,139322,TAP139322,MONROVIA,MD,21770,TAP,IN SERVICE,FREDERICK,24021,USA,39.35615977,-77.2381961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-8577211.04,4669573.35,24841,139325,TAP139325,ACCOKEEK,MD,20607,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.63535684,-77.05039772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8566667.07,4673911.55,24842,139326,TAP139326,WALDORF,MD,20601,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.66579178,-76.95567963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8566650.38,4673899.22,24843,139327,TAP139327,WALDORF,MD,20601,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.66570529,-76.9555297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8566965.33,4635272.46,24844,139328,TAP139328,NEWBURG,MD,20664,TAP,IN SERVICE,CHARLES,24017,USA,38.39426167,-76.95835895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8568938.01,4641229.25,24845,139329,TAP139329,FAULKNER,MD,20632,TAP,IN SERVICE,CHARLES,24017,USA,38.43618886,-76.97607983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8585270.627,5185886.255,24846,139330,TAP139330,ERWIN TOWN OF,NY,14870,TAP,IN SERVICE,STEUBEN,36101,USA,42.16605521,-77.12279823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8585009.206,5185743.334,24847,139331,TAP139331,ERWIN TOWN OF,NY,14870,TAP,IN SERVICE,STEUBEN,36101,USA,42.16510358,-77.12044984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8578326.676,5183237.539,24848,139332,TAP139332,CORNING,NY,14830,TAP,IN SERVICE,STEUBEN,36101,USA,42.14841671,-77.06041965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8576639.77,5182914.493,24849,139333,TAP139333,CORNING,NY,14830,TAP,IN SERVICE,STEUBEN,36101,USA,42.14626512,-77.04526592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8581287.731,5183206.986,24850,139334,TAP139334,ERWIN TOWN OF,NY,14870,TAP,IN SERVICE,STEUBEN,36101,USA,42.14821322,-77.08701926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8583286.345,5184758.531,24851,139335,TAP139335,ERWIN TOWN OF,NY,14870,TAP,IN SERVICE,STEUBEN,36101,USA,42.15854599,-77.10497311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8581348.14,4705433.508,24852,139336,UNKNOWN139336,ARLINGTON,VA,22201,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.88654769,-77.08756192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8571024.907,4677025.578,24853,139337,UNKNOWN139337,ACCOKEEK,MD,20607,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.68763047,-76.99482674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8579838.771,4699143.133,24854,139338,UNKNOWN139338,ALEXANDRIA,VA,22305,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.84254926,-77.07400304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8574735.669,4721478.262,24855,139339,SLIGO,SILVER SPRING,MD,20910,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.99865044,-77.02816109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8572796.076,4716161.027,24856,139340,FORT SLOCUM,WASHINGTON,DC,20011,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.96151921,-77.01073742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,N,N
-8568964.475,4717272.49,24857,139341,UNKNOWN139341,HYATTSVILLE,MD,20782,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.96928237,-76.97631757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8567645.247,4730793.061,24858,139342,FAIRLAND,SILVER SPRING,MD,20904,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.06365047,-76.96446674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8599147.082,4746692.992,24859,139343,MIDDLEBROOK,GERMANTOWN,MD,20874,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.17446434,-77.24745254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8596054.444,4744410.875,24860,139344,UNKNOWN139344,GAITHERSBURG,MD,20879,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.15856994,-77.2196709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8591132.809,4816061.373,24861,139345,UNKNOWN139345,TANEYTOWN,MD,21787,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.65588267,-77.1754591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8592438.234,4692825.357,24862,139346,UNKNOWN139346,SPRINGFIELD,VA,22151,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.79833175,-77.18718593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8565064.704,4696755.07,24863,139347,UNKNOWN139347,TEMPLE HILLS,MD,20748,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.82583866,-76.94128533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,69,69,Y,Y
-8574526.145,4768019.74,24864,139348,UNKNOWN139348,COOKSVILLE,MD,21723,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.32282636,-77.0262789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8588132.775,4722811.61,24865,139349,LONGWOOD,BETHESDA,MD,20817,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.00795841,-77.14850934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8568564.387,4727436.437,24866,139350,UNKNOWN139350,SILVER SPRING,MD,20904,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.04023434,-76.97272352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8593105.755,4737738.159,24867,139351,UNKNOWN139351,GAITHERSBURG,MD,20878,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.11207546,-77.19318238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8594978.664,4724452.086,24868,139352,POTOMAC,POTOMAC,MD,20854,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.01940871,-77.21000701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8593400.518,4741718.013,24869,139353,UNKNOWN139353,GAITHERSBURG,MD,20877,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.13981018,-77.19583028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8585967.695,4730670.168,24870,139354,TWINBROOK,ROCKVILLE,MD,20852,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.06279329,-77.12906009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8415543.308,4561892.804,24871,139355,TAP139355,HALLWOOD,VA,23359,TAP,IN SERVICE,ACCOMACK,51001,USA,37.87578198,-75.59811178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8405322.32,4569226.98,24872,139356,TAP139356,WALLOPS ISLAND,VA,23337,TAP,IN SERVICE,ACCOMACK,51001,USA,37.92776876,-75.50629508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8454611.1,4748433.95,24873,139357,TAP139357,SUDLERSVILLE,MD,21668,TAP,IN SERVICE,QUEEN ANNE'S,24035,USA,39.18658728,-75.94906372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8439326.12,4707247.61,24874,139358,TAP139358,DENTON,MD,21629,TAP,IN SERVICE,CAROLINE,24011,USA,38.89923149,-75.81175641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8467211.22,4701709.89,24875,139359,TAP139359,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.86050589,-76.06225253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8469211.2,4695193.73,24876,139360,TAP139360,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.81491098,-76.08021865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8464476.209,4684584.93,24877,139361,TAP139361,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.74061655,-76.03768351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8473077.037,4690054.044,24878,139362,TAP139362,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.77892694,-76.11494606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8477634.626,4686696.839,24879,139363,TAP139363,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.75541261,-76.15588758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8468059.336,4686317.293,24880,139364,TAP139364,EASTON,MD,21601,TAP,IN SERVICE,TALBOT,24041,USA,38.75275374,-76.06987129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8432543.66,4649066.64,24881,139365,TAP139365,MARDELA SPRINGS,MD,21837,TAP,IN SERVICE,WICOMICO,24045,USA,38.49131569,-75.75082854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8426560.62,4639497.61,24882,139366,TAP139366,HEBRON,MD,21830,TAP,IN SERVICE,WICOMICO,24045,USA,38.42400313,-75.69708197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8429817.03,4642058.25,24883,139367,TAP139367,MARDELA SPRINGS,MD,21837,TAP,IN SERVICE,WICOMICO,24045,USA,38.44202189,-75.7263348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8398404.896,4615012.435,24884,139368,TAP139368,SNOW HILL,MD,21863,TAP,IN SERVICE,WORCESTER,24047,USA,38.25147835,-75.44415481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8395456.23,4587517,24885,139369,TAP139369,STOCKTON,MD,21864,TAP,IN SERVICE,WORCESTER,24047,USA,38.0572537,-75.41766649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416583.76,4593273.43,24886,139370,TAP139370,POCOMOKE CITY,MD,21851,TAP,IN SERVICE,SOMERSET,24039,USA,38.09795927,-75.60745832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8426130.192,4600989.746,24887,139371,TAP139371,WESTOVER,MD,21871,TAP,IN SERVICE,SOMERSET,24039,USA,38.15248828,-75.69321537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8456090.912,4737817.523,24888,139372,TAP139372,CHURCH HILL,MD,21623,TAP,IN SERVICE,QUEEN ANNE'S,24035,USA,39.11262864,-75.9623571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8375753.862,4662435.58,24889,139373,RISER139373,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.5852532,-75.2406771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,3/3/2020 0:00,2,138,138,Y,Y
-8376059.75,4662270.25,24890,139374,RISER139374,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.58409225,-75.24342494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,3/3/2020 0:00,2,138,138,Y,Y
-8375753.87,4662469.75,24891,139375,RISER139375,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.58549314,-75.24067717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2015 0:00,IMAGERY/OTHER,3/3/2020 0:00,2,138,138,Y,Y
-8376042.903,4662267.566,24892,139377,RISER139377,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.5840734,-75.2432736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,3/3/2020 0:00,2,138,138,Y,Y
-8369963.856,4631408.611,24893,139378,UNKNOWN139378,BERLIN,MD,21811,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.36705275,-75.1886646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-8356655.323,4658593.058,24894,139379,UNKNOWN139379,BETHANY BEACH,DE,19930,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.55826609,-75.06911201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8357039.624,4631637.697,24895,139380,MARIDEL,OCEAN CITY,MD,21842,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.36866624,-75.07256424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8482449.233,4634373.733,24896,139381,UNKNOWN139381,CHURCH CREEK,MD,21622,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.38793382,-76.19913793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-8459535.011,4653320.288,24897,139382,UNKNOWN139382,CAMBRIDGE,MD,21613,SUBSTATION,IN SERVICE,DORCHESTER,24019,USA,38.52121745,-75.99329597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,Y,Y
-8358737.703,4626749.094,24898,139383,UNKNOWN139383,OCEAN CITY,MD,21842,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.33422719,-75.08781835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8439257.077,4705090.606,24899,139384,UNKNOWN139384,DENTON,MD,21629,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.88414995,-75.81113619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8414043.547,4724347.224,24900,139385,UNKNOWN139385,FELTON,DE,19943,SUBSTATION,IN SERVICE,KENT,10001,USA,39.01867685,-75.5846392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-8377151.964,4620629.732,24901,139386,UNKNOWN139386,NEWARK,MD,21841,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.29109464,-75.25323647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8511527.533,4809993.332,24902,139388,TAP139388,NOTTINGHAM,MD,21236,TAP,IN SERVICE,HARFORD,24025,USA,39.61390306,-76.46035274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8511539.669,4809963.156,24903,139389,TAP139389,NOTTINGHAM,MD,21236,TAP,IN SERVICE,HARFORD,24025,USA,39.61369423,-76.46046176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8474484.63,4820562.29,24904,139390,TAP139390,COLORA,MD,21917,TAP,IN SERVICE,CECIL,24015,USA,39.68700423,-76.12759068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8474417.96,4820532.58,24905,139391,TAP139391,COLORA,MD,21917,TAP,IN SERVICE,CECIL,24015,USA,39.68679885,-76.12699178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8534338.959,4856239.989,24906,139392,TAP139392,YORK TWP,PA,17402,TAP,IN SERVICE,YORK,42133,USA,39.93320111,-76.66527127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8491011.041,4831290.418,24907,139393,TAP139393,PEACH BOTTOM TWP,PA,17314,TAP,IN SERVICE,YORK,42133,USA,39.76112725,-76.27604996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8426451.631,4828770.061,24908,139394,TAP139394,WILMINGTON,DE,19808,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.74372071,-75.69610291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8405155.138,4829480.702,24909,139395,TAP139395,WILMINGTON,DE,19809,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.74862911,-75.50479326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8405268.909,4829311.898,24910,139396,TAP139396,WILMINGTON,DE,19809,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.74746321,-75.50581528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8499692.177,4799550.735,24911,139398,UNKNOWN139398,BEL AIR,MD,21014,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.54159998,-76.35403393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8448456.65,4808498.72,24912,139399,UNKNOWN139399,ELKTON,MD,21921,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.6035592,-75.89377736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-10124456.5,4739863.411,24913,139400,TAP139400,ELSBERRY,MO,63343,TAP,IN SERVICE,LINCOLN,29113,USA,39.12688723,-90.94954018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10050103.58,4708130.388,24914,139401,TAP139401,WEST ALTON,MO,63386,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.90540286,-90.28161649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9908385.367,4720202.957,24915,139402,TAP139402,BROWNSTOWN,IL,62418,TAP,IN SERVICE,FAYETTE,17051,USA,38.98974653,-89.00854016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9859053.631,4736972.93,24916,139403,TAP139403,EFFINGHAM,IL,62401,TAP,IN SERVICE,EFFINGHAM,17049,USA,39.1067415,-88.56538563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9837252.149,4793224.332,24917,139404,TAP139404,MATTOON,IL,61938,TAP,IN SERVICE,COLES,17029,USA,39.49776017,-88.36953959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9814484.6,4790261.042,24918,139405,TAP139405,CHARLESTON,IL,61920,TAP,IN SERVICE,COLES,17029,USA,39.47721607,-88.16501522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9916089.214,4816179.563,24919,139406,TAP139406,MOWEAQUA,IL,62550,TAP,IN SERVICE,MACON,17115,USA,39.65670008,-89.077745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9996568.229,4726640.228,24920,139407,TAP139407,STAUNTON,IL,62088,TAP,IN SERVICE,MACOUPIN,17117,USA,39.03467878,-89.80070029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10042691.12,4828432.597,24921,139408,TAP139408,JACKSONVILLE,IL,62650,TAP,IN SERVICE,MORGAN,17137,USA,39.74138971,-90.2150293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10048642.7,4828853.749,24922,139409,TAP139409,JACKSONVILLE,IL,62650,TAP,IN SERVICE,MORGAN,17137,USA,39.74429875,-90.26849321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10048618.46,4838140.048,24923,139410,TAP139410,EAST CHICAGO,IL,46320,TAP,IN SERVICE,MORGAN,17137,USA,39.80841118,-90.26827546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9982309.391,4838526.364,24924,139411,TAP139411,SPRINGFIELD,IL,62702,TAP,IN SERVICE,SANGAMON,17167,USA,39.811077,-89.67261097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9986027.652,4832796.068,24925,139412,TAP139412,SPRINGFIELD,IL,62704,TAP,IN SERVICE,SANGAMON,17167,USA,39.77152374,-89.70601267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9985939.448,4825321.025,24926,139413,TAP139413,SPRINGFIELD,IL,62711,TAP,IN SERVICE,SANGAMON,17167,USA,39.71989322,-89.70522032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9976020.536,4836504.41,24927,139414,TAP139414,SPRINGFIELD,IL,62703,TAP,IN SERVICE,SANGAMON,17167,USA,39.7971231,-89.61611722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9974940.514,4830467.885,24928,139415,TAP139415,SPRINGFIELD,IL,62703,TAP,IN SERVICE,SANGAMON,17167,USA,39.75544701,-89.60641522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9974885.419,4830571.938,24929,139416,TAP139416,SPRINGFIELD,IL,62703,TAP,IN SERVICE,SANGAMON,17167,USA,39.7561656,-89.60592029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-9901291.739,4844265.156,24930,139417,TAP139417,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.85066611,-88.94481702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9836322.88,4795765.314,24931,139418,TAP139418,MATTOON,IL,61938,TAP,IN SERVICE,COLES,17029,USA,39.51537163,-88.36119183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,2,-999999,-999999,Y,Y
-9985981.188,4836883.968,24932,139419,UNKNOWN139419,SPRINGFIELD,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.79974272,-89.70559528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9984731.01,4835152.39,24933,139420,UNKNOWN139420,SPRINGFIELD,IL,62704,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.78779096,-89.69436474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-9982714.601,4838480.017,24934,139421,AMOS SWITCHING STATION,SPRINGFIELD,IL,62702,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.81075718,-89.67625103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/4/2020 0:00,3,69,69,Y,Y
-10001141.44,4806288.96,24935,139422,UNKNOWN139422,WAVERLY,IL,62692,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.58826314,-89.8417821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9980717.168,4746810.366,24936,139423,UNKNOWN139423,LITCHFIELD,IL,62056,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.17528172,-89.65830778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10036049.42,4699604.35,24937,139424,TAP139424,WEST ALTON,MO,63386,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.84577619,-90.15536586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10036034.57,4699574.27,24938,139425,TAP139425,WEST ALTON,MO,63386,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.84556574,-90.15523246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10074404.35,4648302.344,24939,139426,TAP139426,HIGH RIDGE,MO,63049,TAP,IN SERVICE,JEFFERSON,29099,USA,38.48594162,-90.49991401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10069190.67,4609683.522,24940,139427,TAP139427,FESTUS,MO,63028,TAP,IN SERVICE,JEFFERSON,29099,USA,38.21387593,-90.45307882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10069118.03,4609584.216,24941,139428,TAP139428,FESTUS,MO,63028,TAP,IN SERVICE,JEFFERSON,29099,USA,38.21317501,-90.45242628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-10068371.27,4609561.358,24942,139429,TAP139429,FESTUS,MO,63028,TAP,IN SERVICE,JEFFERSON,29099,USA,38.21301367,-90.44571799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,5/8/2017 0:00,6,138,138,Y,Y
-10069141.75,4586251.995,24943,139430,TAP139430,DE SOTO,MO,63020,TAP,IN SERVICE,JEFFERSON,29099,USA,38.0483054,-90.45263935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10069141.16,4586317.871,24944,139431,TAP139431,DE SOTO,MO,63020,TAP,IN SERVICE,JEFFERSON,29099,USA,38.04877142,-90.45263405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10060476.83,4605202.8,24945,139432,TAP139432,FESTUS,MO,63028,TAP,IN SERVICE,JEFFERSON,29099,USA,38.18224355,-90.37480104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10067149.09,4620050.368,24946,139433,TAP139433,PEVELY,MO,63070,TAP,IN SERVICE,JEFFERSON,29099,USA,38.28700965,-90.43473894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10067135.59,4620074.39,24947,139434,TAP139434,PEVELY,MO,63070,TAP,IN SERVICE,JEFFERSON,29099,USA,38.28717903,-90.43461765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10074872.08,4696634.84,24948,139435,TAP139435,ST CHARLES,MO,63301,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.82499724,-90.50411575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10074896.63,4696602.49,24949,139436,TAP139436,ST CHARLES,MO,63301,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.82477084,-90.50433629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10055728.31,4693268.549,24950,139437,TAP139437,FLORISSANT,MO,63031,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.80143451,-90.33214431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10055725.67,4693204.659,24951,139438,TAP139438,FLORISSANT,MO,63031,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.80098722,-90.33212059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10061494.96,4699463.674,24952,139439,TAP139439,SAINT CHARLES,MO,63301,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.84479196,-90.38394706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
