X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10061524.78,4699469.599,24953,139440,TAP139440,LAKE VILLAGE,MO,71653,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.84483341,-90.3842149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10061515.2,4699462.222,24954,139441,TAP139441,SAINT CHARLES,MO,63301,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.8447818,-90.38412887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10082867.03,4696365.822,24955,139442,TAP139442,SAINT PETERS,MO,63376,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.82311451,-90.57593559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10109378.13,4702192.749,24956,139443,TAP139443,WENTZVILLE,MO,63385,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.8638834,-90.81408887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10042290.37,4678227.074,24957,139444,TAP139444,SAINT LOUIS,MO,63147,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.6960548,-90.21142928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10042277.69,4678215.952,24958,139445,TAP139445,SAINT LOUIS,MO,63147,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.69597682,-90.21131539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10042264.29,4678204.198,24959,139446,TAP139446,SAINT LOUIS,MO,63147,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.69589441,-90.21119502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10039978.7,4674980.455,24960,139447,TAP139447,SAINT LOUIS,MO,63147,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.67328877,-90.19066318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10040262.57,4667299.201,24961,139448,TAP139448,SAINT LOUIS,MO,63102,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.61939723,-90.19321326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10054112.09,4664500.609,24962,139449,TAP139449,SAINT LOUIS,MO,63143,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.59975228,-90.31762558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10041017.17,4667580.564,24963,139450,TAP139450,SAINT LOUIS,MO,63102,TAP,IN SERVICE,ST. LOUIS,29510,USA,38.62137198,-90.19999193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,7,138,138,N,N
-10055496.92,4683049.768,24964,139451,TAP139451,SAINT LOUIS,MO,63134,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.72985926,-90.33006573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,138,138,Y,Y
-10074449.99,4663717.155,24965,139452,TAP139452,BALLWIN,MO,63011,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.5942518,-90.50032403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10083499.26,4668235.54,24966,139453,TAP139453,CHESTERFIELD,MO,63017,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.62596873,-90.58161503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10091059.64,4665388.253,24967,139454,TAP139454,WILDWOOD,MO,63038,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.60598375,-90.6495311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,138,138,Y,Y
-10055547.98,4654830.047,24968,139456,TAP139456,SAINT LOUIS,MO,63123,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.53182759,-90.33052445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10055546,4654882.303,24969,139457,TAP139457,SAINT LOUIS,MO,63123,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.5321948,-90.33050662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10062467.95,4660617.154,24970,139458,TAP139458,SAINT LOUIS,MO,63122,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.57248314,-90.39268751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10057274.79,4644786.336,24971,139459,TAP139459,SAINT LOUIS,MO,63129,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.461214,-90.34603659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10057258.25,4644819.409,24972,139460,TAP139460,SAINT LOUIS,MO,63129,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.46144664,-90.34588804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10055913.81,4644849.773,24973,139461,TAP139461,SAINT LOUIS,MO,63129,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.46166022,-90.33381075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10054352.07,4664509.539,24974,139462,TAP139462,SAINT LOUIS,MO,63143,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.59981498,-90.31978133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10057986.47,4676433.38,24975,139463,TAP139463,SAINT LOUIS,MO,63132,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.6834779,-90.35242976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10069670.6,4691963.852,24976,139464,TAP139464,BRIDGETON,MO,63044,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.79230004,-90.4573901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10071309.64,4664204.962,24977,139465,TAP139465,SAINT LOUIS,MO,63131,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.59767665,-90.47211377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10071301.75,4664211.109,24978,139466,TAP139466,SAINT LOUIS,MO,63131,TAP,IN SERVICE,ST. LOUIS,29189,USA,38.5977198,-90.47204291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9980472.747,4607455.338,24979,139467,TAP139467,COULTERVILLE,IL,62237,TAP,IN SERVICE,RANDOLPH,17157,USA,38.19814742,-89.65611212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9971336.949,4609995.831,24980,139468,TAP139468,COULTERVILLE,IL,62237,TAP,IN SERVICE,PERRY,17145,USA,38.21608021,-89.57404384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9980578.685,4610502.51,24981,139469,TAP139469,PARK HILLS,IL,63601,TAP,IN SERVICE,WASHINGTON,17189,USA,38.21965622,-89.65706377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9980528.892,4618823.349,24982,139470,TAP139470,MARISSA,IL,62257,TAP,IN SERVICE,WASHINGTON,17189,USA,38.27835739,-89.65661647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10105956.1,4560170.902,24983,139471,TAP139471,POTOSI,MO,63664,TAP,IN SERVICE,WASHINGTON,29221,USA,37.86357131,-90.78334827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10074449.67,4559121.659,24984,139472,TAP139472,PARK HILLS,MO,63601,TAP,IN SERVICE,ST. FRANCOIS,29187,USA,37.85612974,-90.50032116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9931702.594,4586933.62,24985,139473,TAP139473,DU QUOIN,IL,62832,TAP,IN SERVICE,PERRY,17145,USA,38.05312716,-89.21800237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9998227.046,4608713.88,24986,139474,TAP139474,BALDWIN,IL,62217,TAP,IN SERVICE,RANDOLPH,17157,USA,38.20703175,-89.81560169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10001882.67,4622417.229,24987,139475,TAP139475,NEW ATHENS,IL,62264,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.30369654,-89.84844069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10011870.41,4674834.015,24988,139477,TAP139477,COLLINSVILLE,IL,62234,TAP,IN SERVICE,MADISON,17119,USA,38.67226172,-89.93816216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10038189.3,4670821.957,24989,139478,TAP139478,EAST SAINT LOUIS,IL,62201,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.64411785,-90.17458869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10038179.96,4672003.524,24990,139479,TAP139479,EAST ST LOUIS,IL,62201,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.65240748,-90.17450481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9943011.271,4691057.828,24991,139480,TAP139480,KEYESPORT,IL,62253,TAP,IN SERVICE,BOND,17005,USA,38.78595607,-89.31958995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10039602.91,4677192.446,24992,139481,TAP139481,GRANITE CITY,IL,62040,TAP,IN SERVICE,MADISON,17119,USA,38.68880053,-90.18728737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10074087.04,4560132.692,24993,139482,TAP139482,PARK HILLS,MO,63601,TAP,IN SERVICE,ST. FRANCOIS,29187,USA,37.86330033,-90.49706365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10035041.54,4571357.195,24994,139483,TAP139483,SAINTE GENEVIEVE,MO,63670,TAP,IN SERVICE,STE. GENEVIEVE,29186,USA,37.94286146,-90.14631191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9848984.986,4584891.897,24995,139484,TAP139484,MC LEANSBORO,IL,62859,TAP,IN SERVICE,HAMILTON,17065,USA,38.03868322,-88.47493746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9979247.832,4571235.845,24996,139486,TAP139486,PERCY,IL,62272,TAP,IN SERVICE,RANDOLPH,17157,USA,37.94200177,-89.64510851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9948790.052,4632911.571,24997,139487,TAP139487,NASHVILLE,IL,62263,TAP,IN SERVICE,WASHINGTON,17189,USA,38.37763769,-89.37150162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9967130.92,4638466.52,24998,139488,TAP139488,OKAWVILLE,IL,62271,TAP,IN SERVICE,WASHINGTON,17189,USA,38.41674626,-89.53626044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9997234.973,4645828.567,24999,139489,TAP139489,MASCOUTAH,IL,62258,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.46854476,-89.80668975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10096412.96,4559124.143,25000,139490,TAP139490,MINERAL POINT,MO,63660,TAP,IN SERVICE,WASHINGTON,29221,USA,37.85614736,-90.69762073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10055575.56,4621302.512,25001,139491,TAP139491,VALMEYER,IL,62295,TAP,IN SERVICE,MONROE,17133,USA,38.29583802,-90.3307722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9788974.428,4567391.663,25002,139494,TAP139494,MT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.91476294,-87.93585345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9788977.607,4567209.017,25003,139495,TAP139495,MT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.91346851,-87.935882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9788598.47,4566291.368,25004,139496,TAP139496,MOUNT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.90696469,-87.93247616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9788520.386,4566282.954,25005,139497,TAP139497,MOUNT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.90690506,-87.93177471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9787902.579,4567401.071,25006,139498,TAP139498,MOUNT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.91482961,-87.92622486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9777539.074,4571382.261,25007,139499,TAP139499,MT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.94303904,-87.83312791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9783061.726,4569929.675,25008,139501,TAP139501,MT VERNON,IN,47620,TAP,IN SERVICE,POSEY,18129,USA,37.93274774,-87.88273874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10029121.27,4696564.593,25009,139502,TAP139502,HARTFORD,IL,62048,TAP,IN SERVICE,MADISON,17119,USA,38.82450562,-90.09312921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,-999999,-999999,N,N
-10029362.58,4696655.465,25010,139503,TAP139503,HARTFORD,IL,62048,TAP,IN SERVICE,MADISON,17119,USA,38.82514159,-90.09529699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-10029362.86,4696644.841,25011,139504,TAP139504,HARTFORD,IL,62048,TAP,IN SERVICE,MADISON,17119,USA,38.82506723,-90.09529947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,138,138,Y,Y
-10002056.32,4608386.489,25012,139505,UNKNOWN139505,BALDWIN,IL,62217,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.20472073,-89.85000063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9981708.077,4618495.829,25013,139506,UNKNOWN139506,MARISSA,IL,62257,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.27604772,-89.66720927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,345,-999999,Y,N
-9981572.724,4618482.157,25014,139507,UNKNOWN139507,MARISSA,IL,62257,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.27595131,-89.66599337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,345,-999999,Y,N
-10071913.75,4654021.761,25015,139508,UNKNOWN139508,FENTON,MO,63026,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.52614739,-90.47754059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10071495.13,4653498.63,25016,139509,UNKNOWN139509,FENTON,MO,63026,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.52247087,-90.4737801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10123080.33,4572952.285,25017,139510,UNKNOWN139510,POTOSI,MO,63664,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.95416074,-90.93717781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10095475.31,4577721.411,25018,139511,UNKNOWN139511,CADET,MO,63630,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,37.98793385,-90.68919769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10067597.68,4652087.958,25019,139512,UNKNOWN139512,FENTON,MO,63026,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.51255585,-90.43876868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10039147.48,4669867.853,25020,139513,UNKNOWN139513,SAINT LOUIS,MO,63102,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.63742335,-90.1831962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10057185.72,4669880.154,25021,139514,UNKNOWN139514,SAINT LOUIS,MO,63117,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.63750967,-90.3452365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10067100.55,4661160.06,25022,139515,UNKNOWN139515,SAINT LOUIS,MO,63122,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.57629599,-90.43430293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10094419.14,4584119.515,25023,139516,UNKNOWN139516,CADET,MO,63630,SUBSTATION,IN SERVICE,WASHINGTON,29221,USA,38.03321835,-90.67970993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10070920.24,4599191.015,25024,139517,UNKNOWN139517,DE SOTO,MO,63020,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.13978081,-90.46861577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10012872.62,4561048.806,25025,139518,UNKNOWN139518,SAINT MARY,MO,63673,SUBSTATION,IN SERVICE,STE. GENEVIEVE,29186,USA,37.86979712,-89.94716511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10045243.26,4668909.462,25026,139519,CENTRAL,SAINT LOUIS,MO,63110,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.63069815,-90.23795557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/api/documents/getbymediaid/58750",8/4/2016 0:00,IMAGERY,3/19/2018 0:00,4,138,138,N,N
-10033262.06,4680072.837,25027,139520,UNKNOWN139520,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.70899448,-90.1303266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10031369.78,4681668.689,25028,139521,UNKNOWN139521,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.72018028,-90.11332793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10065708.71,4677036.223,25029,139522,UNKNOWN139522,SAINT LOUIS,MO,63146,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.68770512,-90.42179978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9793155.32,5748705.63,25030,139523,PLAINS,QUINNESEC,MI,49876,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.80218458,-87.97341104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/7/2015 0:00,IMAGERY,7/22/2015 0:00,13,345,69,N,N
-9796757.502,5602422.61,25031,139524,TAP139524,LENA,WI,54139,TAP,IN SERVICE,OCONTO,55083,USA,44.87855458,-88.00576999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-10057725.92,5729772.656,25032,139526,TAP139526,PHILLIPS,WI,54555,TAP,IN SERVICE,PRICE,55099,USA,45.68349075,-90.3500892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,N,N
-10070016.5,5738210.21,25033,139527,TAP139527,PHILLIPS,WI,54555,TAP,IN SERVICE,PRICE,55099,USA,45.73641829,-90.46049738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,N,N
-9975247.004,5691301.458,25034,139528,TAP139528,IRMA,WI,54442,TAP,IN SERVICE,LINCOLN,55069,USA,45.44153129,-89.60916846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2016 0:00,IMAGERY,2/16/2016 0:00,3,115,115,Y,Y
-9936406.014,5771663.779,25035,139529,RISER139529,EAGLE RIVER,WI,54521,RISER,IN SERVICE,VILAS,55125,USA,45.94577437,-89.26025392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,2,115,115,Y,Y
-9936353.435,5767331.106,25036,139530,RISER139530,EAGLE RIVER,WI,54521,RISER,IN SERVICE,VILAS,55125,USA,45.91870443,-89.25978159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,2,115,115,Y,Y
-10027472.66,5611261.106,25037,139531,WIEN,EDGAR,WI,54426,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.9347885,-90.07831955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,3,115,115,N,N
-9699647.298,5647954.312,25038,139532,SISTER BAY,SISTER BAY,WI,54234,SUBSTATION,IN SERVICE,DOOR,55029,USA,45.16765657,-87.13341418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,1,69,69,Y,Y
-9836357.86,5720761.815,25039,139533,GOODMAN,GOODMAN,WI,54125,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.62691172,-88.36150606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,1,69,69,Y,Y
-9727622.823,5592814.491,25040,139534,INDUSTRIAL,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.81736161,-87.3847226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,2,69,69,Y,Y
-9723415.325,5604601.209,25041,139535,DUNN RD,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.89242077,-87.346926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,4,69,69,N,N
-9948510.918,5719824.647,25042,139536,HODAG,RHINELANDER,WI,54501,SUBSTATION,IN SERVICE,ONEIDA,55085,USA,45.62102396,-89.36899412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,115,115,Y,Y
-9835713.285,5688769.69,25043,139537,SILVER CLIFF,ATHELSTANE,WI,54104,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.42557153,-88.35571574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,1,69,69,Y,Y
-9801146.091,5614114.106,25044,139538,LENA,LENA,WI,54139,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.95292864,-88.04519336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,Y,Y
-9794330.811,5699430.04,25045,139539,DAVES FALLS,AMBERG,WI,54102,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.49274175,-87.98397065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,1,69,69,Y,Y
-9677135.942,5680133.439,25046,139540,UNKNOWN139540,WASHINGTON ISLAND,WI,54246,SUBSTATION,IN SERVICE,DOOR,55029,USA,45.37109636,-86.93119124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9728031.966,5594194.91,25047,139541,REDWOOD,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.82615734,-87.388398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/6/2018 0:00,4,69,69,Y,Y
-9722720.317,5595710.111,25048,139542,MICHIGAN ST,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.83581032,-87.34068264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,2,69,69,N,N
-9713167.235,5630159.32,25049,139543,EGG HARBOR,EGG HARBOR,WI,54209,SUBSTATION,IN SERVICE,DOOR,55029,USA,45.05484167,-87.25486584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,2,69,69,Y,Y
-9825243.065,5768389.135,25050,139544,FLORENCE,FLORENCE,WI,54121,SUBSTATION,IN SERVICE,FLORENCE,55037,USA,45.92531607,-88.26166016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,Y,Y
-9693054.879,5751425.664,25051,139545,OLD MEAD ROAD,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.81921617,-87.07419348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",11/30/2016 0:00,IMAGERY,3/23/2020 0:00,5,69,-999999,Y,Y
-9691452.373,5748757.278,25052,139548,MEAD PUMP,GLADSTONE,MI,49837,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.80250803,-87.05979792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf,11/30/2016 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9793178.136,5748583.862,25053,139549,TAP139549,QUINNESEC,MI,49876,TAP,IN SERVICE,DICKINSON,26043,USA,45.801422,-87.973616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,138,Y,Y
-9803685.002,5748952.739,25054,139550,ARMORY,KINGSFORD,MI,49802,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.80373208,-88.06800078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/ConovertoPlainsProjectArea.pdf",12/6/2016 0:00,IMAGERY,4/23/2020 0:00,2,69,69,Y,Y
-10068101.13,5770060.353,25055,139551,UNKNOWN139551,PARK FALLS,WI,54552,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.93575793,-90.44329124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9795859.098,5745721.881,25056,139552,BLUFF VIEW,NIAGARA,WI,54151,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.78349573,-87.99769949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9898530.816,5710603.044,25057,139553,METONGA,CRANDON,WI,54520,SUBSTATION,IN SERVICE,FOREST,55041,USA,45.56305629,-88.92001522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/19/2018 0:00,1,115,115,N,N
-9807369.579,5450459.694,25058,139554,TAP139554,NEW HOLSTEIN TOWN OF,WI,53061,TAP,IN SERVICE,CALUMET,55015,USA,43.90310508,-88.1010999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,138,N,N
-10260769.74,5440310.53,25059,139555,TAP139555,CHATFIELD,MN,55923,TAP,IN SERVICE,FILLMORE,27045,USA,43.83737854,-92.17406284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10260243.66,5449613.13,25060,139556,TAP139556,CHATFIELD,MN,55923,TAP,IN SERVICE,OLMSTED,27109,USA,43.89762545,-92.16933699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10251870.23,5462435.04,25061,139557,TAP139557,DOVER,MN,55929,TAP,IN SERVICE,OLMSTED,27109,USA,43.98056484,-92.09411718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10247805.81,5462509.49,25062,139558,TAP139558,ST CHARLES,MN,55972,TAP,IN SERVICE,WINONA,27169,USA,43.98104609,-92.05760588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10263522.69,5462784.68,25063,139559,TAP139559,EYOTA,MN,55934,TAP,IN SERVICE,OLMSTED,27109,USA,43.98282489,-92.19879301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10266861.73,5464105.01,25064,139560,TAP139560,EYOTA,MN,55934,TAP,IN SERVICE,OLMSTED,27109,USA,43.99135864,-92.22878812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10295287.23,5441988.969,25065,139561,TAP139561,STEWARTVILLE,MN,55976,TAP,IN SERVICE,OLMSTED,27109,USA,43.8482532,-92.48413876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,69,69,N,N
-10014436.41,5531124.613,25066,139562,TAP139562,VESPER,WI,54489,TAP,IN SERVICE,WOOD,55141,USA,44.42291751,-89.96121287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-9841118.517,5498033.315,25067,139563,TAP139563,MENASHA,WI,54952,TAP,IN SERVICE,CALUMET,55015,USA,44.21022811,-88.40427177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-9831366.431,5502037.964,25068,139564,TAP139564,HARRISON TOWN OF,WI,54915,TAP,IN SERVICE,CALUMET,55015,USA,44.2360084,-88.31666728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-9833706.788,5502071.668,25069,139565,TAP139565,HARRISON TOWN OF,WI,54915,TAP,IN SERVICE,CALUMET,55015,USA,44.23622533,-88.33769107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,138,138,N,N
-10268031.77,5479809.55,25070,139566,TAP139566,EYOTA,MN,55934,TAP,IN SERVICE,OLMSTED,27109,USA,44.09276841,-92.23929878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10260243.87,5488727.79,25071,139567,TAP139567,PLAINVIEW,MN,55964,TAP,IN SERVICE,WABASHA,27157,USA,44.15027936,-92.16933887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,N,N
-10149552.67,5441681.645,25072,139568,TAP139568,LA CROSSE,WI,54601,TAP,IN SERVICE,LA CROSSE,55063,USA,43.84626219,-91.17498289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,161,161,N,N
-10301352.38,5474400.47,25073,139569,TAP139569,ROCHESTER,MN,55901,TAP,IN SERVICE,OLMSTED,27109,USA,44.05785967,-92.5386229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,161,N,N
-10303063.51,5470950.92,25074,139570,TAP139570,ROCHESTER,MN,55901,TAP,IN SERVICE,OLMSTED,27109,USA,44.03558644,-92.55399424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,161,161,N,N
-10293807.87,5442003.35,25075,139571,TAP139571,STEWARTVILLE,MN,55976,TAP,IN SERVICE,OLMSTED,27109,USA,43.84834637,-92.47084941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,N,N
-10306883.1,5471059.38,25076,139572,TAP139572,BYRON,MN,55920,TAP,IN SERVICE,OLMSTED,27109,USA,44.03628688,-92.5883062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,N,N
-10307427.25,5549886.51,25077,139573,TAP139573,RED WING,MN,55066,TAP,IN SERVICE,GOODHUE,27049,USA,44.54316435,-92.59319439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,N,N
-10317208.19,5509928.34,25078,139574,TAP139574,ZUMBROTA,MN,55992,TAP,IN SERVICE,GOODHUE,27049,USA,44.28677037,-92.68105806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10330697.52,5522244.59,25079,139575,TAP139575,ZUMBROTA,MN,55992,TAP,IN SERVICE,GOODHUE,27049,USA,44.36591817,-92.80223478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10342421.11,5539216.77,25080,139576,TAP139576,CANNON FALLS,MN,55009,TAP,IN SERVICE,GOODHUE,27049,USA,44.47481134,-92.90754958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10343526.5,5544202.2,25081,139577,TAP139577,CANNON FALLS,MN,55009,TAP,IN SERVICE,GOODHUE,27049,USA,44.50675922,-92.91747948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,69,69,N,N
-10342847.78,5549434.543,25082,139578,TAP139578,CANNON FALLS,MN,55009,TAP,IN SERVICE,GOODHUE,27049,USA,44.54027056,-92.91138242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,-999999,-999999,Y,Y
-10337469.14,5582055.85,25083,139579,TAP139579,HASTINGS,MN,55033,TAP,IN SERVICE,DAKOTA,27037,USA,44.74876396,-92.86306528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10197726.93,5471963.985,25084,139580,TAP139580,WINONA,MN,55987,TAP,IN SERVICE,WINONA,27169,USA,44.04212852,-91.60773969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,69,69,Y,Y
-10014364.57,5540283.811,25085,139581,VESPER,VESPER,WI,54489,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.48165067,-89.96056753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/12/2018 0:00,3,69,69,Y,Y
-10031467.71,5512659.391,25086,139582,UNKNOWN139582,BABCOCK,WI,54413,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.30433011,-90.11420768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-9806084.743,5458600.043,25087,139583,NEW HOLSTEIN SW STA,NEW HOLSTEIN,WI,53061,SUBSTATION,IN SERVICE,CALUMET,55015,USA,43.95577003,-88.08955802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,4,69,69,Y,Y
-9775817.306,5500464.988,25088,139584,KELLNERSVILLE,REEDSVILLE,WI,54230,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.22588357,-87.81766101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,69,69,Y,Y
-9998355.88,5461529.61,25089,139585,FRIENDSHIP,FRIENDSHIP,WI,53934,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.9747118,-89.81675903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/24/2018 0:00,2,69,69,Y,Y
-9996190.755,5461466.84,25090,139586,ACEC FRIENDSHIP,FRIENDSHIP,WI,53934,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.97430601,-89.79730938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9994675.102,5530346.107,25091,139587,UNKNOWN139587,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.41792264,-89.78369404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,-999999,-999999,N,N
-9836919.984,5501921.632,25092,139588,LAKE PARK,APPLETON,WI,54915,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.23525967,-88.36655571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,138,138,N,N
-9762895.195,5481219.305,25093,139589,RAPIDS,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.10186321,-87.70157971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,4,69,69,Y,Y
-9760960.54,5476951.035,25094,139590,DEWEY,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.07432289,-87.68420041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/19/2018 0:00,2,69,69,Y,Y
-9759664.813,5480484.673,25095,139591,REVERE DR,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.09712403,-87.67256069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,3,69,69,Y,Y
-9757955.941,5483942.813,25096,139592,NORTHEAST,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.1194295,-87.65720964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,69,69,Y,Y
-9750532.686,5489153.47,25097,139593,COLUMBUS ST,TWO RIVERS,WI,54241,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.15302304,-87.5905254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,2,69,69,Y,Y
-9741339.989,5537136.118,25098,139594,BEARDSLEY ST,KEWAUNEE,WI,54216,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.46147282,-87.507946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,3,69,69,Y,Y
-10052909.74,5587898.069,25099,139595,UNKNOWN139595,SPENCER,WI,54479,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.78602437,-90.30682472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10310669.44,5602222.987,25100,139596,UNKNOWN139596,RIVER FALLS,WI,54022,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.87728386,-92.62231944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,115,115,Y,Y
-10310264.77,5597677.893,25101,139597,UNKNOWN139597,RIVER FALLS,WI,54022,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.84834417,-92.61868429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10297508.63,5557884.637,25102,139598,UNKNOWN139598,HAGER CITY,WI,54014,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.59434977,-92.50409395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10135087.44,5613868.353,25103,139599,BOYD,BOYD,WI,54726,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.95136631,-91.04503956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-10082255.8,5612691.333,25104,139600,UNKNOWN139600,OWEN,WI,54460,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.94388298,-90.57044483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-9986584.47,5585746.031,25105,139601,UNKNOWN139601,MOSINEE,WI,54455,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.77230193,-89.71101466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-9838798.335,5606553.051,25106,139602,UNKNOWN139602,GILLETT,WI,54124,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.90484089,-88.38342921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9829701.167,5604536.451,25107,139603,UNKNOWN139603,GILLETT,WI,54124,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.89200865,-88.30170796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9822907.425,5607973.374,25108,139604,UNKNOWN139604,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.91387711,-88.24067875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9811158.82,5603666.878,25109,139605,UNKNOWN139605,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.88647442,-88.13513923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9803470.883,5577632.91,25110,139606,SOBIESKI,SOBIESKI,WI,54171,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.72053942,-88.06607731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,69,69,N,N
-9799142.727,5636317.54,25111,139607,POUND,POUND,WI,54161,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.09390816,-88.02719683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,3,69,69,Y,Y
-9796157.484,5546339.92,25112,139608,EASTMAN,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.5204529,-88.00037994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,138,138,Y,Y
-9793604.517,5544129.088,25113,139609,HENRY ST (WPS),GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.50629082,-87.97744624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,0,-999999,-999999,N,N
-9792532.56,5546371.601,25114,139610,DANZ AVE SW STA,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52065582,-87.96781668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,Y,Y
-9787275.37,5546798.656,25115,139611,UNIVERSITY (WPS),GREEN BAY,WI,54311,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.52339103,-87.92059055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,N,N
-9751907.931,5636466.283,25116,139612,OGDEN ST,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.09485143,-87.60287944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atc-projects.com/wp-content/uploads/2019/04/Ogden-Project-Area-Map-4.23.19.pdf",8/4/2016 0:00,IMAGERY,4/24/2020 0:00,2,69,69,N,N
-9979969.78,5625970.518,25117,139613,UNKNOWN139613,BROKAW,WI,54417,SUBSTATION,IN SERVICE,MARATHON,55073,USA,45.0282535,-89.65159388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,-999999,-999999,Y,Y
-9923965.912,5587332.463,25118,139614,WHITCOMB,WITTENBERG,WI,54499,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.7824181,-89.14850258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,3,345,69,N,Y
-9889369.294,5577920.432,25119,139615,CAROLINE,MARION,WI,54950,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.72237463,-88.83771587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,4,345,69,N,Y
-9765371.211,5545121.471,25120,139616,LUXEMBURG 24.9,LUXEMBURG,WI,54217,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.51264823,-87.72382214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,2,69,69,Y,Y
-9735477.124,5561465.088,25121,139617,ALGOMA,ALGOMA,WI,54201,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.6172489,-87.45527898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,3,69,69,Y,Y
-9735329.361,5558162.908,25122,139618,UNKNOWN139618,ALGOMA,WI,54201,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.59612981,-87.45395161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9803744.541,5566307.787,25123,139619,SUAMICO,GREEN BAY,WI,54313,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.64820651,-88.06853563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,138,69,N,N
-9804932.823,5554677.427,25124,139620,BAYPORT SW STA,GREEN BAY,WI,54313,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.57383008,-88.07921014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,138,138,N,N
-9787401.636,5471115.887,25125,139621,ST NAZIANZ,VALDERS,WI,54245,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.0366518,-87.92172481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,69,69,Y,Y
-9742567.109,5585128.42,25126,139622,BRUSBAY,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.76836314,-87.5189694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,0,-999999,-999999,N,N
-9738989.338,5543717.416,25127,139623,BARNETT,KEWAUNEE,WI,54216,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.50365337,-87.48682974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/6/2018 0:00,2,69,69,Y,Y
-9734806.383,5560937.1,25128,139624,ALGOMA CITY,ALGOMA,WI,54201,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.61387268,-87.44925362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/6/2018 0:00,1,69,69,Y,Y
