X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9908423.818,5621551.746,25129,139625,DEER TRAIL,ANTIGO,WI,54409,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,45.00019221,-89.00888557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-9906393.496,5603325.512,25130,139626,UNKNOWN139626,BOWLER,WI,54416,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.88430171,-88.99064688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-9894087.579,5522971.412,25131,139627,UNKNOWN139627,WEYAUWEGA,WI,54983,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.3705856,-88.88010095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,N,N
-9881853.916,5507313.548,25132,139628,UNKNOWN139628,FREMONT,WI,54940,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.26995321,-88.77020408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9878460.152,5527293.871,25133,139629,UNKNOWN139629,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.39833545,-88.73971738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,4/7/2020 0:00,2,-999999,-999999,N,N
-9877848.027,5526186.241,25134,139630,UNKNOWN139630,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.39122581,-88.73421857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,4,-999999,-999999,N,N
-9877680.558,5523446.513,25135,139631,UNKNOWN139631,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.37363635,-88.73271416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-9877146.673,5524066.835,25136,139632,UNKNOWN139632,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.37761937,-88.7279182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-9859205,5466659.527,25137,139633,12TH AVE,OSHKOSH,WI,54902,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.00786588,-88.56674541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/25/2018 0:00,3,69,69,Y,Y
-9849416.289,5651750.4,25138,139634,MOUNTAIN,MOUNTAIN,WI,54149,SUBSTATION,IN SERVICE,OCONTO,55083,USA,45.19169377,-88.47881192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-10071382.08,5463431.256,25139,139635,TOMAH INDUSTRIAL PK,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.98700409,-90.47276453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,1,69,69,Y,Y
-10021417.47,5576035.325,25140,139636,ROZELLVILLE,STRATFORD,WI,54484,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.71034121,-90.02392482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,1,69,69,Y,Y
-9971130.22,5542533.851,25141,139637,WHITING AVE,WHITING,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.49606997,-89.57218677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,5,115,-999999,N,N
-10161153.99,5458159.661,25142,139638,UNKNOWN139638,HOLMEN,WI,54636,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.95292212,-91.27919931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,4,69,69,Y,Y
-10156297.76,5451676.568,25143,139639,CEDAR CREEK,ONALASKA,WI,54650,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.91098075,-91.23557508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10295833.03,5477167.062,25144,139640,UNKNOWN139640,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.07571708,-92.48904176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10222897.91,5500583.019,25145,139641,UNKNOWN139641,COCHRANE,WI,54622,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.22664337,-91.83385441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/18/2020 0:00,1,69,69,Y,Y
-10161387.27,5454906.09,25146,139642,UNKNOWN139642,ONALASKA,WI,54650,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.93187734,-91.28129496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10329787.66,5581446.631,25147,139643,UNKNOWN139643,PRESCOTT,WI,54021,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.7448771,-92.79406135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,N,N
-10344300.08,5784465.66,25148,139644,TAP139644,HINCKLEY,MN,55037,TAP,IN SERVICE,PINE,27115,USA,46.02568154,-92.92442865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,69,69,N,N
-10276931.38,5626830.744,25149,139645,TAP139645,BALDWIN,WI,54002,TAP,IN SERVICE,ST. CROIX,55109,USA,45.03371474,-92.31924533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,3,161,161,N,N
-10481479.35,5694312.176,25150,139646,TAP139646,ST CLOUD,MN,56301,TAP,IN SERVICE,STEARNS,27145,USA,45.46050438,-94.15673104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,Y,Y
-10477087.13,5696773.87,25151,139647,TAP139647,ST CLOUD,MN,56301,TAP,IN SERVICE,STEARNS,27145,USA,45.47601286,-94.11727505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,Y,Y
-10475741.14,5697366.216,25152,139648,TAP139648,ST CLOUD,MN,56304,TAP,IN SERVICE,SHERBURNE,27141,USA,45.47974396,-94.10518383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,115,115,N,N
-10477656.59,5711705.419,25153,139650,TAP139650,ST CLOUD,MN,56304,TAP,IN SERVICE,BENTON,27009,USA,45.56998905,-94.12239056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,115,115,N,N
-10480700.6,5719255.415,25154,139651,TAP139651,SAUK RAPIDS,MN,56379,TAP,IN SERVICE,BENTON,27009,USA,45.61744747,-94.14973538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,115,115,N,N
-10331285.57,5684150.963,25155,139652,TAP139652,CENTER CITY,MN,55012,TAP,IN SERVICE,CHISAGO,27025,USA,45.39644436,-92.80751732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,3,69,69,N,N
-10452071.14,5698577.628,25156,139653,TAP139653,CLEAR LAKE,MN,55319,TAP,IN SERVICE,SHERBURNE,27141,USA,45.48737369,-93.89255255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10451979.71,5686580.904,25157,139654,TAP139654,BECKER,MN,55308,TAP,IN SERVICE,SHERBURNE,27141,USA,45.41177022,-93.89173126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10417400.34,5671557.52,25158,139655,TAP139655,ELK RIVER,MN,55330,TAP,IN SERVICE,SHERBURNE,27141,USA,45.31694978,-93.58109946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10417362.34,5671557.98,25159,139656,TAP139656,ELK RIVER,MN,55330,TAP,IN SERVICE,SHERBURNE,27141,USA,45.31695268,-93.5807581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10418626.05,5680326.239,25160,139657,TAP139657,ELK RIVER,MN,55330,TAP,IN SERVICE,SHERBURNE,27141,USA,45.37231306,-93.59211022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10413023.87,5666590.23,25161,139658,TAP139658,ELK RIVER,MN,55330,TAP,IN SERVICE,SHERBURNE,27141,USA,45.28556365,-93.54178496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10401923.67,5667605.841,25162,139660,TAP139660,RAMSEY,MN,55303,TAP,IN SERVICE,ANOKA,27003,USA,45.29198226,-93.44207014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10390692.08,5666400.926,25163,139661,TAP139661,ANDOVER,MN,55304,TAP,IN SERVICE,ANOKA,27003,USA,45.28436717,-93.3411751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10432147.93,5673417.26,25164,139663,TAP139663,BIG LAKE,MN,55309,TAP,IN SERVICE,SHERBURNE,27141,USA,45.32869619,-93.71357932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10452106.47,5703094.994,25165,139664,TAP139664,CLEAR LAKE,MN,55319,TAP,IN SERVICE,SHERBURNE,27141,USA,45.51581592,-93.89286991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,3,69,69,N,N
-10124389.22,5666590.629,25166,139665,TAP139665,ZUMBROTA,WI,55992,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.28556617,-90.94893582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,N,N
-10442259.49,5638806.76,25167,139666,TAP139666,BUFFALO,MN,55313,TAP,IN SERVICE,WRIGHT,27171,USA,45.10969169,-93.80441301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,8/26/2015 0:00,3,115,115,N,N
-10375858.41,5595105.09,25168,139668,TAP139668,SAINT PAUL,MN,55122,TAP,IN SERVICE,DAKOTA,27037,USA,44.83195607,-93.20792196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10363408.97,5595954.794,25169,139669,TAP139669,INVER GROVE HEIGHTS,MN,55077,TAP,IN SERVICE,DAKOTA,27037,USA,44.83736898,-93.09608669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10367926.87,5590991.19,25170,139670,TAP139670,SAINT PAUL,MN,55123,TAP,IN SERVICE,DAKOTA,27037,USA,44.80574189,-93.13667172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-10373912.23,5601697.08,25171,139671,TAP139671,SAINT PAUL,MN,55111,TAP,IN SERVICE,HENNEPIN,27053,USA,44.87393603,-93.19043912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10354405.96,5604972.19,25172,139673,TAP139673,SAINT PAUL,MN,55119,TAP,IN SERVICE,RAMSEY,27123,USA,44.89478164,-93.01521132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10333366.56,5626899.92,25173,139674,TAP139674,STILLWATER,MN,55082,TAP,IN SERVICE,WASHINGTON,27163,USA,45.03415389,-92.82621117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,N,N
-10359017,5631729.798,25174,139675,TAP139675,SAINT PAUL,MN,55127,TAP,IN SERVICE,RAMSEY,27123,USA,45.064807,-93.05663301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,115,N,N
-10365440.87,5616014.47,25175,139676,TAP139676,SAINT PAUL,MN,55117,TAP,IN SERVICE,RAMSEY,27123,USA,44.96500849,-93.1143396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,115,N,N
-10376956.59,5627220.58,25176,139677,TAP139677,ST ANTHONY,MN,55421,TAP,IN SERVICE,RAMSEY,27123,USA,45.03618948,-93.21778707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,115,N,N
-10393998.46,5647056.04,25177,139679,TAP139679,CHAMPLIN,MN,55316,TAP,IN SERVICE,HENNEPIN,27053,USA,45.16196714,-93.3708768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,115,N,N
-10389798.83,5624156.145,25178,139680,TAP139680,ROBBINSDALE,MN,55422,TAP,IN SERVICE,HENNEPIN,27053,USA,45.01673303,-93.33315087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2015 0:00,IMAGERY,9/16/2015 0:00,3,115,115,N,N
-10371934.08,5737303.047,25179,139682,TAP139682,BRAHAM,MN,55006,TAP,IN SERVICE,KANABEC,27065,USA,45.73073019,-93.17266908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10467648.73,5643231.268,25180,139683,TAP139683,HOWARD LAKE,MN,55349,TAP,IN SERVICE,WRIGHT,27171,USA,45.13773563,-94.03248844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10456227.18,5624939.263,25181,139684,TAP139684,MONTROSE,MN,55363,TAP,IN SERVICE,WRIGHT,27171,USA,45.02170577,-93.92988686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10434023.56,5624903.544,25182,139685,TAP139685,MAPLE PLAIN,MN,55359,TAP,IN SERVICE,HENNEPIN,27053,USA,45.02147897,-93.73042841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10464908.57,5657809.045,25183,139686,TAP139686,MAPLE LAKE,MN,55358,TAP,IN SERVICE,WRIGHT,27171,USA,45.23003668,-94.00787314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10352954.02,5727013.645,25184,139687,TAP139687,RUSH CITY,MN,55069,TAP,IN SERVICE,CHISAGO,27025,USA,45.66617301,-93.00216834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10418813.1,5709131.093,25185,139688,TAP139688,PRINCETON,MN,55371,TAP,IN SERVICE,SHERBURNE,27141,USA,45.55379796,-93.5937905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10418768.65,5703766.391,25186,139689,TAP139689,PRINCETON,MN,55371,TAP,IN SERVICE,SHERBURNE,27141,USA,45.52004194,-93.5933912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10418807.03,5691823.466,25187,139690,TAP139690,ZIMMERMAN,MN,55398,TAP,IN SERVICE,SHERBURNE,27141,USA,45.44482136,-93.59373595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,69,69,N,N
-10183965.39,5637133.93,25188,139691,UNKNOWN139691,BLOOMER,WI,54724,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.09908517,-91.48411763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10178057.34,5748439.02,25189,139692,UNKNOWN139692,STONE LAKE,WI,54876,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.80051491,-91.4310447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,1,161,161,Y,Y
-10158617.3,5742297.54,25190,139693,UNKNOWN139693,RADISSON,WI,54867,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.7620395,-91.25641187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,1,69,69,Y,Y
-10285401.77,5733837.738,25191,139694,UNKNOWN139694,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.70899667,-92.39533613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10284364.51,5746559.976,25192,139695,UNKNOWN139695,SIREN,WI,54872,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.78874581,-92.38601826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10284367.86,5746477.918,25193,139696,UNKNOWN139696,SIREN,WI,54872,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.78823179,-92.38604833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10284236.7,5759652.17,25194,139697,UNKNOWN139697,WEBSTER,WI,54893,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.87069506,-92.38487013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10282565.33,5761315.49,25195,139698,UNKNOWN139698,WEBSTER,WI,54893,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.8810978,-92.36985598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10201649,5773525.22,25196,139699,UNKNOWN139699,SPRINGBROOK,WI,54875,SUBSTATION,IN SERVICE,WASHBURN,55129,USA,45.95740033,-91.64297223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,161,161,Y,Y
-10297524.95,5705189.585,25197,139701,UNKNOWN139701,MILLTOWN,WI,54858,SUBSTATION,IN SERVICE,POLK,55095,USA,45.528999,-92.50424049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10295256.07,5718443.262,25198,139702,UNKNOWN139702,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.61234429,-92.48385879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10294915.85,5713152.885,25199,139703,UNKNOWN139703,LUCK,WI,54853,SUBSTATION,IN SERVICE,POLK,55095,USA,45.57909077,-92.4808026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10142699.39,5696046.087,25200,139704,UNKNOWN139704,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.47142833,-91.11341888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10141232.1,5692438.015,25201,139705,UNKNOWN139705,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.44869445,-91.10023795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10312104.32,5598860.372,25202,139706,UNKNOWN139706,RIVER FALLS,WI,54022,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.85587469,-92.63520918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,115,69,Y,Y
-10319547.35,5620587.244,25203,139707,UNKNOWN139707,HUDSON,WI,54016,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.99406534,-92.70207112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-10348602.27,5730550.762,25204,139708,UNKNOWN139708,RUSH CITY,MN,55069,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.6883738,-92.96307592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10369574.07,5611212.615,25205,139709,UNKNOWN139709,SAINT PAUL,MN,55105,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.93448013,-93.1514688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10474422.38,5613558.847,25206,139710,UNKNOWN139710,WINSTED,MN,55395,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.94939861,-94.09333716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10469997.85,5615678.756,25207,139711,UNKNOWN139711,WINSTED,MN,55395,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.96287468,-94.05359095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10469892.69,5606818.649,25208,139712,UNKNOWN139712,LESTER PRAIRIE,MN,55354,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.90653075,-94.0526463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-10187018.68,5759646.138,25209,139713,UNKNOWN139713,STONE LAKE,WI,54876,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.87065733,-91.51154576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10189924.4,5777751.789,25210,139714,UNKNOWN139714,HAYWARD,WI,54843,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.98378908,-91.53764831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,161,161,Y,Y
-10188095.9,5778367.193,25211,139715,UNKNOWN139715,HAYWARD,WI,54843,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.98763033,-91.52122262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,161,161,Y,Y
-10281774.9,5770292.3,25212,139716,UNKNOWN139716,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.93720699,-92.36275542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10343933.34,5727830.412,25213,139717,RUSH CITY/CAPS,RUSH CITY,MN,55069,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.67130024,-92.92113413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,230,69,N,N
-10480720.21,5707904.104,25214,139718,ST. CLOUD,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.54607923,-94.14991149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,115,N,N
-10468311.16,5711524.55,25215,139719,BENTON,ST CLOUD,MN,56304,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.56885164,-94.03843918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,8,345,69,N,N
-8006895.201,5253762.789,25216,139720,TAP139720,ASHBURNHAM,MA,1430,TAP,IN SERVICE,WORCESTER,25027,USA,42.61638477,-71.92716338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-7982359.612,5287946.091,25217,139721,UNKNOWN139721,MILFORD TOWN OF,NH,3055,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.84195137,-71.70675643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,0,-999999,-999999,N,N
-7969870.601,5204338.684,25218,139722,UNKNOWN139722,WESTBOROUGH,MA,1581,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.28879833,-71.59456573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,Y,Y
-7985716.243,5228901.667,25219,139723,TAP139723,STERLING,MA,1564,TAP,IN SERVICE,WORCESTER,25027,USA,42.45181767,-71.73690956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7985710.697,5228924.003,25220,139724,TAP139724,STERLING,MA,1564,TAP,IN SERVICE,WORCESTER,25027,USA,42.45196572,-71.73685973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7978159.155,5240895.035,25221,139725,TAP139725,SHIRLEY,MA,1464,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.53126138,-71.66902308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7978155.357,5240866.491,25222,139726,TAP139726,SHIRLEY,MA,1464,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.53107243,-71.66898896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7968231.447,5247423.513,25223,139727,TAP139727,AYER TOWN OF,MA,1432,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.57446341,-71.57984096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7968206.743,5247413.587,25224,139728,TAP139728,AYER TOWN OF,MA,1432,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.57439774,-71.57961904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7985864.308,5242027.746,25225,139729,UNKNOWN139729,LEOMINSTER,MA,1453,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.53875921,-71.73823965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,2,69,69,Y,Y
-7983121.877,5239246.704,25226,139730,TAP139730,LEOMINSTER,MA,1453,TAP,IN SERVICE,WORCESTER,25027,USA,42.52034887,-71.71360397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-7983100.637,5239268.37,25227,139731,TAP139731,LEOMINSTER,MA,1453,TAP,IN SERVICE,WORCESTER,25027,USA,42.52049231,-71.71341317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-8000094.424,5243459.241,25228,139732,UNKNOWN139732,WESTMINSTER,MA,1473,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.54823351,-71.86607095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,1,69,69,Y,Y
-8000109.257,5243516.05,25229,139733,TAP139733,WESTMINSTER,MA,1473,TAP,IN SERVICE,WORCESTER,25027,USA,42.54860947,-71.86620421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-7992219.55,5218200.16,25230,139734,TAP139734,WEST BOYLSTON,MA,1583,TAP,IN SERVICE,WORCESTER,25027,USA,42.38084604,-71.79532976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7993048.53,5218931.15,25231,139735,UNKNOWN139735,WEST BOYLSTON,MA,1583,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.38569647,-71.80277661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,69,-999999,Y,N
-7994983.13,5213078.31,25232,139736,TAP139736,HOLDEN,MA,1520,TAP,IN SERVICE,WORCESTER,25027,USA,42.34684987,-71.82015542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7994989.58,5213056.44,25233,139737,TAP139737,HOLDEN,MA,1520,TAP,IN SERVICE,WORCESTER,25027,USA,42.34670467,-71.82021336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-7993019.24,5204469.907,25234,139739,UNKNOWN139739,WORCESTER,MA,1606,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.28967035,-71.80251349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-8006569.81,5243812.972,25235,139740,UNKNOWN139740,WESTMINSTER,MA,1473,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.55057444,-71.92424034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,69,69,Y,Y
-8005315.784,5246021.976,25236,139741,TAP139741,WESTMINSTER,MA,1473,TAP,IN SERVICE,WORCESTER,25027,USA,42.56519129,-71.91297523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,69,69,Y,Y
-7994601.421,5247599.415,25237,139742,UNKNOWN139742,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.57562701,-71.81672647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-7987021.847,5250252.521,25238,139743,TAP139743,LUNENBURG TOWN OF,MA,1462,TAP,IN SERVICE,WORCESTER,25027,USA,42.593175,-71.748638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7987050.234,5250262.804,25239,139744,TAP139744,LUNENBURG TOWN OF,MA,1462,TAP,IN SERVICE,WORCESTER,25027,USA,42.593243,-71.748893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7995785.832,5243830.933,25240,139746,TAP139746,FITCHBURG,MA,1420,TAP,IN SERVICE,WORCESTER,25027,USA,42.55069331,-71.82736621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7997568.367,5245542.361,25241,139747,TAP139747,FITCHBURG,MA,1420,TAP,IN SERVICE,WORCESTER,25027,USA,42.562018,-71.843379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7997584.842,5245526.643,25242,139748,TAP139748,FITCHBURG,MA,1420,TAP,IN SERVICE,WORCESTER,25027,USA,42.561914,-71.843527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7997098.092,5243671.37,25243,139749,TAP139749,FITCHBURG,MA,1420,TAP,IN SERVICE,WORCESTER,25027,USA,42.54963736,-71.83915445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-7975384.671,5284648.667,25244,139750,SOUTH MILFORD,MILFORD TOWN OF,NH,3055,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.82022829,-71.64409947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/17/2016 0:00,1,115,115,Y,Y
-7986671.646,5237453.529,25245,139751,LITCHFIELD STREET,LEOMINSTER,MA,1453,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.50847528,-71.74549209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,69,69,Y,Y
-7992656.79,5203654.699,25246,139752,NASHUA STREET,WORCESTER,MA,1605,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.28425281,-71.79925755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-7969662.47,5282950.232,25247,139753,AMHERST,AMHERST,NH,3031,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.8090362,-71.59269606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,345,345,N,N
-8013329.33,5209077.878,25248,139754,PAXTON,PAXTON,MA,1612,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.3202843,-71.98496214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7998678.376,5203363.202,25249,139755,COOKS POND,WORCESTER,MA,1602,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.28231553,-71.85335038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7992104.779,5208777.128,25250,139756,GREENDALE,WORCESTER,MA,1606,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.31828667,-71.79429875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7989155.166,5213725.927,25251,139757,WEST BOYLSTON,WEST BOYLSTON,MA,1583,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.35114943,-71.76780193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8006852.895,5253824.7,25252,139758,ASHBURNHAM,ASHBURNHAM,MA,1430,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.61679405,-71.92678333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7989439.965,5248711.933,25253,139759,PLEASANT STREET,LUNENBURG TOWN OF,MA,1462,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.58298596,-71.77036032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,-999999,-999999,N,N
-7988203.332,5262628.166,25254,139760,WEST TOWNSEND,WEST TOWNSEND,MA,1474,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.67496384,-71.75925145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7984647.257,5250193.087,25255,139761,LUNENBURG,LUNENBURG TOWN OF,MA,1462,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.59278195,-71.7273067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-7981242.169,5260502.626,25256,139762,TOWNSEND,TOWNSEND TOWN OF,MA,1469,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.66092409,-71.69671827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,N,N
-7969721.719,5246137.77,25257,139763,AYER,AYER TOWN OF,MA,1432,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.5659574,-71.5932283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,69,Y,Y
-7967721.167,5261721.454,25258,139764,GROTON STREET,PEPPERELL,MA,1463,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.66897516,-71.57525704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,-999999,Y,N
-7997995.717,5245517.612,25259,139765,PRINCETON ROAD,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.56185425,-71.84721795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-7995916.977,5248082.719,25260,139766,RIVER STREET,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.57882402,-71.82854431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-7991609.7,5245865.645,25261,139767,CANTON STREET,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.56415697,-71.78985138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,-999999,-999999,Y,Y
-7990816.689,5247019.172,25262,139768,SUMMER STREET,FITCHBURG,MA,1420,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.57178856,-71.78272764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,-999999,-999999,N,N
-7985795.91,5231855.496,25263,139769,PRATTS JUNCTION,STERLING,MA,1564,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.47139311,-71.73762522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,12,230,69,Y,Y
-7970542.778,5215481.057,25264,139770,NORTH MARLBORO,MARLBOROUGH,MA,1752,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.36280035,-71.600604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7990057.336,5215105.412,25265,139771,WACHUSETT,WEST BOYLSTON,MA,1583,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.36030692,-71.77590626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,11,345,69,Y,Y
-7981703.898,5224080.397,25266,139772,FITCH ROAD,CLINTON,MA,1510,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.4198533,-71.70086605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-7967301.27,5208315.395,25267,139773,NORTHBORO ROAD,SOUTHBOROUGH,MA,1772,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.31521963,-71.57148504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,115,69,Y,Y
-7997070.112,5211847.748,25268,139774,CHAFFINS,HOLDEN,MA,1520,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.3386793,-71.8389031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,2/25/2020 0:00,2,69,69,Y,Y
-8799628.223,4582871.045,25269,139775,TAP139775,STUARTS DRAFT,VA,24477,TAP,IN SERVICE,AUGUSTA,51015,USA,38.02438412,-79.04840527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8794935.629,4591046.322,25270,139776,TAP139776,FISHERSVILLE,VA,22939,TAP,IN SERVICE,AUGUSTA,51015,USA,38.08221336,-79.00625098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8781428.71,4633463.203,25271,139777,TAP139777,HARRISONBURG,VA,22801,TAP,IN SERVICE,ROCKINGHAM,51165,USA,38.38152229,-78.88491626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8804855.76,5129529.42,25272,139780,TAP139780,WARREN,PA,16365,TAP,IN SERVICE,WARREN,42123,USA,41.78970018,-79.09536504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8804833.99,5129497.81,25273,139781,TAP139781,WARREN,PA,16365,TAP,IN SERVICE,WARREN,42123,USA,41.78948846,-79.09516947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8788657.055,5173650.848,25274,139782,TAP139782,UTICA,NY,42376,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.08453532,-78.94984959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796279.182,5330243.975,25275,139783,TAP139783,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11992808,-79.01832032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796344.33,5330175.334,25276,139784,TAP139784,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11947799,-79.01890556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8794409.715,5260588.68,25277,139785,TAP139785,EVANS TOWN OF,NY,14006,TAP,IN SERVICE,ERIE,36029,USA,42.66149257,-79.00152662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8794401.681,5260582.611,25278,139786,TAP139786,EVANS TOWN OF,NY,14006,TAP,IN SERVICE,ERIE,36029,USA,42.66145247,-79.00145445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776482.599,5280034.149,25279,139787,TAP139787,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.78981551,-78.8404846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8787764.783,5268066.505,25280,139788,TAP139788,HAMBURG TOWN OF,NY,14085,TAP,IN SERVICE,ERIE,36029,USA,42.71087102,-78.94183417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8787770.153,5268045.58,25281,139789,TAP139789,HAMBURG TOWN OF,NY,14085,TAP,IN SERVICE,ERIE,36029,USA,42.71073291,-78.94188242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8775245.879,5282448.25,25282,139790,TAP139790,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.80572793,-78.82937495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8775231.962,5282456.079,25283,139791,TAP139791,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.80577952,-78.82924993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8778345.77,5319233.544,25284,139792,TAP139792,NORTH TONAWANDA,NY,14120,TAP,IN SERVICE,NIAGARA,36063,USA,43.04768983,-78.85722174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8778352.804,5319051.131,25285,139793,TAP139793,NORTH TONAWANDA,NY,14120,TAP,IN SERVICE,NIAGARA,36063,USA,43.04649231,-78.85728493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8790905.272,5326104.468,25286,139794,TAP139794,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.09277921,-78.97004567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8790867.113,5326096.16,25287,139795,TAP139795,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.09272471,-78.96970288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8791034.015,5326122.081,25288,139796,TAP139796,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.09289475,-78.97120219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8791070.999,5326119.066,25289,139797,TAP139797,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.09287497,-78.97153442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785982.801,5324501.398,25290,139798,TAP139798,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08226227,-78.92582636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785958.674,5324506.796,25291,139799,TAP139799,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08229769,-78.92560962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785942.95,5325425.84,25292,139800,TAP139800,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.0883273,-78.92546837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785960.96,5325407.94,25293,139801,TAP139801,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08820986,-78.92563016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785961.159,5327459.427,25294,139802,TAP139802,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10166701,-78.92563194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785946.74,5327458.87,25295,139803,TAP139803,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10166335,-78.92550242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8786044.05,5327459.31,25296,139804,TAP139804,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10166624,-78.92637657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8786105.85,5327461.71,25297,139805,TAP139805,WHEATFIELD TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10168198,-78.92693173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8792641.477,5319535.266,25298,139808,TAP139808,GRAND ISLAND,NY,14072,TAP,IN SERVICE,ERIE,36029,USA,43.04967053,-78.98564226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8792628.994,5319508.285,25299,139809,TAP139809,GRAND ISLAND,NY,14072,TAP,IN SERVICE,ERIE,36029,USA,43.04949341,-78.98553013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8789688.19,5333799.62,25300,139810,TAP139810,LEWISTON TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.14323809,-78.95911244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8789678.19,5333673.77,25301,139811,TAP139811,LEWISTON TOWN OF,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.14241319,-78.95902261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8793069.363,5336635.117,25302,139812,INDIAN HILL SWITCH,NORTHFIELD,NY,60093,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1618206,-78.98948603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/3/2015 0:00,IMAGERY/OTHER,2/28/2019 0:00,3,115,115,Y,Y
-8792969.391,5336662.319,25303,139813,INDIAN HILL SWITCH,LEWISTON,NY,14092,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16199884,-78.98858797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/3/2015 0:00,IMAGERY/OTHER,2/28/2019 0:00,3,115,115,Y,Y
-8796567.33,5335136.41,25304,139814,TAP139814,LEWISTON,NY,14092,TAP,IN SERVICE,NIAGARA,36063,USA,43.15199948,-79.0209088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795922.531,5330506.447,25305,139815,TAP139815,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.12164909,-79.01511648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8798074.729,5330813.037,25306,139816,TAP139816,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.12365931,-79.03445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8798076.382,5330618.898,25307,139817,TAP139817,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.12238641,-79.03446485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,-999999,-999999,Y,Y
-8796453.809,5330041.418,25308,139818,TAP139818,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11859989,-79.01988903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796443.811,5330041.682,25309,139819,TAP139819,NIAGARA FALLS,NY,14305,TAP,IN SERVICE,NIAGARA,36063,USA,43.11860162,-79.01979921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795847.508,5325246.331,25310,139820,TAP139820,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.08714963,-79.01444253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795855.16,5325275.157,25311,139821,TAP139821,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.08733875,-79.01451127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795108.525,5324488.329,25312,139822,TAP139822,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08217653,-79.00780414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795138.84,5324481.57,25313,139823,TAP139823,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08213218,-79.00807646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795703.662,5324856.689,25314,139824,TAP139824,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.08459332,-79.01315034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795617.872,5324808.741,25315,139825,TAP139825,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08427874,-79.01237968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796840.582,5324636.418,25316,139826,TAP139826,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.08314815,-79.02336347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796859.995,5324646.315,25317,139827,TAP139827,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.08321308,-79.02353786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8798957.91,5324140.49,25318,139828,TAP139828,NIAGARA FALLS,NY,14303,TAP,IN SERVICE,NIAGARA,36063,USA,43.07989429,-79.04238375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
