X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8794355.825,5327374.265,25319,139829,TAP139829,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10110842,-79.00104252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8794339.255,5327382.624,25320,139830,TAP139830,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.10116326,-79.00089366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8775919.918,5282252.82,25321,139833,TAP139833,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.80443991,-78.83542994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8777937.16,5289533.99,25322,139834,TAP139834,BUFFALO,NY,14210,TAP,IN SERVICE,ERIE,36029,USA,42.85240956,-78.85355114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8777903.21,5289482.65,25323,139835,TAP139835,BUFFALO,NY,14210,TAP,IN SERVICE,ERIE,36029,USA,42.85207145,-78.85324616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8777878.04,5289477.26,25324,139836,TAP139836,BUFFALO,NY,14210,TAP,IN SERVICE,ERIE,36029,USA,42.85203595,-78.85302005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776377.728,5286764.041,25325,139837,TAP139837,BUFFALO,NY,14218,TAP,IN SERVICE,ERIE,36029,USA,42.83416503,-78.83954252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776100.88,5284682.63,25326,139838,TAP139838,BUFFALO,NY,14218,TAP,IN SERVICE,ERIE,36029,USA,42.82045207,-78.83705555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776189.64,5284762.08,25327,139839,TAP139839,BUFFALO,NY,14218,TAP,IN SERVICE,ERIE,36029,USA,42.82097557,-78.8378529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8772793.181,5283056.339,25328,139840,TAP139840,BUFFALO,NY,14218,TAP,IN SERVICE,ERIE,36029,USA,42.80973547,-78.80734199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8772771.324,5283078.926,25329,139841,TAP139841,BUFFALO,NY,14218,TAP,IN SERVICE,ERIE,36029,USA,42.80988432,-78.80714564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8772050.965,5310851.008,25330,139842,TAP139842,BUFFALO,NY,14226,TAP,IN SERVICE,ERIE,36029,USA,42.9926358,-78.80067455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8772059.675,5310842.753,25331,139843,TAP139843,BUFFALO,NY,14226,TAP,IN SERVICE,ERIE,36029,USA,42.99258156,-78.80075279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8775644.817,5282478.673,25332,139844,TAP139844,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.80592843,-78.83295867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8775623.617,5282489.341,25333,139845,TAP139845,BUFFALO,NY,14219,TAP,IN SERVICE,ERIE,36029,USA,42.80599874,-78.83276822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8772420.089,5311373.727,25334,139846,TAP139846,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,42.99607031,-78.80399045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776211.012,5312229.659,25335,139847,TAP139847,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,43.00169376,-78.83804489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8774358.548,5313307.524,25336,139848,TAP139848,TONAWANDA TOWN OF,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,43.00877459,-78.82140392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8774339.71,5313308.596,25337,139849,TAP139849,TONAWANDA TOWN OF,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,43.00878163,-78.8212347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8782403.015,5305122.719,25338,139850,TAP139850,BUFFALO,NY,14207,TAP,IN SERVICE,ERIE,36029,USA,42.9549857,-78.89366859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8782368.078,5305061.815,25339,139851,TAP139851,BUFFALO,NY,14207,TAP,IN SERVICE,ERIE,36029,USA,42.95458527,-78.89335475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8772436.503,5311354.874,25340,139852,TAP139852,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,42.99594644,-78.8041379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8794540.754,5324514.602,25341,139853,TAP139853,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.08234891,-79.00270376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8786826.336,4567512.95,25342,139854,UNKNOWN139854,ROSELAND,VA,22967,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.9156225,-78.93340397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8781170.447,4637829.006,25343,139855,UNKNOWN139855,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.41225904,-78.88259625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,4,-999999,-999999,N,N
-8777971.212,4803032.573,25344,139856,UNKNOWN139856,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.56571612,-78.85385703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8773969.973,4809185.322,25345,139857,UNKNOWN139857,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.60831121,-78.81791329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8168973.673,5574738.233,25346,139858,RISER139858,PLATTSBURGH,NY,12901,RISER,IN SERVICE,CLINTON,36019,USA,44.70205987,-73.38313906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,115,115,Y,Y
-8177418.475,5576392.209,25347,139859,PLATTSBURGH,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.71261954,-73.459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/26/2015 0:00,IMAGERY,9/28/2015 0:00,5,115,-999999,Y,N
-8178352.456,5546641.539,25348,139860,TAP139860,KEESEVILLE,NY,12911,TAP,IN SERVICE,CLINTON,36019,USA,44.52238474,-73.4673901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8180925.33,5568965.04,25349,139861,TAP139861,PLATTSBURGH,NY,12901,TAP,IN SERVICE,CLINTON,36019,USA,44.66518634,-73.49050262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8180335.25,5569061.52,25350,139862,TAP139862,PLATTSBURGH,NY,12901,TAP,IN SERVICE,CLINTON,36019,USA,44.66580276,-73.48520184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8179607.497,5474080.468,25351,139863,TAP139863,MORIAH TOWN OF,NY,12974,TAP,IN SERVICE,ESSEX,36031,USA,44.05579381,-73.47866433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8173053.914,5457887.966,25352,139864,TAP139864,CROWN POINT,NY,12928,TAP,IN SERVICE,ESSEX,36031,USA,43.95116503,-73.41979249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8174480.036,5448565.055,25353,139865,TAP139865,TICONDEROGA,NY,12883,TAP,IN SERVICE,ESSEX,36031,USA,43.89084079,-73.43260356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8152839.7,5562626.82,25354,139866,RISER139866,MILTON,VT,5468,RISER,IN SERVICE,CHITTENDEN,50007,USA,44.62467694,-73.23820512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,2,115,115,N,N
-8151202.335,5540318.548,25355,139867,UNKNOWN139867,BURLINGTON,VT,5401,SUBSTATION,NOT AVAILABLE,CHITTENDEN,50007,USA,44.48187331,-73.22349642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,10/14/2016 0:00,0,-999999,-999999,N,N
-8145301.331,5467678.708,25356,139868,UNKNOWN139868,MIDDLEBURY TOWN OF,VT,5753,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.01445052,-73.17048679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,0,-999999,-999999,N,N
-8154078.209,5493189.274,25357,139869,UNKNOWN139869,VERGENNES,VT,5491,SUBSTATION,IN SERVICE,ADDISON,50001,USA,44.17902907,-73.24933083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/14/2016 0:00,2,115,115,N,N
-8150383.979,5530699.024,25358,139870,TAP139870,SHELBURNE TOWN OF,VT,5482,TAP,IN SERVICE,CHITTENDEN,50007,USA,44.420187,-73.216145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,4/15/2020 0:00,1,-999999,-999999,Y,Y
-8151602.816,5527063.373,25359,139871,TAP139871,SHELBURNE TOWN OF,VT,5482,TAP,IN SERVICE,CHITTENDEN,50007,USA,44.396856,-73.227094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,4/15/2020 0:00,1,115,115,N,N
-8152885.976,5524994.715,25360,139872,UNKNOWN139872,SHELBURNE TOWN OF,VT,5482,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.38357668,-73.23862082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,2,115,115,N,N
-8155428.033,5513925.63,25361,139873,CHARLOTTE,CHARLOTTE,VT,5445,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.31246982,-73.26145651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/25/2016 0:00,IMAGERY,4/15/2020 0:00,2,115,115,N,N
-8155506.123,5513093.531,25362,139874,TAP139874,CHARLOTTE,VT,5445,RISER,IN SERVICE,CHITTENDEN,50007,USA,44.307121,-73.262158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/25/2016 0:00,IMAGERY,4/15/2020 0:00,2,115,115,N,N
-8147326.804,5540133.032,25363,139876,EAST AVENUE,BURLINGTON,VT,5401,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.48068429,-73.18868193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,2,115,115,N,N
-8149260.568,5560201.509,25364,139877,SAND BAR,MILTON TOWN OF,VT,5468,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.60916859,-73.20605322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2015 0:00,IMAGERY,9/22/2015 0:00,3,115,115,N,N
-8181206.917,5583675.246,25365,139878,PLATTSBURGH,BEEKMANTOWN TOWN OF,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.75909452,-73.49303216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/22/2015 0:00,IMAGERY,6/22/2015 0:00,8,230,115,N,Y
-8177107.521,5571544.401,25366,139879,UNKNOWN139879,PLATTSBURGH,NY,12901,SUBSTATION,NOT AVAILABLE,CLINTON,36019,USA,44.68166369,-73.45620666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8178863.457,5571009.315,25367,139880,UNKNOWN139880,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.67824586,-73.4719805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-8178078.868,5570029.977,25368,139881,UNKNOWN139881,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.67198989,-73.46493241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-8181798.611,5572694.533,25369,139883,UNKNOWN139883,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.6890094,-73.49834744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,4/13/2020 0:00,3,-999999,-999999,N,N
-8176050.902,5576699.34,25370,139886,UNKNOWN139886,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.71458018,-73.44671489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8176732.999,5575971.669,25371,139887,UNKNOWN139887,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.70993482,-73.45284227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8178778.365,5570927.113,25372,139888,UNKNOWN139888,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.67772079,-73.4712161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8178918.065,5571405.745,25373,139890,UNKNOWN139890,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.68077805,-73.47247105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8179454.211,5573757.73,25374,139891,UNKNOWN139891,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.69579903,-73.47728734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8179651.321,5573719.984,25375,139892,TAP139892,PLATTSBURGH,NY,12901,TAP,IN SERVICE,CLINTON,36019,USA,44.695558,-73.479058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8178430.635,5577096.327,25376,139893,UNKNOWN139893,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.71711433,-73.4680924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8180503.36,5570400.992,25377,139894,UNKNOWN139894,PLATTSBURGH,NY,12901,SUBSTATION,IN SERVICE,CLINTON,36019,USA,44.67436,-73.486712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-9378441.524,5404192.477,25378,139895,TAP139895,MIDLAND,MI,48640,TAP,IN SERVICE,MIDLAND,26111,USA,43.60288821,-84.24797362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2015 0:00,IMAGERY,3/20/2019 0:00,2,138,138,Y,Y
-9366504.39,5493306.925,25379,139896,TAP139896,ALGER,MI,48610,TAP,IN SERVICE,OGEMAW,26129,USA,44.17978703,-84.14074052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9365337.508,5400538.296,25380,139898,TAP139898,AUBURN,MI,48611,TAP,IN SERVICE,BAY,26017,USA,43.57911294,-84.13025824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9390916.06,5415789.41,25381,139899,TAP139899,MIDLAND,MI,48642,TAP,IN SERVICE,MIDLAND,26111,USA,43.67827936,-84.36003429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9399433.138,5264996.868,25382,139901,TAP139901,OKEMOS,MI,48864,TAP,IN SERVICE,INGHAM,26065,USA,42.69060599,-84.4365445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,2/10/2016 0:00,3,-999999,-999999,Y,Y
-9393495.657,5269521.183,25383,139902,TAP139902,OKEMOS,MI,48864,TAP,IN SERVICE,INGHAM,26065,USA,42.72047217,-84.3832072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,2/10/2016 0:00,3,138,138,Y,Y
-9398808.05,5268229.6,25384,139903,TAP139903,OKEMOS,MI,48864,TAP,IN SERVICE,INGHAM,26065,USA,42.71194756,-84.43092924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2016 0:00,IMAGERY,2/3/2016 0:00,3,-999999,-999999,Y,Y
-9358234.321,5578548.966,25385,139904,TAP139904,FAIRVIEW,MI,48621,TAP,IN SERVICE,OSCODA,26135,USA,44.72638627,-84.06644923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9393441.056,5598240.484,25386,139905,TAP139905,GRAYLING,MI,49738,TAP,IN SERVICE,CRAWFORD,26039,USA,44.85192711,-84.38271671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,Y,Y
-9400201.09,5198631.29,25387,139906,TAP139906,JACKSON,MI,49202,TAP,IN SERVICE,JACKSON,26075,USA,42.25085899,-84.44344313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9400064.79,5192428.83,25388,139907,TAP139907,JACKSON,MI,49203,TAP,IN SERVICE,JACKSON,26075,USA,42.20960286,-84.44221873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9398234.98,5200808.51,25389,139908,TAP139908,JACKSON,MI,49202,TAP,IN SERVICE,JACKSON,26075,USA,42.26533454,-84.42578126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9397378.47,5204381.5,25390,139909,TAP139909,JACKSON,MI,49201,TAP,IN SERVICE,JACKSON,26075,USA,42.28908286,-84.4180871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9392525.352,5194938.532,25391,139910,TAP139910,JACKSON,MI,49203,TAP,IN SERVICE,JACKSON,26075,USA,42.22629958,-84.3744908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9390559.43,5198150.13,25392,139911,TAP139911,LEONI TWP,MI,49203,TAP,IN SERVICE,JACKSON,26075,USA,42.24765948,-84.35683062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9390499.539,5196000.776,25393,139912,TAP139912,LEONI TWP,MI,49203,TAP,IN SERVICE,JACKSON,26075,USA,42.23336522,-84.35629262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9386750.474,5197053.44,25394,139913,TAP139913,MICHIGAN CENTER,MI,49254,TAP,IN SERVICE,JACKSON,26075,USA,42.24036636,-84.32261419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9390754.222,5201303.46,25395,139914,TAP139914,LEONI TWP,MI,49202,TAP,IN SERVICE,JACKSON,26075,USA,42.26862482,-84.35858047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9374759.507,5198093.44,25396,139915,TAP139915,GRASS LAKE,MI,49240,TAP,IN SERVICE,JACKSON,26075,USA,42.24728251,-84.2148975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9406910.54,5268246.9,25397,139916,TAP139916,EAST LANSING,MI,48910,TAP,IN SERVICE,INGHAM,26065,USA,42.71206175,-84.50371514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,Y,Y
-9397293.05,5271551.21,25398,139917,TAP139917,HASLETT,MI,48840,TAP,IN SERVICE,INGHAM,26065,USA,42.73386824,-84.41731976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,-999999,-999999,N,N
-9393520.834,5274859.278,25399,139918,TAP139918,MERIDIAN TWP,MI,48840,TAP,IN SERVICE,INGHAM,26065,USA,42.75569185,-84.38343337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9393501.044,5270608.941,25400,139919,TAP139919,OKEMOS,MI,48864,TAP,IN SERVICE,INGHAM,26065,USA,42.7276506,-84.38325559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9354934.11,5312984.125,25401,139920,TAP139920,CORUNNA,MI,48817,TAP,IN SERVICE,SHIAWASSEE,26155,USA,43.00665017,-84.03680293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9359367.943,5375834.893,25402,139921,TAP139921,SAGINAW,MI,48609,TAP,IN SERVICE,SAGINAW,26145,USA,43.41813837,-84.07663273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,N,N
-9367779.655,5388357.706,25403,139922,TAP139922,FREELAND,MI,48623,TAP,IN SERVICE,SAGINAW,26145,USA,43.49979431,-84.15219642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,Y,Y
-9393737.67,5205015.71,25404,139923,TAP139923,JACKSON,MI,49201,TAP,IN SERVICE,JACKSON,26075,USA,42.29329728,-84.38538124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9400229.16,5247421.36,25405,139924,UNKNOWN139924,MASON,MI,48854,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.57444916,-84.44369529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9394197.235,5237678.071,25406,139925,UNKNOWN139925,VEVAY TWP,MI,48854,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.50996221,-84.38950958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9418599.009,5709330.307,25407,139926,RIGGSVILLE,MUNRO TWP,MI,49721,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.55505107,-84.60871444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/riggsville-port-calcite-rockport-transmission-line-rebuild/riggsville-port-calcite-rockport.pdf",11/28/2016 0:00,IMAGERY,4/20/2020 0:00,3,138,138,Y,Y
-9383077.57,5787221.764,25408,139927,TALENTINO SW STA,CEDARVILLE,MI,49719,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.04286958,-84.28961993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",12/1/2016 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9379723.41,5791634.365,25409,139928,TAP139928,CEDARVILLE,MI,49719,TAP,IN SERVICE,MACKINAC,26097,USA,46.070377,-84.259489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,N,N
-9388987.641,5810451.166,25410,139929,TAP139929,PICKFORD,MI,49774,TAP,IN SERVICE,CHIPPEWA,26033,USA,46.187524,-84.342711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,N,N
-9416807.34,5810892.7,25411,139930,RUDYARD,RUDYARD,MI,49780,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.19026985,-84.59261961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9394246.975,5858930.829,25412,139931,US HYDRO 9 & 10,SAULT SAINTE MARIE,MI,49783,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.48819423,-84.38995641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/20/2020 0:00,0,-999999,-999999,N,N
-9629948.265,5119386.144,25413,139932,TAP139932,NEW CARLISLE,IN,46552,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.72172653,-86.50729712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9630184.08,5119654.377,25414,139933,TAP139933,NEW CARLISLE,IN,46552,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.72352498,-86.50941548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9637698.225,5107154.813,25415,139935,TAP139935,ROLLING PRAIRIE,IN,46371,TAP,IN SERVICE,LAPORTE,18091,USA,41.63966438,-86.57691619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9664970.46,4572267.16,25416,139936,TAP139936,LEWISPORT,KY,42351,TAP,IN SERVICE,HANCOCK,21091,USA,37.94930767,-86.82190685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9653374.103,4559363.638,25417,139937,TAP139937,HAWESVILLE,KY,42348,TAP,IN SERVICE,HANCOCK,21091,USA,37.857846,-86.717735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9662249.591,4573559.122,25418,139938,TAP139938,HAWESVILLE,KY,42348,TAP,IN SERVICE,HANCOCK,21091,USA,37.95845899,-86.79746486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9664107.518,4801445.522,25419,139939,TAP139939,CLOVERDALE,IN,46120,TAP,IN SERVICE,PUTNAM,18133,USA,39.55472482,-86.81415491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9664073.121,4801472.351,25420,139940,TAP139940,CLOVERDALE,IN,46120,TAP,IN SERVICE,PUTNAM,18133,USA,39.55491064,-86.81384592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9620071.613,4821914.078,25421,139941,TAP139941,PLAINFIELD,IN,46168,TAP,IN SERVICE,HENDRICKS,18063,USA,39.69634842,-86.41857365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9620071.296,4821808.614,25422,139942,TAP139942,PLAINFIELD,IN,46168,TAP,IN SERVICE,HENDRICKS,18063,USA,39.69561945,-86.41857079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9627526.672,4821977.421,25423,139943,TAP139943,CLAYTON,IN,46118,TAP,IN SERVICE,HENDRICKS,18063,USA,39.69678625,-86.48554358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9663526.106,4860670.381,25424,139944,TAP139944,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,39.96371182,-86.808932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9663526.172,4860629.428,25425,139945,TAP139945,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,39.96342985,-86.80893259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9621268.105,4838941.122,25426,139946,TAP139946,DANVILLE,IN,46122,TAP,IN SERVICE,HENDRICKS,18063,USA,39.81393898,-86.42932191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9625465.014,4846801.984,25427,139947,TAP139947,PITTSBORO,IN,46167,TAP,IN SERVICE,HENDRICKS,18063,USA,39.86815916,-86.46702339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9664679.156,4805418.172,25428,139948,TAP139948,CLOVERDALE,IN,46120,TAP,IN SERVICE,PUTNAM,18133,USA,39.58223458,-86.81929002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9658954.716,4770530.481,25429,139949,TAP139949,SPENCER,IN,47460,TAP,IN SERVICE,OWEN,18119,USA,39.34027197,-86.7678665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9637351.526,4746443.595,25430,139950,TAP139950,BLOOMINGTON,IN,47404,TAP,IN SERVICE,MONROE,18105,USA,39.17272752,-86.57380175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9625342.353,4748668.581,25431,139952,TAP139952,BLOOMINGTON,IN,47408,TAP,IN SERVICE,MONROE,18105,USA,39.18822094,-86.4659215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9634097.418,4723676.713,25432,139954,TAP139954,BLOOMINGTON,IN,47403,TAP,IN SERVICE,MONROE,18105,USA,39.01399694,-86.54456959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,1/9/2019 0:00,3,-999999,-999999,Y,Y
-9634109.527,4723713.163,25433,139955,TAP139955,BLOOMINGTON,IN,47403,TAP,IN SERVICE,MONROE,18105,USA,39.01425136,-86.54467837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,1/9/2019 0:00,3,138,138,Y,Y
-9620726.896,4608903.717,25434,139956,TAP139956,LEAVENWORTH,IN,47137,TAP,IN SERVICE,CRAWFORD,18025,USA,38.20837175,-86.42446015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9658854.646,4574197.516,25435,139957,TAP139957,TELL CITY,IN,47586,TAP,IN SERVICE,PERRY,18123,USA,37.96298048,-86.76696755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9653583.326,4577705.696,25436,139958,TAP139958,TELL CITY,IN,47586,TAP,IN SERVICE,PERRY,18123,USA,37.98782259,-86.71961449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9649167.932,4652250.863,25437,139959,TAP139959,FRENCH LICK,IN,47432,TAP,IN SERVICE,ORANGE,18117,USA,38.51370091,-86.67995032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9661983.507,4659396.471,25438,139960,TAP139960,SHOALS,IN,47581,TAP,IN SERVICE,MARTIN,18101,USA,38.56390952,-86.7950746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9631090.266,4699776.956,25439,139961,TAP139961,BEDFORD,IN,47421,TAP,IN SERVICE,LAWRENCE,18093,USA,38.84698381,-86.51755589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9644973.597,4710039.676,25440,139962,TAP139962,SPRINGVILLE,IN,47462,TAP,IN SERVICE,LAWRENCE,18093,USA,38.91874857,-86.64227197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9636471.799,4653862.122,25441,139963,TAP139963,FRENCH LICK,IN,47432,TAP,IN SERVICE,ORANGE,18117,USA,38.52502548,-86.56589902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9647386.18,5138503.446,25442,139965,TAP139965,LAKESIDE,MI,49116,TAP,IN SERVICE,BERRIEN,26021,USA,41.84977823,-86.66394457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,69,69,Y,Y
-9624719.264,5179405.426,25443,139966,TAP139966,BENTON HARBOR,MI,49022,TAP,IN SERVICE,BERRIEN,26021,USA,42.12288896,-86.4603242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9616381.623,5188386.018,25444,139967,TAP139967,BENTON HARBOR,MI,49022,TAP,IN SERVICE,BERRIEN,26021,USA,42.18269727,-86.3854259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,Y,Y
-9642677.013,5045260.221,25445,139968,UNKNOWN139968,KNOX,IN,46534,SUBSTATION,IN SERVICE,STARKE,18149,USA,41.22279903,-86.6216414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9649137.887,4952986.625,25446,139969,UNKNOWN139969,DELPHI,IN,46923,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.59636476,-86.67968042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9621443.666,4830688.417,25447,139970,UNKNOWN139970,AVON,IN,46123,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.75697,-86.430899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9621042.915,4779912.734,25448,139971,UNKNOWN139971,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.405425,-86.427299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9620717.306,5091610.223,25449,139972,UNKNOWN139972,NORTH LIBERTY,IN,46554,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.535222,-86.424374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9651256.966,4564626.754,25450,139973,UNKNOWN139973,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.89516531,-86.69871643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,Y,Y
-9647800.095,4564417.596,25451,139974,UNKNOWN139974,HAWESVILLE,KY,42348,SUBSTATION,IN SERVICE,HANCOCK,21091,USA,37.89368258,-86.66766284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,0,-999999,-999999,N,N
-9244036.725,5249242.218,25452,139975,TAP139975,STERLING HEIGHTS,MI,48313,TAP,IN SERVICE,MACOMB,26099,USA,42.58649331,-83.04059477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9186300.324,5289332.941,25453,139976,TAP139976,ST CLAIR,MI,48079,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.85108551,-82.52193986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9186574.342,5289015.514,25454,139977,TAP139977,ST CLAIR,MI,48079,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.84899498,-82.5244014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9240548.77,5298994.61,25455,139978,TAP139978,ALMONT,MI,48003,TAP,IN SERVICE,LAPEER,26087,USA,42.91468219,-83.00926194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9262902.27,5227815.79,25456,139979,TAP139979,SOUTHFIELD,MI,48235,TAP,IN SERVICE,OAKLAND,26125,USA,42.44461988,-83.21006684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,120,120,Y,Y
-9261178.42,5227879.49,25457,139980,TAP139980,OAK PARK,MI,48235,TAP,IN SERVICE,WAYNE,26163,USA,42.44504214,-83.19458124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,120,120,Y,Y
-9250721.8,5228186.404,25458,139981,TAP139981,HAZEL PARK,MI,48030,RISER,IN SERVICE,OAKLAND,26125,USA,42.44707661,-83.10064782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,120,120,Y,Y
-9249477.197,5228184.816,25459,139982,TAP139982,HAZEL PARK,MI,48030,RISER,IN SERVICE,OAKLAND,26125,USA,42.44706608,-83.08946736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,120,120,Y,Y
-9233030.267,5228682.717,25460,139983,TAP139983,DETROIT,MI,48205,RISER,IN SERVICE,MACOMB,26099,USA,42.45036642,-82.94172208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,120,120,Y,Y
-9254330.129,5199651.566,25461,139984,TAP139984,ECORSE,MI,48229,TAP,IN SERVICE,WAYNE,26163,USA,42.25764285,-83.13306199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9269253.069,5266990.481,25462,139985,TAP139985,AUBURN HILLS,MI,48326,TAP,IN SERVICE,OAKLAND,26125,USA,42.70376811,-83.26711704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9269218.673,5266981.215,25463,139986,TAP139986,AUBURN HILLS,MI,48326,TAP,IN SERVICE,OAKLAND,26125,USA,42.70370694,-83.26680806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9240156.846,5281204.974,25464,139987,TAP139987,ROMEO,MI,48065,TAP,IN SERVICE,MACOMB,26099,USA,42.79753345,-83.00574122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9262410.612,5201478.413,25465,139988,TAP139988,ALLEN PARK,MI,48101,TAP,IN SERVICE,WAYNE,26163,USA,42.26978782,-83.20565021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,230,230,Y,Y
-9262549,5201493.352,25466,139989,TAP139989,ALLEN PARK,MI,48101,TAP,IN SERVICE,WAYNE,26163,USA,42.26988712,-83.20689336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,230,230,Y,Y
-9265816.399,5217968.872,25467,139990,TAP139990,DETROIT,MI,48228,TAP,IN SERVICE,WAYNE,26163,USA,42.37931127,-83.23624491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,2/10/2016 0:00,3,120,120,Y,Y
-9183289.001,5301082.165,25468,139991,TAP139991,MARYSVILLE,MI,48040,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.92841464,-82.49488868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,12/31/2015 0:00,3,120,120,Y,Y
-9204985.53,5291953.1,25469,139992,TAP139992,COLUMBUS,MI,48063,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.86833885,-82.68979192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,2/10/2016 0:00,2,345,345,Y,Y
-9267930.46,5175285.62,25470,139993,TAP139993,FLAT ROCK,MI,48134,TAP,IN SERVICE,WAYNE,26163,USA,42.09543326,-83.25523584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,120,120,Y,Y
-9259398.775,5200611.997,25471,139994,TAP139994,LINCOLN PARK,MI,48146,TAP,IN SERVICE,WAYNE,26163,USA,42.26402814,-83.17859442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,120,120,Y,Y
-9256148.86,5205937.287,25472,139995,TAP139995,DEARBORN,MI,48120,TAP,IN SERVICE,WAYNE,26163,USA,42.29942079,-83.14939993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,230,230,Y,Y
-9239306.69,5239873.56,25473,139996,TAP139996,WARREN,MI,48093,TAP,IN SERVICE,MACOMB,26099,USA,42.52449909,-82.99810414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2016 0:00,IMAGERY,2/18/2016 0:00,3,120,120,Y,Y
-9187988.73,5321281.91,25474,139997,TAP139997,NORTH STREET,MI,48049,TAP,IN SERVICE,ST. CLAIR,26147,USA,43.06113538,-82.53710707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9240001.576,5261770.613,25475,139998,TAP139998,SHELBY TWP,MI,48315,TAP,IN SERVICE,MACOMB,26099,USA,42.66929986,-83.00434641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9269368.22,5271147.92,25476,140000,TAP140000,LAKE ORION,MI,48359,TAP,IN SERVICE,OAKLAND,26125,USA,42.73120717,-83.26815146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9269360.282,5271015.04,25477,140001,TAP140001,LAKE ORION,MI,48359,TAP,IN SERVICE,OAKLAND,26125,USA,42.73033036,-83.26808015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9251916.752,5237751.49,25478,140002,UNKNOWN140002,MADISON HEIGHTS,MI,48071,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.51044839,-83.11138226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,120,120,Y,Y
-9218374.117,5249696.316,25479,140003,UNKNOWN140003,HARRISON TOWNSHIP,MI,48045,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.5894966,-82.81006364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9259537.949,5361638.031,25480,140004,UNKNOWN140004,CLIFFORD,MI,48727,SUBSTATION,IN SERVICE,LAPEER,26087,USA,43.32543332,-83.17984463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9338916.68,5131318.65,25481,140005,TAP140005,OGDEN TWP,MI,49228,TAP,IN SERVICE,LENAWEE,26091,USA,41.80168296,-83.89291591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,1,-999999,-999999,N,N
-9339289.964,5371825.226,25482,140006,TAP140006,BRIDGEPORT TWP,MI,48601,TAP,IN SERVICE,SAGINAW,26145,USA,43.39196974,-83.89626917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,9/29/2015 0:00,1,138,138,Y,Y
-9347789.106,5373539.784,25483,140007,TAP140007,SAGINAW,MI,48602,TAP,IN SERVICE,SAGINAW,26145,USA,43.40316099,-83.97261827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,9/29/2015 0:00,1,138,138,N,N
-9331967.266,5184083.639,25484,140009,TAP140009,PINCONNING,MI,48650,TAP,IN SERVICE,WASHTENAW,26161,USA,42.15405164,-83.83048826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9329398.63,5139417.2,25485,140010,TAP140010,DEERFIELD TWP,MI,49228,TAP,IN SERVICE,LENAWEE,26091,USA,41.85589235,-83.80741381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9347949.552,5400285.36,25486,140011,TAP140011,BAY CITY,MI,48706,TAP,IN SERVICE,BAY,26017,USA,43.57746691,-83.97405958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9352115.418,5380525.65,25487,140012,TAP140012,SAGINAW TWP,MI,48603,TAP,IN SERVICE,SAGINAW,26145,USA,43.44873772,-84.01148219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,N,N
-9341039.461,5315464.397,25488,140013,TAP140013,CLAYTON TWP,MI,48433,TAP,IN SERVICE,GENESEE,26049,USA,43.02294128,-83.91198518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9345804.561,5437819.602,25489,140014,TAP140014,PINCONNING,MI,48650,TAP,IN SERVICE,BAY,26017,USA,43.82123608,-83.95479079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9338947.386,5632139.503,25490,140015,TAP140015,HILLMAN,MI,49746,TAP,IN SERVICE,MONTMORENCY,26119,USA,45.06740646,-83.89319175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9339813.479,5624850.851,25491,140016,TAP140016,HILLMAN,MI,49746,TAP,IN SERVICE,MONTMORENCY,26119,USA,45.02114438,-83.90097199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9329000.257,5356593.268,25492,140018,TAP140018,BIRCH RUN,MI,48415,TAP,IN SERVICE,SAGINAW,26145,USA,43.29245706,-83.80383517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9332084.382,5365698.699,25493,140019,TAP140019,BRIDGEPORT,MI,48722,TAP,IN SERVICE,SAGINAW,26145,USA,43.35196382,-83.83154033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9341905.624,5406257.883,25494,140020,UNKNOWN140020,BAY CITY,MI,48706,SUBSTATION,IN SERVICE,BAY,26017,USA,43.61632225,-83.91976605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9337739.873,5374222.235,25495,140021,UNKNOWN140021,SAGINAW,MI,48601,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.4076149,-83.88234447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,138,138,N,N
-9337557.929,4999409.363,25496,140022,TAP140022,BLUFFTON,OH,45817,TAP,IN SERVICE,ALLEN,39003,USA,40.91226494,-83.88071004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2016 0:00,IMAGERY,9/21/2016 0:00,3,138,138,N,N
-9339940.925,4964295.966,25497,140023,TAP140023,HARROD,OH,45850,TAP,IN SERVICE,ALLEN,39003,USA,40.6734615,-83.90211686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,138,138,Y,Y
-9349057.676,4789126.552,25498,140024,UNKNOWN140024,WAYNESVILLE,OH,45068,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.46934919,-83.98401403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,69,69,Y,Y
-9351217.083,4823567.985,25499,140025,TAP140025,DAYTON,OH,45434,TAP,IN SERVICE,GREENE,39057,USA,39.70777928,-84.00341231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9350977.37,4823344.146,25500,140026,TAP140026,DAYTON,OH,45434,TAP,IN SERVICE,GREENE,39057,USA,39.70623234,-84.00125893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9337328.05,4817774.105,25501,140027,TAP140027,XENIA,OH,45385,TAP,IN SERVICE,GREENE,39057,USA,39.667727,-83.878645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9334980.099,4817823.709,25502,140028,TAP140028,XENIA,OH,45385,TAP,IN SERVICE,GREENE,39057,USA,39.66807,-83.857553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-8192873.298,5016624.265,25503,140029,COS COB,GREENWICH,CT,6830,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.02902823,-73.59783305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf, https://www.eversource.com/content/docs/default-source/projects-infrastructure/greenwich_map.pdf?sfvrsn=1d7bce62_0",9/16/2015 0:00,IMAGERY,3/11/2019 0:00,3,115,115,N,N
-8189037.582,5017358.145,25504,140030,TOMAC,OLD GREENWICH,CT,6870,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.03400132,-73.56337622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,1,115,115,N,N
-8188145.66,5017884.687,25505,140031,WATERSIDE,STAMFORD,CT,6902,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.03756916,-73.55536395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,3,115,115,N,N
-8186167.019,5019406.821,25506,140032,SOUTH END,STAMFORD,CT,6902,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.04788204,-73.53758951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,5,115,115,N,N
-8184249.406,5021507.32,25507,140033,GLENBROOK,STAMFORD,CT,6902,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.06211084,-73.5203633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,3/12/2019 0:00,5,115,115,N,N
-8188150.79,5028098.369,25508,140034,CEDAR HEIGHTS,STAMFORD,CT,6905,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.1067387,-73.55541003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-8192741.02,4961840.66,25509,140035,TAP140035,FREEPORT,NY,11520,TAP,IN SERVICE,NASSAU,36059,USA,40.65673103,-73.59664477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
