X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8200493.295,4964817.743,25510,140036,TAP140036,MALVERNE,NY,11565,TAP,IN SERVICE,NASSAU,36059,USA,40.67701635,-73.66628464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8200459.13,4964843.96,25511,140037,TAP140037,MALVERNE,NY,11565,TAP,IN SERVICE,NASSAU,36059,USA,40.67719496,-73.66597773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8197460.55,4962035.89,25512,140039,TAP140039,ROCKVILLE CENTRE,NY,11570,TAP,IN SERVICE,NASSAU,36059,USA,40.65806149,-73.63904103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8199075.485,5014469.64,25513,140040,BYRAM,GREENWICH,CT,6831,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.0144254,-73.65354824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8196786.775,5015437.284,25514,140041,PROSPECT,GREENWICH,CT,6830,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.02098394,-73.63298841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8192033.703,5018678.695,25515,140042,MIANUS,GREENWICH TOWN OF,CT,6807,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.04294899,-73.59029083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8199304.829,5026092.875,25516,140043,NORTH GREENWICH,GREENWICH,CT,6831,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.09316275,-73.65560847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8188124.771,5017770.266,25517,140044,TAP140044,STAMFORD,CT,6902,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.03679387,-73.5551763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-8188059.388,5017822,25518,140045,TAP140045,STAMFORD,CT,6902,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.03714441,-73.55458896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,3/19/2019 0:00,3,115,115,N,N
-8189093.749,5017354.594,25519,140046,TAP140046,OLD GREENWICH,CT,6870,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.03397726,-73.56388078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-8186267.412,4963439.877,25520,140047,BELLMORE,HEMPSTEAD TOWN OF,NY,11710,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.66762858,-73.53849136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,69,69,Y,Y
-8192660.287,4961788.715,25521,140048,FREEPORT,FREEPORT,NY,11520,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65637704,-73.59591954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,-999999,-999999,N,N
-8194920.363,4961866.238,25522,140049,BALDWIN,HEMPSTEAD TOWN OF,NY,11510,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65690535,-73.61622214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,0,-999999,-999999,N,N
-8199374.897,4962068.91,25523,140050,OCEAN AVE,LYNBROOK,NY,11563,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65828651,-73.6562379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,0,-999999,-999999,N,N
-8200504.934,4964856.327,25524,140051,MALVERNE,MALVERNE,NY,11565,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.67727921,-73.6663892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-8201009.959,4961647.057,25525,140052,LYNBROOK,LYNBROOK,NY,11563,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.65541165,-73.67092591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,1,-999999,-999999,N,N
-8198770.804,4956655.553,25526,140053,UNKNOWN140053,HEMPSTEAD TOWN OF,NY,11572,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.62138591,-73.65081124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8198746.225,4966601.04,25527,140054,LAKEVIEW,HEMPSTEAD TOWN OF,NY,11552,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.68916446,-73.65059045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8196872.813,4962012.98,25528,140055,ROCKVILLE CENTRE,ROCKVILLE CENTRE,NY,11570,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.65790536,-73.6337613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8199170.097,4953668.138,25529,140056,LIRR ISLAND PARK,HEMPSTEAD TOWN OF,NY,11558,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.60101321,-73.65439815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8195843.363,4970003.727,25530,140057,HEMPSTEAD,HEMPSTEAD,NY,11550,SUBSTATION,UNDER CONST,NASSAU,36059,USA,40.71233798,-73.62451359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.psegliny.com/inthecommunity/currentintiatives/reliabilityprojects/hempstead",8/4/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-8193786.998,4965366.017,25531,140059,ROOSEVELT,HEMPSTEAD TOWN OF,NY,11510,SUBSTATION,NOT AVAILABLE,NASSAU,36059,USA,40.68075151,-73.60604095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8184233.249,4978621.916,25532,140060,UNKNOWN140060,OYSTER BAY TOWN OF,NY,11801,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.77099488,-73.52021816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8889512.582,4899364.966,25533,140061,TAP140061,ELIZABETH TWP,PA,15037,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.22961049,-79.8558502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8860647.688,4884850.902,25534,140062,TAP140062,ALVERTON,PA,15612,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.12999557,-79.59655246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8875450.33,4882513.13,25535,140063,TAP140063,DAWSON,PA,15428,TAP,IN SERVICE,FAYETTE,42051,USA,40.11393697,-79.72952685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8900909.188,4898223.207,25536,140064,TAP140064,FORWARD TWP,PA,15063,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.22177951,-79.95822766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8869664.232,4856838.57,25537,140065,TAP140065,UNIONTOWN,PA,15401,TAP,IN SERVICE,FAYETTE,42051,USA,39.93732414,-79.67754944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8869729.392,4855374.792,25538,140066,TAP140066,LEMONT FURNACE,PA,15456,TAP,IN SERVICE,FAYETTE,42051,USA,39.92724118,-79.67813479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8874893.831,4855655.095,25539,140067,TAP140067,UNIONTOWN,PA,15401,TAP,IN SERVICE,FAYETTE,42051,USA,39.92917211,-79.72452774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8913161.345,4887747.809,25540,140068,TAP140068,SOMERSET TWP,PA,15330,TAP,IN SERVICE,WASHINGTON,42125,USA,40.1498897,-80.06829066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9050412.462,4772137.741,25541,140069,TAP140069,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.35143756,-81.30123842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9050412.68,4772087.117,25542,140070,TAP140070,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.3510859,-81.30124038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9056257.842,4769665.553,25543,140071,TAP140071,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.33426261,-81.35374836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9039340.941,4777039.963,25544,140072,TAP140072,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.38548213,-81.20178125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9049171.156,4755723.053,25545,140073,TAP140073,WALKER,WV,26180,TAP,IN SERVICE,WOOD,54107,USA,39.23732133,-81.29008758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8902894.621,4773453.717,25546,140074,TAP140074,GRAFTON,WV,26354,TAP,IN SERVICE,TAYLOR,54091,USA,39.36057827,-79.97606311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8881610.157,4778733.559,25547,140075,TAP140075,MALVERNE,WV,11565,TAP,IN SERVICE,PRESTON,54077,USA,39.39723982,-79.78486152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8853499.919,4788575.977,25548,140076,TAP140076,TERRA ALTA,WV,26764,TAP,IN SERVICE,PRESTON,54077,USA,39.46553102,-79.53234295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8858450.986,4819740.154,25549,140077,TAP140077,BRUCETON MILLS,WV,26525,TAP,IN SERVICE,PRESTON,54077,USA,39.68132062,-79.57681914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8873231.156,4789807.225,25550,140078,TAP140078,KINGWOOD,WV,26537,TAP,IN SERVICE,PRESTON,54077,USA,39.47406928,-79.70959167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,2,138,138,Y,Y
-8947251.055,4747795.762,25551,140079,TAP140079,LOST CREEK,WV,26385,TAP,IN SERVICE,HARRISON,54033,USA,39.18214358,-80.37452374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8919542.444,4796821.792,25552,140080,UNKNOWN140080,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.52269273,-80.12561305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/8/2016 0:00,1,138,138,Y,Y
-8996767.25,4844731.453,25553,140081,UNKNOWN140081,POWHATAN POINT,OH,43942,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.85388186,-80.81933528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8996767.26,4844766.582,25554,140082,UNKNOWN140082,POWHATAN POINT,OH,43942,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.85412411,-80.81933537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8872544.157,4851468.69,25555,140083,UNKNOWN140083,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.90032745,-79.70342026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8996769.495,4842695.05,25556,140084,UNKNOWN140084,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.83983699,-80.81935545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/8/2016 0:00,2,765,-999999,Y,N
-8980843.742,4800786.027,25557,140085,UNKNOWN140085,JACKSONBURG,WV,26377,SUBSTATION,IN SERVICE,WETZEL,54103,USA,39.5501569,-80.67629198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,1,138,138,Y,Y
-8993490.138,4854562.219,25558,140086,DILLES BOTTOM,SHADYSIDE,OH,43947,SUBSTATION,IN SERVICE,BELMONT,39013,USA,39.92164328,-80.78989649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",10/20/2016 0:00,IMAGERY,2/13/2019 0:00,2,69,69,N,N
-9446519.669,4585143.032,25559,140088,TAP140088,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,38.04046,-84.85953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9445799.988,4585647.926,25560,140089,TAP140089,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,38.044032,-84.853065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9426317.853,4670491.035,25561,140091,TAP140091,WILLIAMSTOWN,KY,41097,TAP,IN SERVICE,GRANT,21081,USA,38.641796,-84.678054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9445313.557,4667387.324,25562,140092,TAP140092,NEW LIBERTY,KY,40355,TAP,IN SERVICE,OWEN,21187,USA,38.62001572,-84.84869531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9448457.594,4666522.024,25563,140093,TAP140093,OWENTON,KY,40359,TAP,IN SERVICE,OWEN,21187,USA,38.61394231,-84.87693868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9448505.282,4666418.349,25564,140094,TAP140094,OWENTON,KY,40359,TAP,IN SERVICE,OWEN,21187,USA,38.61321459,-84.87736707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9449459.835,4667231.171,25565,140095,TAP140095,NEW LIBERTY,KY,40355,TAP,IN SERVICE,OWEN,21187,USA,38.61891975,-84.88594197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9452317.21,4569164.446,25566,140096,TAP140096,SALVISA,KY,40372,TAP,IN SERVICE,MERCER,21167,USA,37.92732566,-84.9116102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9438669.523,4588570.564,25567,140098,TAP140098,VERSAILLES,KY,40383,TAP,IN SERVICE,WOODFORD,21239,USA,38.06470548,-84.78901094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9430481.09,4586658.497,25568,140099,TAP140099,VERSAILLES,KY,40383,TAP,IN SERVICE,WOODFORD,21239,USA,38.051181,-84.715453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9421546.811,4716813.988,25569,140101,TAP140101,FLORENCE,KY,41042,TAP,IN SERVICE,BOONE,21015,USA,38.96608,-84.635195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9432769.876,4723443.049,25570,140102,TAP140102,BURLINGTON,KY,41005,TAP,IN SERVICE,BOONE,21015,USA,39.01236598,-84.73601351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9420001.9,4589978.256,25571,140103,TAP140103,LEXINGTON,KY,40510,TAP,IN SERVICE,FAYETTE,21067,USA,38.0746608,-84.62131684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9423500.359,4702289.564,25572,140104,TAP140104,WALTON,KY,41094,TAP,IN SERVICE,BOONE,21015,USA,38.86456058,-84.65274402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9430619.527,4705271.759,25573,140105,TAP140105,UNION,KY,41091,TAP,IN SERVICE,BOONE,21015,USA,38.88541668,-84.7166966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9444737.974,5313926.532,25574,140107,TAP140107,PEWAMO,MI,48873,TAP,IN SERVICE,IONIA,26067,USA,43.01284067,-84.84352476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9425596.168,5372598.317,25575,140108,TAP140108,ALMA,MI,48801,TAP,IN SERVICE,GRATIOT,26057,USA,43.39701611,-84.67157099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/31/2015 0:00,IMAGERY,2/10/2016 0:00,3,138,138,Y,Y
-9426572.295,5622745.156,25576,140109,TAP140109,GAYLORD,MI,49735,TAP,IN SERVICE,OTSEGO,26137,USA,45.00777229,-84.6803397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,Y,Y
-9441150.055,5249852.277,25577,140110,TAP140110,CHARLOTTE,MI,48813,TAP,IN SERVICE,EATON,26045,USA,42.59052805,-84.81129394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,3,138,138,Y,Y
-9436166.68,5199150.84,25578,140111,TAP140111,ALBION,MI,49224,TAP,IN SERVICE,CALHOUN,26025,USA,42.25431359,-84.76652752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9419734.541,4928407.417,25579,140112,UNKNOWN140112,SAINT HENRY,OH,45883,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.42849931,-84.6189151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9448979.618,4605578.138,25580,140113,UNKNOWN140113,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.18489384,-84.8816281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,-999999,-999999,Y,Y
-9429968.564,4608830.007,25581,140114,UNKNOWN140114,GEORGETOWN,KY,40324,SUBSTATION,IN SERVICE,SCOTT,21209,USA,38.20785146,-84.71084889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,-999999,-999999,N,N
-9449673.469,4691318.32,25582,140115,UNKNOWN140115,WARSAW,KY,41095,SUBSTATION,IN SERVICE,GALLATIN,21077,USA,38.78778009,-84.88786107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9419820.913,4715894.244,25583,140116,UNKNOWN140116,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.9596557,-84.619691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9428163.575,4727024.574,25584,140117,UNKNOWN140117,BURLINGTON,KY,41005,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.03736062,-84.6946344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9426747.67,4724146.545,25585,140118,UNKNOWN140118,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.01727622,-84.68191511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9421516.91,4717667.824,25586,140119,UNKNOWN140119,FLORENCE,KY,41042,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.97204343,-84.6349264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9422558.18,4708279.993,25587,140120,UNKNOWN140120,WALTON,KY,41094,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.90644867,-84.64428029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9450541.812,4605073.806,25588,140121,UNKNOWN140121,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.1813327,-84.89566153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2016 0:00,IMAGERY,9/29/2016 0:00,2,-999999,-999999,N,N
-9419464.246,4738690.485,25589,140122,TAP140122,CINCINNATI,OH,45238,TAP,IN SERVICE,HAMILTON,39061,USA,39.118713,-84.616487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-9429471.534,4743828.463,25590,140123,TAP140123,NORTH BEND,OH,45052,TAP,IN SERVICE,HAMILTON,39061,USA,39.154513,-84.706384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2016 0:00,IMAGERY,10/5/2016 0:00,3,69,69,Y,Y
-9420449.117,4862324.026,25591,140124,UNKNOWN140124,ARCANUM,OH,45304,SUBSTATION,IN SERVICE,DARKE,39037,USA,39.97509647,-84.62533425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9420410.016,4862328.752,25592,140125,TAP140125,ARCANUM,OH,45304,TAP,IN SERVICE,DARKE,39037,USA,39.975129,-84.624983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9419230.475,4842166.042,25593,140126,TAP140126,LEWISBURG,OH,45338,TAP,IN SERVICE,PREBLE,39135,USA,39.836188,-84.614387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9437493.974,5746358.273,25594,140127,TAP140127,MACKINAW CITY,MI,49701,TAP,IN SERVICE,EMMET,26047,USA,45.78748233,-84.77845081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,138,Y,Y
-9440111.976,5838158.518,25595,140128,RACO,KINROSS,MI,49752,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.35956706,-84.80196872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/17/2020 0:00,1,69,69,N,N
-9433000.738,5760916.698,25596,140129,EVERGREEN,SAINT IGNACE,MI,49781,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,45.87860385,-84.73808738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,3/18/2020 0:00,2,69,69,N,N
-8903472.251,5176361.249,25597,140130,TAP140130,GREENE TWP,PA,16510,TAP,IN SERVICE,ERIE,42049,USA,42.10260274,-79.98125205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-8874034.904,5097320.307,25598,140131,TAP140131,CHERRYTREE TWP,PA,16354,TAP,IN SERVICE,VENANGO,42121,USA,41.57360705,-79.71681186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8874028.547,5097297.647,25599,140132,TAP140132,CHERRYTREE TWP,PA,16354,TAP,IN SERVICE,VENANGO,42121,USA,41.57345477,-79.71675476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8896088.316,5080371.165,25600,140133,TAP140133,FRANKLIN,PA,16323,TAP,IN SERVICE,VENANGO,42121,USA,41.45960279,-79.91492103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8904362.669,4894989.05,25601,140134,TAP140134,MONONGAHELA,PA,15063,TAP,IN SERVICE,WASHINGTON,42125,USA,40.1995925,-79.98925081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8858972.209,5017917.948,25602,140135,TAP140135,PARKER,PA,16049,TAP,IN SERVICE,CLARION,42031,USA,41.03779453,-79.58150137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8848569.83,5211277.15,25603,140136,TAP140136,WESTFIELD,NY,14787,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.33489034,-79.48805521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8849106.811,4913509.901,25604,140137,TAP140137,HEMPFIELD TWP,PA,15601,TAP,IN SERVICE,WESTMORELAND,42129,USA,40.3265512,-79.492879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8900726.552,4925331.572,25605,140138,TAP140138,PITTSBURGH,PA,15210,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.40746303,-79.95658701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8889573.478,4981888.875,25606,140139,TAP140139,BUTLER,PA,16002,TAP,IN SERVICE,BUTLER,42019,USA,40.79321685,-79.85639725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8889561.127,4981890.223,25607,140140,TAP140140,BUTLER,PA,16002,TAP,IN SERVICE,BUTLER,42019,USA,40.79322602,-79.8562863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8891521.256,4987418.099,25608,140141,TAP140141,BUTLER,PA,16002,TAP,IN SERVICE,BUTLER,42019,USA,40.83080988,-79.87389444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8881728.128,4947682.001,25609,140142,TAP140142,FRAZER TWP,PA,15084,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.56017201,-79.78592126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8880082.923,4945483.7,25610,140143,TAP140143,SPRINGDALE TWP,PA,15144,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.54516756,-79.77114213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8900641.638,4995722.818,25611,140144,TAP140144,BUTLER,PA,16001,TAP,IN SERVICE,BUTLER,42019,USA,40.8872334,-79.95582422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8871937.84,4983056.273,25612,140145,TAP140145,CABOT,PA,16023,TAP,IN SERVICE,BUTLER,42019,USA,40.80115573,-79.69797362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8847345.691,4998239.312,25613,140146,TAP140146,WASHINGTON TWP,PA,16210,TAP,IN SERVICE,ARMSTRONG,42005,USA,40.90432135,-79.47705859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8907123.144,5182546.443,25614,140147,UNKNOWN140147,ERIE,PA,16510,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.14381371,-80.01404858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8860216.462,4998068.035,25615,140148,UNKNOWN140148,SUGARCREEK TWP,PA,16218,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.90315846,-79.59267868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,-999999,-999999,Y,Y
-8857102.969,4983867.842,25616,140149,UNKNOWN140149,KITTANNING,PA,16201,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.80667424,-79.5647097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8875693.993,5013231.149,25617,140150,UNKNOWN140150,FAIRVIEW TWP,PA,16041,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.00603014,-79.73171571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8874500.681,5013608.402,25618,140151,UNKNOWN140151,KARNS CITY,PA,16041,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.00858751,-79.72099601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8894111.392,5026698.224,25619,140152,UNKNOWN140152,CHERRY TWP,PA,16040,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.09726088,-79.89716202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8906272.142,4927274.682,25620,140153,UNKNOWN140153,PITTSBURGH,PA,15210,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.42075309,-80.0064039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8910043.892,4933138.453,25621,140154,UNKNOWN140154,PITTSBURGH,PA,15233,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.46084291,-80.0402861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-9594673.978,5105190.86,25622,140155,TAP140155,MISHAWAKA,IN,46544,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.62647812,-86.1904228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9588687.409,5111779.212,25623,140156,TAP140156,MISHAWAKA,IN,46545,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.67070259,-86.13664454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9582017.238,4830663.893,25624,140157,TAP140157,INDIANAPOLIS,IN,46219,TAP,IN SERVICE,MARION,18097,USA,39.75680064,-86.07672538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9578814.166,4826572.476,25625,140158,TAP140158,INDIANAPOLIS,IN,46239,TAP,IN SERVICE,MARION,18097,USA,39.72853975,-86.04795169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9581812.221,4830563.629,25626,140159,TAP140159,INDIANAPOLIS,IN,46219,TAP,IN SERVICE,MARION,18097,USA,39.75610822,-86.07488367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9583377.109,4855415.154,25627,140160,TAP140160,INDIANAPOLIS,IN,46240,RISER,IN SERVICE,MARION,18097,USA,39.92751923,-86.08894131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,5/14/2020 0:00,1,69,69,Y,Y
-9583356.773,4858993.103,25628,140161,TAP140161,CARMEL,IN,46033,TAP,IN SERVICE,HAMILTON,18057,USA,39.95216254,-86.08875862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9593892.735,4870590.332,25629,140162,TAP140162,WESTFIELD,IN,46074,TAP,IN SERVICE,HAMILTON,18057,USA,40.03197806,-86.18340478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9593892.404,4870702.763,25630,140163,TAP140163,WESTFIELD,IN,46074,TAP,IN SERVICE,HAMILTON,18057,USA,40.03275138,-86.18340181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9591794.071,4862795.336,25631,140164,TAP140164,CARMEL,IN,46032,TAP,IN SERVICE,HAMILTON,18057,USA,39.97834089,-86.16455216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9582494.35,4881512.58,25632,140165,TAP140165,GREENFIELD,IN,46140,TAP,IN SERVICE,HAMILTON,18057,USA,40.10706285,-86.08101135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9593696.86,4822464.692,25633,140166,TAP140166,INDIANAPOLIS,IN,46217,TAP,IN SERVICE,MARION,18097,USA,39.70015416,-86.18164521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9594698.808,4824025.225,25634,140167,TAP140167,INDIANAPOLIS,IN,46217,TAP,IN SERVICE,MARION,18097,USA,39.71093912,-86.19064586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9595238.028,4824537.103,25635,140168,TAP140168,GURNEE,IN,60031,TAP,IN SERVICE,MARION,18097,USA,39.71447639,-86.19548975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9595322.259,4824535.037,25636,140169,TAP140169,INDIANAPOLIS,IN,46217,TAP,IN SERVICE,MARION,18097,USA,39.71446211,-86.19624642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9594478.54,4838379.197,25637,140170,TAP140170,INDIANAPOLIS,IN,46208,TAP,IN SERVICE,MARION,18097,USA,39.81006147,-86.18866716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9592660.246,4808509.183,25638,140171,TAP140171,GREENWOOD,IN,46143,TAP,IN SERVICE,JOHNSON,18081,USA,39.60363162,-86.17233314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9582597.934,4712069.3,25639,140172,TAP140172,SEYMOUR,IN,47274,TAP,IN SERVICE,JACKSON,18071,USA,38.93293266,-86.08194186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9592371.477,4635233.772,25640,140173,TAP140173,DEPAUW,IN,47115,TAP,IN SERVICE,HARRISON,18061,USA,38.39398928,-86.16973909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9592647.65,4615383.055,25641,140174,TAP140174,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.25409284,-86.17222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9589571.884,4614153.644,25642,140175,TAP140175,CORYDON,IN,47112,TAP,IN SERVICE,HARRISON,18061,USA,38.24541977,-86.14458991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9582292.981,4622956.734,25643,140176,TAP140176,NEW SALISBURY,IN,47161,TAP,IN SERVICE,HARRISON,18061,USA,38.30749962,-86.07920242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9587929.777,4569892.338,25644,140177,TAP140177,BRANDENBURG,KY,40108,TAP,IN SERVICE,MEADE,21163,USA,37.93248319,-86.12983862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9589817.687,4560104.304,25645,140178,TAP140178,CRANE,KY,47522,TAP,IN SERVICE,MEADE,21163,USA,37.863099,-86.146798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9586769.149,5207302.371,25646,140179,TAP140179,BANGOR,MI,49013,TAP,IN SERVICE,VAN BUREN,26159,USA,42.30849014,-86.11941252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,Y,Y
-9585759.037,5287835.462,25647,140180,TAP140180,HOLLAND TWP,MI,49424,TAP,IN SERVICE,OTTAWA,26139,USA,42.84122268,-86.11033853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9582140.625,5144516.649,25648,140181,TAP140181,CASSOPOLIS,MI,49031,TAP,IN SERVICE,CASS,26027,USA,41.89000305,-86.07783378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,69,69,N,N
-9587075.661,5157886.441,25649,140182,TAP140182,DOWAGIAC,MI,49047,TAP,IN SERVICE,CASS,26027,USA,41.97934843,-86.12216596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9584550.306,5159588.142,25650,140183,TAP140183,DOWAGIAC,MI,49047,TAP,IN SERVICE,CASS,26027,USA,41.99071129,-86.09948031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9584164.532,5160132.034,25651,140186,TAP140186,DOWAGIAC,MI,49047,TAP,IN SERVICE,CASS,26027,USA,41.99434262,-86.09601484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9595251.523,5298327.418,25652,140187,TAP140187,WEST OLIVE,MI,49460,TAP,IN SERVICE,OTTAWA,26139,USA,42.9102926,-86.19561098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9583208.654,4664688.735,25653,140188,UNKNOWN140188,SALEM,IN,47167,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.60107301,-86.08742805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-9580999.963,4794784.773,25654,140189,UNKNOWN140189,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.50857607,-86.06758704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9595766.514,5115411.432,25655,140190,UNKNOWN140190,SOUTH BEND,IN,46615,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.69507097,-86.20023723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9595293.604,5108896.642,25656,140191,LOGAN,MISHAWAKA,IN,46544,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.651357,-86.195989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9583667.285,4976790.166,25657,140192,UNKNOWN140192,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.758532,-86.091548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9586713.766,4943767.89,25658,140193,UNKNOWN140193,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.533454,-86.118915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8400350.279,4953677.304,25659,140194,TAP140194,ALLENTOWN,PA,18102,TAP,IN SERVICE,LEHIGH,42077,USA,40.60107572,-75.46163048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,138,138,Y,Y
-8400348.901,4953668.696,25660,140195,TAP140195,ALLENTOWN,PA,18102,TAP,IN SERVICE,LEHIGH,42077,USA,40.60101702,-75.46161809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,138,138,Y,Y
-8395570.058,4951419.95,25661,140196,TAP140196,SALISBURY TWP,PA,18015,TAP,IN SERVICE,LEHIGH,42077,USA,40.58567758,-75.41868902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8401637.633,4948944.442,25662,140198,TAP140198,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.56878725,-75.47319498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8401608.052,4948931.217,25663,140199,TAP140199,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.56869701,-75.47292924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8402482.602,4948887.953,25664,140200,RISER140200,ALLENTOWN,PA,18103,RISER,IN SERVICE,LEHIGH,42077,USA,40.56840178,-75.48078546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8402487.37,4948879.584,25665,140201,RISER140201,ALLENTOWN,PA,18103,RISER,IN SERVICE,LEHIGH,42077,USA,40.56834467,-75.48082829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8399670.355,4956637.61,25666,140202,TAP140202,ALLENTOWN,PA,18109,TAP,IN SERVICE,LEHIGH,42077,USA,40.62126357,-75.45552262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8399661.438,4956637.917,25667,140203,TAP140203,ALLENTOWN,PA,18109,TAP,IN SERVICE,LEHIGH,42077,USA,40.62126566,-75.45544251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8402036.538,4942536.406,25668,140204,TAP140204,UPPER MILFORD TWP,PA,18049,TAP,IN SERVICE,LEHIGH,42077,USA,40.5250456,-75.4767784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8402026.409,4942536.959,25669,140205,TAP140205,UPPER MILFORD TWP,PA,18049,TAP,IN SERVICE,LEHIGH,42077,USA,40.52504937,-75.4766874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8401124.323,4947345.201,25670,140206,TAP140206,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.55787341,-75.46858383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8401117.277,4947342.139,25671,140207,TAP140207,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.55785251,-75.46852053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8400681.479,4947882.955,25672,140208,TAP140208,SALISBURY TWP,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.56154345,-75.4646057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8395635.06,4951346.14,25673,140209,TAP140209,SALISBURY TWP,PA,18015,TAP,IN SERVICE,LEHIGH,42077,USA,40.58517404,-75.41927294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8395605.04,4951417.38,25674,140210,TAP140210,SALISBURY TWP,PA,18015,TAP,IN SERVICE,LEHIGH,42077,USA,40.58566005,-75.41900327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8410232.07,4943902.15,25675,140211,TAP140211,MACUNGIE,PA,18062,TAP,IN SERVICE,LEHIGH,42077,USA,40.53437065,-75.55040011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8411706.62,4943771.011,25676,140212,TAP140212,MACUNGIE,PA,18062,TAP,IN SERVICE,LEHIGH,42077,USA,40.53347531,-75.56364623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416219.718,4947098.309,25677,140213,TAP140213,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.55618836,-75.60418807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416247.53,4947207.257,25678,140214,TAP140214,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.55693195,-75.60443791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416106.69,4948157.743,25679,140215,TAP140215,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.56341874,-75.60317272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416111.925,4948161.842,25680,140216,TAP140216,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.56344671,-75.60321975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8415972.028,4949769.375,25681,140217,TAP140217,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.57441623,-75.60196304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8415976.796,4949777.745,25682,140218,TAP140218,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.57447333,-75.60200587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416023.283,4950220.814,25683,140219,TAP140219,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.57749644,-75.60242346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416068.8,4950901.082,25684,140220,TAP140220,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.58213771,-75.60283235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416062.24,4950902.738,25685,140221,TAP140221,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.582149,-75.60277342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416359.098,4952122.035,25686,140222,TAP140222,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.59046711,-75.60544015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8416353.88,4952112.88,25687,140223,TAP140223,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.59040466,-75.60539327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8407185.73,4957139.27,25688,140224,TAP140224,ALLENTOWN,PA,18104,TAP,IN SERVICE,LEHIGH,42077,USA,40.62468403,-75.52303438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8406126.93,4957991.116,25689,140225,TAP140225,ALLENTOWN,PA,18104,TAP,IN SERVICE,LEHIGH,42077,USA,40.63049178,-75.51352301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8406120.623,4958004.416,25690,140226,TAP140226,ALLENTOWN,PA,18104,TAP,IN SERVICE,LEHIGH,42077,USA,40.63058245,-75.51346636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8405796.072,4959354.758,25691,140227,TAP140227,WHITEHALL TWP,PA,18052,TAP,IN SERVICE,LEHIGH,42077,USA,40.63978782,-75.51055086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8405807.702,4959362.797,25692,140228,TAP140228,WHITEHALL TWP,PA,18052,TAP,IN SERVICE,LEHIGH,42077,USA,40.63984261,-75.51065534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8413955.483,4963110.038,25693,140229,TAP140229,NORTH WHITEHALL TWP,PA,18078,TAP,IN SERVICE,LEHIGH,42077,USA,40.66538111,-75.5838481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8413949.759,4963120.335,25694,140230,TAP140230,NORTH WHITEHALL TWP,PA,18078,TAP,IN SERVICE,LEHIGH,42077,USA,40.66545127,-75.58379669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8411525.839,4950056.621,25695,140231,TAP140231,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.57637615,-75.56202224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8411511.535,4950043.02,25696,140232,TAP140232,ALLENTOWN,PA,18106,TAP,IN SERVICE,LEHIGH,42077,USA,40.57628335,-75.56189375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8408037.099,4948171.349,25697,140233,TAP140233,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.56351159,-75.53068236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8408063.852,4948166.817,25698,140234,TAP140234,ALLENTOWN,PA,18103,TAP,IN SERVICE,LEHIGH,42077,USA,40.56348066,-75.53092268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8402996.793,4948608.573,25699,140235,RISER140235,ALLENTOWN,PA,18103,RISER,IN SERVICE,LEHIGH,42077,USA,40.5664953,-75.48540452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8402995.287,4948600.007,25700,140236,RISER140236,ALLENTOWN,PA,18103,RISER,IN SERVICE,LEHIGH,42077,USA,40.56643685,-75.48539098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8383595.358,4960370.453,25701,140237,TAP140237,BETHLEHEM TWP,PA,18020,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.64671103,-75.31111846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8375194.04,4963026.06,25702,140238,TAP140238,GLENDON,PA,18042,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.66480888,-75.23564814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
