X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8393401.071,4970971.456,25703,140239,TAP140239,EAST ALLEN TWP,PA,18014,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.7189271,-75.39920468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8388747.53,4956529.18,25704,140240,TAP140240,BETHLEHEM,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.62052423,-75.35740121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8388749.33,4956548.9,25705,140241,TAP140241,BETHLEHEM,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.62065869,-75.35741738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8388487.832,4955864.953,25706,140242,TAP140242,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.61599501,-75.3550683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-8388623.613,4953109.047,25707,140243,TAP140243,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.59719979,-75.35628805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8388625.307,4953096.378,25708,140244,TAP140244,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.59711338,-75.35630326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8386284.881,4956152.496,25709,140245,TAP140245,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.61795574,-75.33527885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8386291.939,4956153.464,25710,140246,TAP140246,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.61796234,-75.33534226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8385831.68,4956299.31,25711,140247,TAP140247,BETHLEHEM,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.61895683,-75.33120768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8387891.02,4956907.81,25712,140248,TAP140248,FREEMANSBURG,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.62310589,-75.34970705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389537.048,4960294.986,25713,140249,TAP140249,BETHLEHEM,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.64619665,-75.36449357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389741.915,4960269.788,25714,140250,TAP140250,BETHLEHEM,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.64602491,-75.36633392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8391770.466,4962664.183,25715,140251,TAP140251,HANOVER TWP,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.66234299,-75.3845567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8391762.743,4962668.419,25716,140252,TAP140252,HANOVER TWP,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.66237186,-75.38448733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8391853.745,4962730.389,25717,140253,TAP140253,HANOVER TWP,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.66279414,-75.38530482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8391868.695,4962727.781,25718,140254,TAP140254,HANOVER TWP,PA,18017,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.66277637,-75.38543911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8390670.585,4951755.753,25719,140255,TAP140255,LOWER SAUCON TWP,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.58796843,-75.37467631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8390638.11,4951816.245,25720,140256,TAP140256,LOWER SAUCON TWP,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.58838109,-75.37438458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8390650.923,4951806.323,25721,140257,TAP140257,LOWER SAUCON TWP,PA,18015,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.5883134,-75.37449968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8454973.059,4885401.171,25722,140258,TAP140258,CAERNARVON TWP,PA,17555,TAP,IN SERVICE,LANCASTER,42071,USA,40.13377492,-75.95231526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8418819.182,4949190.611,25723,140259,TAP140259,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.57046705,-75.62753946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8418818.627,4949200.327,25724,140260,TAP140260,BREINIGSVILLE,PA,18031,TAP,IN SERVICE,LEHIGH,42077,USA,40.57053335,-75.62753447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9527250.083,4877888.76,25725,140261,TAP140261,ANDERSON,IN,46017,TAP,IN SERVICE,MADISON,18095,USA,40.08216014,-85.58474365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9488334.626,4893258.524,25726,140262,TAP140262,PARKER CITY,IN,47368,TAP,IN SERVICE,DELAWARE,18035,USA,40.18771774,-85.23516015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9502633.81,4586499.32,25727,140263,TAP140263,TAYLORSVILLE,KY,40071,TAP,IN SERVICE,SPENCER,21215,USA,38.05005499,-85.36361191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9500613.817,4596103.457,25728,140264,TAP140264,TAYLORSVILLE,KY,40071,TAP,IN SERVICE,SPENCER,21215,USA,38.117963,-85.345466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9495065.933,4682572.1,25729,140265,TAP140265,MILTON,KY,40045,TAP,IN SERVICE,CARROLL,21041,USA,38.72651177,-85.29562851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9470410.33,4681650.94,25730,140266,TAP140266,GLENDON,KY,18042,TAP,IN SERVICE,CARROLL,21041,USA,38.72005588,-85.07414346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-9458020.032,4687480.51,25731,140267,TAP140267,SANDERS,KY,41083,TAP,IN SERVICE,GALLATIN,21077,USA,38.76090225,-84.96283952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9509055.144,4624080.874,25732,140268,TAP140268,CRESTWOOD,KY,40014,TAP,IN SERVICE,OLDHAM,21185,USA,38.3154233,-85.42129573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9493179.186,4811838.913,25733,140271,TAP140271,GLENWOOD,IN,46133,TAP,IN SERVICE,FAYETTE,18041,USA,39.62667376,-85.27867957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9509766.538,4815974.06,25734,140272,TAP140272,RUSHVILLE,IN,46173,TAP,IN SERVICE,RUSH,18139,USA,39.65527881,-85.4276863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9491081.138,4605306.595,25735,140273,TAP140273,FORT ANN TOWN OF,KY,12821,TAP,IN SERVICE,SHELBY,21211,USA,38.18297647,-85.25983249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9488537.519,4608291.411,25736,140274,TAP140274,SHELBYVILLE,KY,40065,TAP,IN SERVICE,SHELBY,21211,USA,38.20404957,-85.23698277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9509531.269,4619419.146,25737,140275,TAP140275,LOUISVILLE,KY,40245,TAP,IN SERVICE,SHELBY,21211,USA,38.28255875,-85.42557284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9482731.627,4654670.757,25738,140276,TAP140276,CAMPBELLSBURG,KY,40011,TAP,IN SERVICE,HENRY,21103,USA,38.53070822,-85.18482756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,1/31/2018 0:00,3,69,69,Y,Y
-9478669.183,4572051.502,25739,140277,TAP140277,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,37.94778,-85.148334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9455004.32,4573977.18,25740,140278,TAP140278,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,37.96141996,-84.93574892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9455114.744,4573959.069,25741,140279,TAP140279,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,37.96129169,-84.93674087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9457452.228,4602361.136,25742,140280,TAP140280,FRANKFORT,KY,40601,TAP,IN SERVICE,FRANKLIN,21073,USA,38.16217525,-84.95773886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9523510.789,4621400.664,25743,140291,TAP140291,LOUISVILLE,KY,40241,TAP,IN SERVICE,JEFFERSON,21111,USA,38.29653,-85.551153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9531451.387,4625146.066,25744,140293,TAP140293,PROSPECT,KY,40059,TAP,IN SERVICE,JEFFERSON,21111,USA,38.32293067,-85.6224846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9522725.43,4595378.607,25745,140294,TAP140294,LOUISVILLE,KY,40291,TAP,IN SERVICE,JEFFERSON,21111,USA,38.11284,-85.544098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9532298.654,4596851.559,25746,140299,UNKNOWN140299,LOUISVILLE,KY,40228,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.12324996,-85.63009573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,2,69,69,Y,Y
-9473351.904,4679627.572,25747,140307,UNKNOWN140307,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.70587317,-85.10056807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,69,Y,Y
-9472829.176,4680154.126,25748,140308,UNKNOWN140308,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.7095643,-85.09587233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9468850.992,4683823.045,25749,140309,UNKNOWN140309,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.73527802,-85.06013569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-9522539.008,4611600.126,25750,140310,UNKNOWN140310,LOUISVILLE,KY,40243,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.2274023,-85.54242334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9507974.151,4661899.01,25751,140311,UNKNOWN140311,BEDFORD,KY,40006,SUBSTATION,IN SERVICE,TRIMBLE,21223,USA,38.58148532,-85.411585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,345,345,Y,Y
-9474314.829,4678546.969,25752,140312,UNKNOWN140312,CARROLLTON,KY,41008,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.69829758,-85.10921817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,138,138,Y,Y
-9522682.954,4605755.616,25753,140313,UNKNOWN140313,LOUISVILLE,KY,40299,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.18614699,-85.54371643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9462808.741,4642424.087,25754,140314,UNKNOWN140314,BETHLEHEM,KY,40007,SUBSTATION,IN SERVICE,HENRY,21103,USA,38.44459586,-85.00585723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,-999999,-999999,N,N
-8337821.304,5321207.725,25755,140315,TAP140315,LITTLE FALLS,NY,13365,TAP,IN SERVICE,HERKIMER,36043,USA,43.06064848,-74.89992313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8337793.443,5321209.798,25756,140316,TAP140316,LITTLE FALLS,NY,13365,TAP,IN SERVICE,HERKIMER,36043,USA,43.06066209,-74.89967286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8335768.102,5545350.964,25757,140317,TAP140317,COLTON TOWN OF,NY,13687,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.5141183,-74.8814789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8344123.594,5555490.479,25758,140318,TAP140318,PIERREPONT TOWN OF,NY,13625,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.57903266,-74.95653757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8346363.9,5565255.622,25759,140319,TAP140319,POTSDAM,NY,13676,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.64148181,-74.97666258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8375150.238,5540970.219,25760,140320,TAP140320,DE KALB JUNCTION,NY,13630,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.48604987,-75.23525466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8375143.215,5540960.489,25761,140321,TAP140321,DE KALB JUNCTION,NY,13630,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.48598751,-75.23519156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8361128.18,5551024.072,25762,140322,TAP140322,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.55044712,-75.10929237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8361121.531,5551016.558,25763,140323,TAP140323,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.55039902,-75.10923264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8369538.601,5546329.05,25764,140324,TAP140324,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.52038328,-75.18484446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8369535.359,5546319.59,25765,140325,TAP140325,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.52032269,-75.18481534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8354751.343,5322392.389,25766,140326,TAP140326,SCHUYLER TOWN OF,NY,13340,TAP,IN SERVICE,HERKIMER,36043,USA,43.06842338,-75.05200826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8354724.403,5322396.347,25767,140327,TAP140327,SCHUYLER TOWN OF,NY,13340,TAP,IN SERVICE,HERKIMER,36043,USA,43.06844936,-75.05176625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8353541.759,5315134.854,25768,140328,TAP140328,ILION,NY,13357,TAP,IN SERVICE,HERKIMER,36043,USA,43.02077701,-75.04114238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8345364.795,5320357.739,25769,140329,TAP140329,HERKIMER,NY,13350,TAP,IN SERVICE,HERKIMER,36043,USA,43.05506946,-74.96768747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8345363.06,5320369.161,25770,140330,TAP140330,HERKIMER,NY,13350,TAP,IN SERVICE,HERKIMER,36043,USA,43.05514443,-74.96767189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8345025.922,5265498.406,25771,140331,TAP140331,COOPERSTOWN,NY,13326,TAP,IN SERVICE,OTSEGO,36077,USA,42.69391747,-74.96464332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8345501.5,5260882.24,25772,140332,TAP140332,COOPERSTOWN,NY,13326,TAP,IN SERVICE,OTSEGO,36077,USA,42.66343178,-74.96891551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8341679.14,5202642.03,25773,140334,TAP140334,DELHI,NY,13753,TAP,IN SERVICE,DELAWARE,36025,USA,42.27752238,-74.93457867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8345791.748,5571110.141,25774,140335,TAP140335,POTSDAM,NY,13676,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.6788899,-74.97152286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8345792.372,5571077.962,25775,140336,TAP140336,POTSDAM,NY,13676,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.67868435,-74.97152845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8348381.35,5576788.39,25776,140337,TAP140337,NORWOOD,NY,13668,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.71514863,-74.99478564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8347242.187,5577385.541,25777,140338,TAP140338,NORWOOD,NY,13668,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.71896045,-74.98455237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8345099.803,5592276.609,25778,140339,TAP140339,NORFOLK,NY,13667,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.81393399,-74.96530701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8348964.94,5584818.5,25779,140340,TAP140340,NORWOOD,NY,13668,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.76638654,-75.00002812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8335965.263,5607557.798,25780,140341,TAP140341,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.91123333,-74.88325003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8335946.742,5607574.732,25781,140342,TAP140342,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.91134105,-74.88308366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8348735.006,5590941.403,25782,140343,TAP140343,NORFOLK,NY,13667,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.80542456,-74.99796259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8392930.482,5447338.823,25783,140344,TAP140344,CROGHAN,NY,13327,TAP,IN SERVICE,LEWIS,36049,USA,43.88290186,-75.39497731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8392926.259,5447363.205,25784,140345,TAP140345,CROGHAN,NY,13327,TAP,IN SERVICE,LEWIS,36049,USA,43.88305973,-75.39493937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8390041.282,5406003.645,25785,140346,TAP140346,LYONS FALLS,NY,13368,TAP,IN SERVICE,LEWIS,36049,USA,43.61466876,-75.36902318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8392166.084,5404358.739,25786,140347,TAP140347,CONSTABLEVILLE,NY,13325,TAP,IN SERVICE,LEWIS,36049,USA,43.60396974,-75.3881106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8401464.432,5568546.044,25787,140348,TAP140348,OSWEGATCHIE TOWN OF,NY,13669,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.66250929,-75.47163908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8383102.091,5554156.07,25788,140349,TAP140349,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.57049376,-75.30668737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8383048.575,5554146.636,25789,140350,TAP140350,CANTON TOWN OF,NY,13617,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.57043338,-75.30620663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8394722.437,5517591.092,25790,140351,TAP140351,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.33602599,-75.41107471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8394726.043,5517619.002,25791,140352,TAP140352,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.33620532,-75.4111071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,115,115,Y,Y
-8394740.22,5517668.877,25792,140353,TAP140353,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.33652578,-75.41123446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8394789.929,5517670.229,25793,140354,TAP140354,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.33653446,-75.411681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8393461.836,5506060.304,25794,140355,TAP140355,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.26189121,-75.39975054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8398961.21,5295978.1,25795,140356,TAP140356,MADISON,NY,13402,TAP,IN SERVICE,MADISON,36053,USA,42.89483345,-75.44915226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8414017.437,5463860.573,25796,140357,TAP140357,WILNA TOWN OF,NY,13619,TAP,IN SERVICE,JEFFERSON,36045,USA,43.98977885,-75.58440464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8414001.397,5463862.361,25797,140358,TAP140358,WILNA TOWN OF,NY,13619,TAP,IN SERVICE,JEFFERSON,36045,USA,43.9897904,-75.58426055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8387310.763,5330863.836,25798,140359,TAP140359,WHITESBORO,NY,13492,TAP,IN SERVICE,ONEIDA,36065,USA,43.12399238,-75.34449451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8387261.923,5331568.748,25799,140360,TAP140360,WHITESBORO,NY,13492,TAP,IN SERVICE,ONEIDA,36065,USA,43.12861403,-75.34405577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8378987.351,5333693.824,25800,140362,TAP140362,MARCY,NY,13403,TAP,IN SERVICE,ONEIDA,36065,USA,43.14254464,-75.26972403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8381679.32,5325090.013,25801,140363,TAP140363,NEW HARTFORD TOWN OF,NY,13413,TAP,IN SERVICE,ONEIDA,36065,USA,43.08612409,-75.2939064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8404112.825,5346873.179,25802,140364,TAP140364,ROME,NY,13440,TAP,IN SERVICE,ONEIDA,36065,USA,43.228869,-75.49543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,115,115,N,N
-8375953.33,5330787.27,25803,140365,TAP140365,MARCY,NY,13403,TAP,IN SERVICE,ONEIDA,36065,USA,43.12349037,-75.24246895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8397898.351,5344019.165,25804,140366,TAP140366,ROME,NY,13440,TAP,IN SERVICE,ONEIDA,36065,USA,43.21018566,-75.43960443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8401906.626,5432357.377,25805,140367,TAP140367,LOWVILLE,NY,13367,TAP,IN SERVICE,LEWIS,36049,USA,43.78582284,-75.47561138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8401916.294,5432354.823,25806,140368,TAP140368,LOWVILLE,NY,13367,TAP,IN SERVICE,LEWIS,36049,USA,43.78580628,-75.47569823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8387916.46,5386290.46,25807,140369,TAP140369,BOONVILLE TOWN OF,NY,13309,TAP,IN SERVICE,ONEIDA,36065,USA,43.48632227,-75.34993558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8377691.68,5344052.299,25808,140370,TAP140370,MARCY TOWN OF,NY,13354,TAP,IN SERVICE,ONEIDA,36065,USA,43.21040259,-75.25808481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8385422.574,5405531.098,25809,140371,TAP140371,LYONS FALLS,NY,13368,TAP,IN SERVICE,LEWIS,36049,USA,43.61159535,-75.32753262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8383138.156,5406692.092,25810,140372,TAP140372,LYONS FALLS,NY,13368,TAP,IN SERVICE,LEWIS,36049,USA,43.61914609,-75.30701135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8386149.901,5325598.749,25811,140373,TAP140373,NEW HARTFORD TOWN OF,NY,13323,TAP,IN SERVICE,ONEIDA,36065,USA,43.08946164,-75.33406631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9600000.117,5117969.964,25812,140377,TAP140377,SOUTH BEND,IN,46637,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.71223049,-86.23826833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9596626.407,4849109.494,25813,140378,TAP140378,INDIANAPOLIS,IN,46268,TAP,IN SERVICE,MARION,18097,USA,39.88406705,-86.20796177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9607145.794,4836020.276,25814,140379,TAP140379,INDIANAPOLIS,IN,46214,TAP,IN SERVICE,MARION,18097,USA,39.79378157,-86.30245903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9609482.277,4826693.55,25815,140380,TAP140380,INDIANAPOLIS,IN,46231,TAP,IN SERVICE,MARION,18097,USA,39.72937622,-86.32344802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9612241.879,4818285.964,25816,140381,TAP140381,INDIANAPOLIS,IN,46231,TAP,IN SERVICE,HENDRICKS,18063,USA,39.67126635,-86.34823795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9600908.061,4828230.918,25817,140382,TAP140382,INDIANAPOLIS,IN,46241,TAP,IN SERVICE,MARION,18097,USA,39.7399966,-86.24642453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9597294.157,4830499.436,25818,140383,TAP140383,INDIANAPOLIS,IN,46221,TAP,IN SERVICE,MARION,18097,USA,39.7556649,-86.21396028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9607669.428,4852950.358,25819,140384,TAP140384,INDIANAPOLIS,IN,46278,TAP,IN SERVICE,MARION,18097,USA,39.91053764,-86.30716291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9596603.189,4853165.094,25820,140385,TAP140385,INDIANAPOLIS,IN,46268,TAP,IN SERVICE,MARION,18097,USA,39.91201727,-86.2077532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9607286.322,4817777.189,25821,140386,TAP140386,CAMBY,IN,46113,TAP,IN SERVICE,MARION,18097,USA,39.66774832,-86.30372142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9609721.979,4825834.163,25822,140387,TAP140387,INDIANAPOLIS,IN,46241,TAP,IN SERVICE,MARION,18097,USA,39.72343873,-86.3256013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9606246.115,4809552.669,25823,140388,TAP140388,CAMBY,IN,46113,TAP,IN SERVICE,MORGAN,18109,USA,39.6108535,-86.29437708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9605692.637,4810521.331,25824,140389,TAP140389,CAMBY,IN,46113,TAP,IN SERVICE,MORGAN,18109,USA,39.61755685,-86.2894051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9603424.394,4799238.452,25825,140390,TAP140390,MARTINSVILLE,IN,46151,TAP,IN SERVICE,MORGAN,18109,USA,39.53943662,-86.26902913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9603403.203,4799277.608,25826,140391,TAP140391,MARTINSVILLE,IN,46151,TAP,IN SERVICE,MORGAN,18109,USA,39.53970787,-86.26883877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9597275.508,4808053.055,25827,140392,TAP140392,GREENWOOD,IN,46143,TAP,IN SERVICE,JOHNSON,18081,USA,39.60047456,-86.21379275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9614007.605,4635198.951,25828,140393,TAP140393,MARENGO,IN,47140,TAP,IN SERVICE,CRAWFORD,18025,USA,38.39374412,-86.36409973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9614038.817,4643053.173,25829,140394,TAP140394,HARDINSBURG,IN,47125,TAP,IN SERVICE,ORANGE,18117,USA,38.44902177,-86.36438011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9611504.635,4612810.48,25830,140395,TAP140395,LEAVENWORTH,IN,47137,TAP,IN SERVICE,CRAWFORD,18025,USA,38.23594304,-86.34161517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9603200.132,5368200.942,25831,140396,TAP140396,DALTON TWP,MI,49457,TAP,IN SERVICE,MUSKEGON,26121,USA,43.36830653,-86.26701455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9599282.711,5364848.581,25832,140397,TAP140397,DALTON TWP,MI,49445,TAP,IN SERVICE,MUSKEGON,26121,USA,43.34641051,-86.23182375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9598318.181,5344819.784,25833,140398,TAP140398,MUSKEGON,MI,49442,TAP,IN SERVICE,MUSKEGON,26121,USA,43.21542736,-86.22315923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,138,Y,Y
-9606967.878,5158776.482,25834,140399,TAP140399,EAU CLAIRE,MI,49111,TAP,IN SERVICE,BERRIEN,26021,USA,41.9852918,-86.30086079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9613427.56,5156081.345,25835,140400,TAP140400,BERRIEN SPRINGS,MI,49103,TAP,IN SERVICE,BERRIEN,26021,USA,41.96729295,-86.35888909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9613422.471,5156083.46,25836,140401,TAP140401,BERRIEN SPRINGS,MI,49103,TAP,IN SERVICE,BERRIEN,26021,USA,41.96730707,-86.35884338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9602335.668,5190247.34,25837,140402,TAP140402,WATERVLIET,MI,49098,TAP,IN SERVICE,BERRIEN,26021,USA,42.1950861,-86.25924894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9609946.785,5370748.046,25838,140403,TAP140403,FRUITLAND TWP,MI,49461,TAP,IN SERVICE,MUSKEGON,26121,USA,43.38493772,-86.32762076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/17/2016 0:00,IMAGERY,2/17/2016 0:00,2,-999999,-999999,Y,Y
-9601325.243,4852976.515,25839,140404,UNKNOWN140404,INDIANAPOLIS,IN,46268,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91071788,-86.25017213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8381634.675,5016563.985,25840,140406,TAP140406,EAST STROUDSBURG,PA,18301,TAP,IN SERVICE,MONROE,42089,USA,41.02861974,-75.29350534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8381629.907,5016572.939,25841,140407,TAP140407,EAST STROUDSBURG,PA,18301,TAP,IN SERVICE,MONROE,42089,USA,41.02868041,-75.29346251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8381609.203,5016450.742,25842,140408,TAP140408,EAST STROUDSBURG,PA,18301,TAP,IN SERVICE,MONROE,42089,USA,41.02785231,-75.29327652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8368373.438,5009033.922,25843,140409,TAP140409,STROUD TWP,PA,18360,TAP,IN SERVICE,MONROE,42089,USA,40.97757078,-75.17437763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8398679.149,4999794.101,25844,140410,TAP140410,EFFORT,PA,18330,TAP,IN SERVICE,MONROE,42089,USA,40.91487676,-75.44661846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8463179.4,5269960.03,25845,140411,TAP140411,TRUXTON,NY,13158,TAP,IN SERVICE,CORTLAND,36023,USA,42.72336835,-76.02603407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8477087.97,5250499.31,25846,140412,TAP140412,CORTLANDVILLE TOWN OF,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.59480704,-76.15097688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8476679.7,5249241.62,25847,140413,TAP140413,CORTLAND,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.58648935,-76.14730933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8483223.19,5249705.72,25848,140414,TAP140414,CORTLANDVILLE TOWN OF,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.58955879,-76.2060905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8473270.91,5307975.34,25849,140415,TAP140415,ONONDAGA TOWN OF,NY,13078,TAP,IN SERVICE,ONONDAGA,36067,USA,42.97373789,-76.11668765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8464952.5,5319460.98,25850,140420,TAP140420,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.04918287,-76.0419621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8468557.681,5320634.319,25851,140422,TAP140422,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.05688489,-76.07434799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8468557.439,5320624.322,25852,140423,TAP140423,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.05681927,-76.07434582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8468218.823,5320514.996,25853,140424,TAP140424,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.05610167,-76.07130398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8468209.788,5320493.245,25854,140425,TAP140425,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.0559589,-76.07122282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8465255.574,5319529.841,25855,140426,TAP140426,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.04963491,-76.04468466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8465239.624,5319511.676,25856,140427,TAP140427,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.04951567,-76.04454138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8469326.518,5321228.23,25857,140428,TAP140428,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06078306,-76.08125457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8469437.114,5321652.887,25858,140429,TAP140429,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06357017,-76.08224808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8469423.885,5321674.583,25859,140430,TAP140430,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06371257,-76.08212924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8464720.413,5325099.635,25860,140431,TAP140431,GLENWOOD,NY,46133,TAP,IN SERVICE,ONONDAGA,36067,USA,43.08618722,-76.03987722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8464730.397,5325099.077,25861,140432,TAP140432,RUSHVILLE,NY,46173,TAP,IN SERVICE,ONONDAGA,36067,USA,43.08618356,-76.03996692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8467995.463,5325872.625,25862,140433,TAP140433,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.09125831,-76.0692975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8468024.038,5326393.855,25863,140434,TAP140434,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.09467754,-76.0695542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8469851.453,5322179.409,25864,140435,TAP140435,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06702567,-76.08597014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8479652.113,5328707.11,25865,140436,TAP140436,SALINA TOWN OF,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10984998,-76.17401097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8479661.147,5328702.131,25866,140437,TAP140437,SALINA TOWN OF,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10981733,-76.17409213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8484326.17,5331117.462,25867,140438,TAP140438,LIVERPOOL,NY,13090,TAP,IN SERVICE,ONONDAGA,36067,USA,43.12565528,-76.21599874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8484302.754,5331109.921,25868,140439,TAP140439,LIVERPOOL,NY,13090,TAP,IN SERVICE,ONONDAGA,36067,USA,43.12560584,-76.21578839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8488573.462,5328608.722,25869,140440,TAP140440,GEDDES TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10920475,-76.25415281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8467783.072,5326423.768,25870,140441,TAP140441,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.09487376,-76.06738956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8491607.439,5320119.67,25871,140442,TAP140442,CAMILLUS TOWN OF,NY,13031,TAP,IN SERVICE,ONONDAGA,36067,USA,43.05350676,-76.28140749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8491577.368,5320125.116,25872,140443,TAP140443,CAMILLUS TOWN OF,NY,13031,TAP,IN SERVICE,ONONDAGA,36067,USA,43.0535425,-76.28113736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8496157.405,5338507.716,25873,140446,TAP140446,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.17408963,-76.32228053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8496177.531,5338524.343,25874,140447,TAP140447,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.17419856,-76.32246132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8501463.81,5339122.74,25875,140448,TAP140448,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.17811866,-76.36994878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8501469.403,5339095.629,25876,140449,TAP140449,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.17794106,-76.36999902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8489595.762,5327959.08,25877,140450,TAP140450,VAN BUREN TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10494413,-76.26333629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8489555.962,5327976.055,25878,140451,TAP140451,VAN BUREN TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10505547,-76.26297876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8499908.81,5335465.62,25879,140452,TAP140452,VAN BUREN TOWN OF,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.15415695,-76.35597998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8499885.63,5335486.02,25880,140453,TAP140453,VAN BUREN TOWN OF,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.15429064,-76.35577175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8478985.218,5341920.297,25881,140454,TAP140454,CLAY TOWN OF,NY,13041,TAP,IN SERVICE,ONONDAGA,36067,USA,43.1964421,-76.16802015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8475257.188,5345930.277,25882,140455,TAP140455,BREWERTON,NY,13029,TAP,IN SERVICE,ONONDAGA,36067,USA,43.22269708,-76.13453068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8475254.652,5345958.666,25883,140456,TAP140456,BREWERTON,NY,13029,TAP,IN SERVICE,ONONDAGA,36067,USA,43.22288291,-76.13450791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8471159.621,5334885.012,25884,140457,TAP140457,CICERO,NY,13039,TAP,IN SERVICE,ONONDAGA,36067,USA,43.1503519,-76.09772162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8471164.582,5334931.314,25885,140458,TAP140458,CICERO,NY,13039,TAP,IN SERVICE,ONONDAGA,36067,USA,43.15065536,-76.09776619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8482106.3,5337763.201,25886,140459,TAP140459,CLAY TOWN OF,NY,13041,TAP,IN SERVICE,ONONDAGA,36067,USA,43.16921196,-76.19605731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8482083.184,5337747.677,25887,140460,TAP140460,CLAY TOWN OF,NY,13041,TAP,IN SERVICE,ONONDAGA,36067,USA,43.16911025,-76.19584965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8484564.126,5339944.371,25888,140461,TAP140461,CLAY TOWN OF,NY,13041,TAP,IN SERVICE,ONONDAGA,36067,USA,43.18350075,-76.21813633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8495366.569,5384604.427,25889,140462,TAP140462,NEW HAVEN TOWN OF,NY,13114,TAP,IN SERVICE,OSWEGO,36075,USA,43.47533234,-76.31517633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8495366.191,5384594.433,25890,140463,TAP140463,NEW HAVEN TOWN OF,NY,13114,TAP,IN SERVICE,OSWEGO,36075,USA,43.4752672,-76.31517294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8475663.301,5357225.739,25891,140464,TAP140464,CENTRAL SQUARE,NY,13036,TAP,IN SERVICE,OSWEGO,36075,USA,43.29659233,-76.13817886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8472344.992,5389509.847,25892,140465,TAP140465,PULASKI,NY,13142,TAP,IN SERVICE,OSWEGO,36075,USA,43.50730139,-76.10836998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8471924.779,5395593.066,25893,140466,TAP140466,PULASKI,NY,13142,TAP,IN SERVICE,OSWEGO,36075,USA,43.54692274,-76.10459515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8476455.233,5353764.672,25894,140467,TAP140467,CENTRAL SQUARE,NY,13036,TAP,IN SERVICE,OSWEGO,36075,USA,43.27395946,-76.14529291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8761882.915,4582945.073,25895,140468,TAP140468,CHARLOTTESVILLE,VA,22903,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.02490798,-78.7093334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8760653.724,4591454.645,25896,140469,TAP140469,CROZET,VA,22932,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.0851005,-78.69829139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8760669.603,4591478.758,25897,140470,TAP140470,CROZET,VA,22932,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.085271,-78.69843404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
