X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8741936.554,4589496.523,25898,140471,TAP140471,CHARLOTTESVILLE,VA,22901,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.0712541,-78.53015219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8741958.274,4589512.001,25899,140472,TAP140472,CHARLOTTESVILLE,VA,22901,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.07136356,-78.53034731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8752740.48,4574688.45,25900,140473,TAP140473,NORTH GARDEN,VA,22959,TAP,IN SERVICE,ALBEMARLE,51003,USA,37.96645739,-78.62720551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8769974.097,4668546.691,25901,140474,TAP140474,TIMBERVILLE,VA,22853,TAP,IN SERVICE,ROCKINGHAM,51165,USA,38.62815235,-78.78201773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8750815.737,4680432.682,25902,140475,TAP140475,NEW MARKET,VA,22844,TAP,IN SERVICE,SHENANDOAH,51171,USA,38.71151689,-78.60991525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8745776.012,4932726.99,25903,140476,TAP140476,CRESSON TWP,PA,16630,TAP,IN SERVICE,CAMBRIA,42021,USA,40.45803057,-78.56464263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8741574.165,5023150.842,25904,140477,TAP140477,PENFIELD,PA,15849,TAP,IN SERVICE,CLEARFIELD,42033,USA,41.07324194,-78.52689679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740942.23,5073745.839,25905,140478,TAP140478,SAINT MARYS,PA,15857,TAP,IN SERVICE,ELK,42047,USA,41.41498458,-78.52122003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8737944.26,5200884.97,25906,140479,TAP140479,FRANKLINVILLE TOWN OF,NY,14737,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.26584283,-78.4942888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8737850.798,5200907.529,25907,140480,TAP140480,FRANKLINVILLE TOWN OF,NY,14737,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.2659928,-78.49344922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8737871.044,5200885.037,25908,140481,ISHUA SWITCH TOWER,FRANKLINVILLE TOWN OF,NY,14737,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.26584328,-78.4936311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8735169.56,5318171.03,25909,140482,TAP140482,AKRON,NY,14001,TAP,IN SERVICE,ERIE,36029,USA,43.04071428,-78.46936325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8736377.679,5334697.407,25910,140485,SHELDON SWITCH,MIDDLEPORT,NY,14105,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14912237,-78.48021597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",6/2/2015 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,N,N
-8738732.53,5334267.29,25911,140486,TAP140486,MIDDLEPORT,NY,14105,TAP,IN SERVICE,NIAGARA,36063,USA,43.14630336,-78.50136996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,N,N
-8769824.81,5286273.42,25912,140488,TAP140488,WEST SENECA TOWN OF,NY,14224,TAP,IN SERVICE,ERIE,36029,USA,42.83093294,-78.78067666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770685.096,5309463.903,25913,140490,TAP140490,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,42.98352094,-78.78840474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770675.782,5309442.51,25914,140491,TAP140491,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,42.98338036,-78.78832107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8755703.946,4633911.763,25915,140493,UNKNOWN140493,ELKTON,VA,22827,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.38468091,-78.65382678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8755383.581,4634294.933,25916,140494,UNKNOWN140494,ELKTON,VA,22827,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.38737897,-78.65094889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8766802.607,4771734.05,25917,140495,UNKNOWN140495,ROMNEY,WV,26757,SUBSTATION,IN SERVICE,HAMPSHIRE,54027,USA,39.3486333,-78.75352775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8768019.932,4814121.455,25918,140496,UNKNOWN140496,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.6424648,-78.76446317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8738155.603,4583866.863,25919,140497,UNKNOWN140497,CHARLOTTESVILLE,VA,22903,SUBSTATION,IN SERVICE,CHARLOTTESVILLE,51540,USA,38.03143066,-78.49618733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8719128.416,4588616.523,25920,140498,TAP140498,KESWICK,VA,22947,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.06503053,-78.3252632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8729231.725,4596239.661,25921,140499,TAP140499,CHARLOTTESVILLE,VA,22911,TAP,IN SERVICE,ALBEMARLE,51003,USA,38.1189256,-78.41602277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8707656.658,4713356.844,25922,140501,TAP140501,FRONT ROYAL,VA,22630,TAP,IN SERVICE,WARREN,51187,USA,38.94192924,-78.22221065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8699817.077,5224884.929,25923,140502,TAP140502,CANEADEA TOWN OF,NY,14744,TAP,IN SERVICE,ALLEGANY,36003,USA,42.42518837,-78.15178649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8730172.106,5178366.29,25924,140503,TAP140503,OLEAN,NY,14760,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.11596495,-78.42447036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8709549.019,5272000.863,25925,140504,TAP140504,ORANGEVILLE TOWN OF,NY,14569,TAP,IN SERVICE,WYOMING,36121,USA,42.73683509,-78.23921001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8698338.922,5308353.141,25926,140505,TAP140505,BATAVIA TOWN OF,NY,14020,TAP,IN SERVICE,GENESEE,36037,USA,42.976221,-78.138508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8723487.004,5335269.083,25927,140506,TAP140506,SHELBY TOWN OF,NY,14103,TAP,IN SERVICE,ORLEANS,36073,USA,43.15286896,-78.36441706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8723448.114,5335262.134,25928,140507,TAP140507,LOCKPORT,NY,14094,TAP,IN SERVICE,ORLEANS,36073,USA,43.15282342,-78.36406771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8723463.256,5335281.578,25929,140508,TAP140508,SANBORN,NY,14132,TAP,IN SERVICE,ORLEANS,36073,USA,43.15295084,-78.36420373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8723904.72,5344786.72,25930,140509,TAP140509,SHELBY TOWN OF,NY,14103,TAP,IN SERVICE,ORLEANS,36073,USA,43.2152109,-78.36816947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8731482.549,4940123.39,25931,140511,RISER140511,ALTOONA,PA,16601,RISER,IN SERVICE,BLAIR,42013,USA,40.50856679,-78.43624227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8702223.166,4644705.295,25932,140512,UNKNOWN140512,REVA,VA,22735,SUBSTATION,IN SERVICE,MADISON,51113,USA,38.46064395,-78.17340076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,2,-999999,-999999,N,N
-8715056.32,5133641.425,25933,140513,UNKNOWN140513,PORT ALLEGANY,PA,16743,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.81723565,-78.28868294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8703839.643,4739756.28,25934,140514,UNKNOWN140514,WINCHESTER,VA,22602,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.12614066,-78.18792182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-10410479.57,4841758.744,25935,140515,TAP140515,CHILLICOTHE,MO,64601,TAP,IN SERVICE,LIVINGSTON,29117,USA,39.83337841,-93.51892911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10410479.55,4841725.408,25936,140516,TAP140516,CHILLICOTHE,MO,64601,TAP,IN SERVICE,LIVINGSTON,29117,USA,39.83314845,-93.51892899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10416781.21,4836375.255,25937,140517,TAP140517,CHILLICOTHE,MO,64601,TAP,IN SERVICE,LIVINGSTON,29117,USA,39.79623168,-93.57553768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10415464.5,4834728.22,25938,140518,TAP140518,CHILLICOTHE,MO,64601,TAP,IN SERVICE,LIVINGSTON,29117,USA,39.78486293,-93.56370955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10351207.29,4824992.15,25939,140519,TAP140519,MARCELINE,MO,64658,TAP,IN SERVICE,LINN,29115,USA,39.71762078,-92.98647715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10328283.93,4835013.001,25940,140520,TAP140520,NEW CAMBRIA,MO,63558,TAP,IN SERVICE,MACON,29121,USA,39.78682878,-92.78055311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10200824.75,4785658.098,25941,140521,TAP140521,PERRY,MO,63462,TAP,IN SERVICE,RALLS,29173,USA,39.44529242,-91.63556781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10180973.95,4807398.998,25942,140522,TAP140522,NEW LONDON,MO,63459,TAP,IN SERVICE,RALLS,29173,USA,39.5959473,-91.45724503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10184822.89,4815882.141,25943,140523,TAP140523,NEW LONDON,MO,63459,TAP,IN SERVICE,RALLS,29173,USA,39.65464308,-91.49182064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10296752.54,4834238.564,25944,140524,TAP140524,MACON,MO,63552,TAP,IN SERVICE,MACON,29121,USA,39.78148268,-92.49730186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10257796.05,4819138.907,25945,140525,TAP140525,LENTNER,MO,63450,TAP,IN SERVICE,SHELBY,29205,USA,39.67716378,-92.14734975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10242870.85,4825035.127,25946,140526,TAP140526,SHELBINA,MO,63468,TAP,IN SERVICE,SHELBY,29205,USA,39.71791774,-92.01327434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10261277.95,4840316.168,25947,140527,TAP140527,SHELBYVILLE,MO,63469,TAP,IN SERVICE,SHELBY,29205,USA,39.82342643,-92.17862813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10190827.46,4823339.608,25948,140528,TAP140528,HANNIBAL,MO,63401,TAP,IN SERVICE,MARION,29127,USA,39.70620098,-91.5457607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10190822.17,4823276.769,25949,140529,TAP140529,HANNIBAL,MO,63401,TAP,IN SERVICE,MARION,29127,USA,39.7057667,-91.54571316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10196534.07,4841984,25950,140530,TAP140530,PALMYRA,MO,63461,TAP,IN SERVICE,MARION,29127,USA,39.83493227,-91.597024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10220196.8,4818609.907,25951,140531,TAP140531,HUNNEWELL,MO,63443,TAP,IN SERVICE,MARION,29127,USA,39.67350621,-91.80958995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10184628.36,4824471.773,25952,140532,TAP140532,HANNIBAL,MO,63401,TAP,IN SERVICE,MARION,29127,USA,39.71402494,-91.49007319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10182863.34,4786688.035,25953,140533,TAP140533,CENTER,MO,63436,TAP,IN SERVICE,RALLS,29173,USA,39.45243681,-91.47421774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10288738.76,4805716.192,25954,140534,TAP140534,JACKSONVILLE,MO,65260,TAP,IN SERVICE,RANDOLPH,29175,USA,39.58429786,-92.42531281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10292104.79,4824154.512,25955,140535,TAP140535,MACON,MO,63552,TAP,IN SERVICE,MACON,29121,USA,39.71183256,-92.45555043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10328968.94,4820247.105,25956,140536,TAP140536,NEW CAMBRIA,MO,63558,TAP,IN SERVICE,CHARITON,29041,USA,39.68482534,-92.78670664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10155164.7,4772326.449,25957,140537,TAP140537,BOWLING GREEN,MO,63334,TAP,IN SERVICE,PIKE,29163,USA,39.35274839,-91.22539663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10155204.77,4772372.083,25958,140538,TAP140538,BOWLING GREEN,MO,63334,TAP,IN SERVICE,PIKE,29163,USA,39.35306537,-91.22575662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10143952.49,4762779.504,25959,140539,TAP140539,BOWLING GREEN,MO,63334,TAP,IN SERVICE,PIKE,29163,USA,39.28640114,-91.12467567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10143911.48,4762734.525,25960,140540,TAP140540,BOWLING GREEN,MO,63334,TAP,IN SERVICE,PIKE,29163,USA,39.2860884,-91.12430727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10189430.4,4766276.68,25961,140541,TAP140541,VANDALIA,MO,63382,TAP,IN SERVICE,AUDRAIN,29007,USA,39.31071234,-91.53321065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,345,345,Y,Y
-10189421.55,4766219.32,25962,140542,TAP140542,VANDALIA,MO,63382,TAP,IN SERVICE,AUDRAIN,29007,USA,39.31031366,-91.53313115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,Y,Y
-10368808.39,4745486.579,25963,140543,TAP140543,MARSHALL,MO,65340,TAP,IN SERVICE,SALINE,29195,USA,39.16606241,-93.1445905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10396028.29,4750092.191,25964,140544,TAP140544,MALTA BEND,MO,65339,TAP,IN SERVICE,SALINE,29195,USA,39.19813229,-93.38911107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10396056.1,4750077.327,25965,140545,TAP140545,MALTA BEND,MO,65339,TAP,IN SERVICE,SALINE,29195,USA,39.19802881,-93.3893609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10182525.79,4764461.892,25966,140546,TAP140546,MIDWAY,MO,37809,TAP,IN SERVICE,AUDRAIN,29007,USA,39.29809759,-91.4711855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10128617.74,4720999.904,25967,140548,TAP140548,TROY,MO,63379,TAP,IN SERVICE,LINCOLN,29113,USA,38.99531078,-90.98692126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10239090.83,4718904.56,25968,140550,TAP140550,GLEN ST MARY,MO,32040,TAP,IN SERVICE,CALLAWAY,29027,USA,38.98068024,-91.97931788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10284097.96,4699818.8,25969,140551,TAP140551,COLUMBIA,MO,65203,TAP,IN SERVICE,BOONE,29019,USA,38.84727655,-92.38362379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10267992.61,4690997.578,25970,140552,TAP140552,ASHLAND,MO,65010,TAP,IN SERVICE,BOONE,29019,USA,38.78553418,-92.23894701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10267939.31,4690968.094,25971,140553,TAP140553,ASHLAND,MO,65010,TAP,IN SERVICE,BOONE,29019,USA,38.78532772,-92.23846817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10291172.92,4726616.116,25972,140554,TAP140554,COLUMBIA,MO,65202,TAP,IN SERVICE,BOONE,29019,USA,39.03451053,-92.44717926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10235275.6,4714724.89,25973,140555,TAP140555,KINGDOM CITY,MO,65262,TAP,IN SERVICE,CALLAWAY,29027,USA,38.95148706,-91.94504505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10232101.2,4699869.14,25974,140557,TAP140557,FULTON,MO,65251,TAP,IN SERVICE,CALLAWAY,29027,USA,38.84762875,-91.916529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10190099.2,4732011.802,25975,140558,TAP140558,WELLSVILLE,MO,63384,TAP,IN SERVICE,MONTGOMERY,29139,USA,39.0721506,-91.53921857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10190100.47,4731996.636,25976,140559,TAP140559,WELLSVILLE,MO,63384,TAP,IN SERVICE,MONTGOMERY,29139,USA,39.07204483,-91.53922996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10175414.51,4682135.338,25977,140560,TAP140560,WARRENTON,MO,63383,TAP,IN SERVICE,WARREN,29219,USA,38.72345083,-91.40730374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10212259.66,4675451.757,25978,140561,TAP140561,CHAMOIS,MO,65024,TAP,IN SERVICE,OSAGE,29151,USA,38.67659409,-91.73828936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10214365.1,4657951.452,25979,140562,TAP140562,CHAMOIS,MO,65024,TAP,IN SERVICE,OSAGE,29151,USA,38.55375893,-91.75720288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10177141.47,4646228.834,25980,140563,TAP140563,OWENSVILLE,MO,65066,TAP,IN SERVICE,GASCONADE,29073,USA,38.47135993,-91.42281727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10181100.62,4675709.69,25981,140564,TAP140564,HERMANN,MO,65041,TAP,IN SERVICE,GASCONADE,29073,USA,38.67840296,-91.45838296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10144946.17,4646782.48,25982,140565,TAP140565,WASHINGTON,MO,63090,TAP,IN SERVICE,FRANKLIN,29071,USA,38.47525366,-91.13360199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10199820.36,4755724.734,25983,140566,TAP140566,LADDONIA,MO,63352,TAP,IN SERVICE,AUDRAIN,29007,USA,39.23733302,-91.62654526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10208709.1,4816266.697,25984,140567,TAP140567,MONROE CITY,MO,63456,TAP,IN SERVICE,RALLS,29173,USA,39.65730269,-91.70639415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10272088.62,4659359.164,25985,140568,UNKNOWN140568,JEFFERSON CITY,MO,65109,SUBSTATION,IN SERVICE,COLE,29051,USA,38.56364748,-92.27574208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10291488.86,4784295.473,25986,140569,UNKNOWN140569,MOBERLY,MO,65270,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.43583915,-92.45001739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10283722.69,4716833.101,25987,140570,UNKNOWN140570,COLUMBIA,MO,65203,SUBSTATION,IN SERVICE,BOONE,29019,USA,38.9662135,-92.38025271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10242675.21,4789238.178,25988,140571,UNKNOWN140571,PARIS,MO,65275,SUBSTATION,IN SERVICE,MONROE,29137,USA,39.47012327,-92.01151696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10230157.87,4738359.016,25989,140572,UNKNOWN140572,MEXICO,MO,65265,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.1164028,-91.89907171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10262061.24,4666302.1,25990,140573,UNKNOWN140573,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.61239861,-92.18566462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10174471.8,4819523.356,25991,140574,UNKNOWN140574,HANNIBAL,MO,63401,SUBSTATION,IN SERVICE,RALLS,29173,USA,39.67982177,-91.39883528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-11344760.69,4769932.718,25992,140575,TAP140575,GOODLAND,KS,67735,TAP,IN SERVICE,SHERMAN,20181,USA,39.33611888,-101.9117193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11315804.2,4780462.451,25993,140576,TAP140576,GOODLAND,KS,67735,TAP,IN SERVICE,SHERMAN,20181,USA,39.40924051,-101.6515986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11324992.94,4661911.329,25994,140577,TAP140577,TRIBUNE,KS,67879,TAP,IN SERVICE,GREELEY,20071,USA,38.58157183,-101.7341425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11303460.67,4577694.146,25995,140578,TAP140578,KENDALL,KS,67857,TAP,IN SERVICE,KEARNY,20093,USA,37.98774082,-101.5407148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11296341.51,4649687.963,25996,140579,TAP140579,LEOTI,KS,67861,TAP,IN SERVICE,WICHITA,20203,USA,38.49568416,-101.4767623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11283118.01,4649712.967,25997,140580,TAP140580,LEOTI,KS,67861,TAP,IN SERVICE,WICHITA,20203,USA,38.49585995,-101.3579736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11241139.76,4648403.911,25998,140581,TAP140581,SCOTT CITY,KS,67871,TAP,IN SERVICE,SCOTT,20171,USA,38.4866558,-100.9808766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11216602.13,4649961.734,25999,140582,TAP140582,SCOTT CITY,KS,67871,TAP,IN SERVICE,SCOTT,20171,USA,38.49760894,-100.7604513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11235787.18,4623699.583,26000,140583,TAP140583,SCOTT CITY,KS,67871,TAP,IN SERVICE,SCOTT,20171,USA,38.31273581,-100.9327935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11235450.99,4606605.166,26001,140584,TAP140584,GARDEN CITY,KS,67846,TAP,IN SERVICE,FINNEY,20055,USA,38.19214525,-100.9297734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11247334.41,4774377.13,26002,140585,TAP140585,COLBY,KS,67701,TAP,IN SERVICE,THOMAS,20193,USA,39.36699155,-101.0365241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11245089,4736744.411,26003,140586,TAP140586,MONUMENT,KS,67747,TAP,IN SERVICE,LOGAN,20109,USA,39.10514854,-101.0163532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-11245080.54,4736699.591,26004,140587,TAP140587,MONUMENT,KS,67747,TAP,IN SERVICE,LOGAN,20109,USA,39.10483611,-101.0162772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,0,-999999,-999999,N,N
-11247295.33,4779505.038,26005,140588,TAP140588,COLBY,KS,67701,TAP,IN SERVICE,THOMAS,20193,USA,39.40259511,-101.036173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11228224.67,4565620.987,26006,140589,TAP140589,GARDEN CITY,KS,67846,TAP,IN SERVICE,FINNEY,20055,USA,37.90221302,-100.8648583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11218130.4,4573580.463,26007,140590,TAP140590,GARDEN CITY,KS,67846,TAP,IN SERVICE,FINNEY,20055,USA,37.95861014,-100.7741799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11232301.34,4565633.771,26008,140591,TAP140591,HANSTON,KS,67849,TAP,IN SERVICE,FINNEY,20055,USA,37.90230364,-100.9014797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,N,N
-11329915.84,4699355.355,26009,140595,UNKNOWN140595,SHARON SPRINGS,KS,67758,SUBSTATION,IN SERVICE,WALLACE,20199,USA,38.8440341,-101.7783656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10216560.92,4900891.772,26010,140596,TAP140596,CANTON,MO,63435,TAP,IN SERVICE,LEWIS,29111,USA,40.24008097,-91.77692821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10218515.13,4879601.237,26011,140597,TAP140597,LEWISTOWN,MO,63452,TAP,IN SERVICE,LEWIS,29111,USA,40.09392934,-91.79448324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10218515.93,4879437.725,26012,140598,TAP140598,LEWISTOWN,MO,63452,TAP,IN SERVICE,LEWIS,29111,USA,40.09280566,-91.79449037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10203020.57,4865138.29,26013,140599,TAP140599,DURHAM,MO,63438,TAP,IN SERVICE,LEWIS,29111,USA,39.99446713,-91.65529324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10191955.01,4883816.588,26014,140600,TAP140600,CANTON,MO,63435,TAP,IN SERVICE,LEWIS,29111,USA,40.12289114,-91.55588963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10560808.85,4884564.288,26015,140602,TAP140602,BARNARD,MO,64423,TAP,IN SERVICE,ANDREW,29003,USA,40.12802697,-94.86936003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10256378.84,4904311.846,26016,140603,TAP140603,EDINA,MO,63537,TAP,IN SERVICE,KNOX,29103,USA,40.26352918,-92.13461871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10240216.19,4864435.354,26017,140604,TAP140604,NEWARK,MO,63458,TAP,IN SERVICE,KNOX,29103,USA,39.98962931,-91.98942718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10279688.93,4867064.127,26018,140605,TAP140605,LA PLATA,MO,63549,TAP,IN SERVICE,MACON,29121,USA,40.00771955,-92.34401681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10315620.48,4906370.573,26019,140606,TAP140606,NOVINGER,MO,63559,TAP,IN SERVICE,ADAIR,29001,USA,40.27764,-92.66679539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10315386.05,4905188.942,26020,140607,TAP140607,NOVINGER,MO,63559,TAP,IN SERVICE,ADAIR,29001,USA,40.26954128,-92.66468954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10309407.29,4879186.797,26021,140608,TAP140608,KIRKSVILLE,MO,63501,TAP,IN SERVICE,ADAIR,29001,USA,40.09108124,-92.61098135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10364280.62,4896630.242,26022,140609,TAP140609,MILAN,MO,63556,TAP,IN SERVICE,SULLIVAN,29211,USA,40.21085234,-93.10391686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10445104.7,4871782.378,26023,140610,TAP140610,JAMESPORT,MO,64648,TAP,IN SERVICE,DAVIESS,29061,USA,40.04017678,-93.82997197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10506914.31,4901564.595,26024,140611,TAP140611,ALBANY,MO,64402,TAP,IN SERVICE,GENTRY,29075,USA,40.24469453,-94.38521712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10545014.57,4865285.018,26025,140612,TAP140612,HELENA,MO,64459,TAP,IN SERVICE,ANDREW,29003,USA,39.99547691,-94.72747759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11332343.03,4839010.457,26026,140613,TAP140613,SAINT FRANCIS,KS,67756,TAP,IN SERVICE,CHEYENNE,20023,USA,39.8144174,-101.8001695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11333970.72,4834808.718,26027,140614,TAP140614,SAINT FRANCIS,KS,67756,TAP,IN SERVICE,CHEYENNE,20023,USA,39.78541861,-101.8147913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11302565.78,4830613.418,26028,140615,TAP140615,BIRD CITY,KS,67731,TAP,IN SERVICE,CHEYENNE,20023,USA,39.75645206,-101.5326759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11245328.94,4849424.763,26029,140616,TAP140616,HOBBS,KS,88240,TAP,IN SERVICE,RAWLINS,20153,USA,39.88624022,-101.0185086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11190378.43,4845154.894,26030,140617,TAP140617,OBERLIN,KS,67749,TAP,IN SERVICE,DECATUR,20039,USA,39.85680193,-100.5248798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11055073.94,4831569.066,26031,140618,TAP140618,PHILLIPSBURG,KS,67661,TAP,IN SERVICE,PHILLIPS,20147,USA,39.76305143,-99.30941888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10510867.91,4851605.107,26032,140619,TAP140619,MAYSVILLE,MO,64469,TAP,IN SERVICE,DEKALB,29063,USA,39.90126756,-94.42073289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10296396.94,4870779.977,26033,140620,TAP140620,LA PLATA,MO,63549,TAP,IN SERVICE,MACON,29121,USA,40.03328247,-92.49410744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10300666.12,4869121.811,26034,140621,TAP140621,LA PLATA,MO,63549,TAP,IN SERVICE,MACON,29121,USA,40.02187642,-92.53245808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10342204.15,4862916.319,26035,140622,TAP140622,WINIGAN,MO,63566,TAP,IN SERVICE,LINN,29115,USA,39.9791737,-92.90560057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10177963.78,4846371.954,26036,140625,TAP140625,HAMMOND,IL,46323,TAP,IN SERVICE,ADAMS,17001,USA,39.86519414,-91.43020423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10284019.7,4830871.888,26037,140626,TAP140626,MACON,MO,63552,TAP,IN SERVICE,MACON,29121,USA,39.75823703,-92.38292082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10393166.17,4887961.012,26038,140627,TAP140627,GALT,MO,64641,TAP,IN SERVICE,SULLIVAN,29211,USA,40.15135361,-93.36340016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10180444.14,4845557.641,26039,140628,TAP140628,TAYLOR,MO,63471,TAP,IN SERVICE,MARION,29127,USA,39.85957918,-91.45248566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2016 0:00,IMAGERY,1/14/2016 0:00,3,161,161,Y,Y
-11280643.08,4836947.077,26040,140629,TAP140629,NOT AVAILABLE,KS,NOT AVAILABLE,TAP,IN SERVICE,RAWLINS,20153,USA,39.80017828,-101.335741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2016 0:00,IMAGERY,1/29/2016 0:00,3,115,115,N,N
-10363737.3,4835127.43,26041,140630,UNKNOWN140630,BROOKFIELD,MO,64628,SUBSTATION,IN SERVICE,LINN,29115,USA,39.78761867,-93.09903613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10476772.8,4851258.096,26042,140631,UNKNOWN140631,ALTAMONT,MO,64620,SUBSTATION,IN SERVICE,DAVIESS,29061,USA,39.89887612,-94.1144513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10563749.17,4833564.952,26043,140632,UNKNOWN140632,ST JOSEPH,MO,64503,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.77683227,-94.89577336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10502134.46,4867298.119,26044,140633,UNKNOWN140633,MAYSVILLE,MO,64469,SUBSTATION,IN SERVICE,DEKALB,29063,USA,40.00932956,-94.34227899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10601365,4887258.165,26045,140634,UNKNOWN140634,MOUND CITY,MO,64470,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.14652754,-95.23368214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10260837.34,4874975.574,26046,140635,UNKNOWN140635,NOVELTY,MO,63460,SUBSTATION,IN SERVICE,KNOX,29103,USA,40.06213426,-92.17467007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10584420.11,4895389.615,26047,140636,UNKNOWN140636,MAITLAND,MO,64466,SUBSTATION,IN SERVICE,HOLT,29087,USA,40.20234086,-95.08146363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10347328.19,4904604.595,26048,140637,UNKNOWN140637,GREEN CITY,MO,63545,SUBSTATION,IN SERVICE,SULLIVAN,29211,USA,40.2655359,-92.95163064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8676234.725,4625817.261,26049,140638,TAP140638,CULPEPER,VA,22701,TAP,IN SERVICE,ORANGE,51137,USA,38.32766078,-77.93994262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8694573.837,4613018.33,26050,140639,TAP140639,ORANGE,VA,22960,TAP,IN SERVICE,ORANGE,51137,USA,38.23740962,-78.10468567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8661890.811,4615418.618,26051,140640,TAP140640,LOCUST GROVE,VA,22508,TAP,IN SERVICE,ORANGE,51137,USA,38.2543437,-77.81108905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8686064.63,4580862.97,26052,140641,TAP140641,LOUISA,VA,23093,TAP,IN SERVICE,LOUISA,51109,USA,38.01017267,-78.02824616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8693253.86,4564648.4,26053,140642,TAP140642,KENTS STORE,VA,23084,TAP,IN SERVICE,FLUVANNA,51065,USA,37.89531876,-78.09282811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8658833.797,4623816.744,26054,140643,TAP140643,LOCUST GROVE,VA,22508,TAP,IN SERVICE,ORANGE,51137,USA,38.31356161,-77.78362743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8681801.397,4645843.436,26055,140644,TAP140644,CULPEPER,VA,22701,TAP,IN SERVICE,CULPEPER,51047,USA,38.46864934,-77.98994889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8680230.263,4630688.471,26056,140645,TAP140645,CULPEPER,VA,22701,TAP,IN SERVICE,CULPEPER,51047,USA,38.36198044,-77.97583515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8656565.23,5062875.6,26057,140646,TAP140646,RENOVO,PA,17764,TAP,IN SERVICE,CLINTON,42035,USA,41.34171258,-77.76324854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8672593.98,4970323.62,26058,140647,TAP140647,FERGUSON TWP,PA,16801,TAP,IN SERVICE,CENTRE,42027,USA,40.71451616,-77.90723725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8672577.99,4970292.96,26059,140648,TAP140648,FERGUSON TWP,PA,16801,TAP,IN SERVICE,CENTRE,42027,USA,40.71430739,-77.90709361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8692047.1,5235739.67,26060,140649,TAP140649,HUME TOWN OF,NY,14536,TAP,IN SERVICE,ALLEGANY,36003,USA,42.49712477,-78.0819876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8679272.28,5176750.29,26061,140650,TAP140650,WELLSVILLE,NY,14895,TAP,IN SERVICE,ALLEGANY,36003,USA,42.10519565,-77.96722944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8678188.25,5344037.91,26062,140651,TAP140651,SWEDEN TOWN OF,NY,14420,TAP,IN SERVICE,MONROE,36055,USA,43.21030839,-77.95749143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8678186.94,5344101.7,26063,140652,TAP140652,SWEDEN TOWN OF,NY,14420,TAP,IN SERVICE,MONROE,36055,USA,43.21072604,-77.95747967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8679298.26,5337155.17,26064,140654,TAP140654,MIDDLEPORT,NY,14105,TAP,IN SERVICE,MONROE,36055,USA,43.16522817,-77.96746282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8679329.64,5337140.81,26065,140655,TAP140655,SWEDEN TOWN OF,NY,14420,TAP,IN SERVICE,MONROE,36055,USA,43.16513408,-77.96774472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8688807.902,4943405.129,26066,140656,TAP140656,EVANSVILLE,PA,47710,TAP,IN SERVICE,HUNTINGDON,42061,USA,40.53097723,-78.05288939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8686464.427,4931662.136,26067,140657,TAP140657,HUNTINGDON,PA,16652,TAP,IN SERVICE,HUNTINGDON,42061,USA,40.45075178,-78.03183759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-8669982.639,4806404.204,26068,140658,TAP140658,FALLING WATERS,WV,25419,TAP,IN SERVICE,BERKELEY,54003,USA,39.58906095,-77.88377918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-8653655.525,4813447.035,26069,140659,UNKNOWN140659,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.63779942,-77.73711022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8677805.835,4811561.59,26070,140660,UNKNOWN140660,CLEAR SPRING,MD,21722,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.62475494,-77.95405614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8666422.081,4815782.555,26071,140661,UNKNOWN140661,WILLIAMSPORT,MD,21795,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.65395433,-77.85179414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8662651.246,4807433.672,26072,140662,UNKNOWN140662,WILLIAMSPORT,MD,21795,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.59618731,-77.81792015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8652105.518,4822614.364,26073,140663,UNKNOWN140663,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.70118863,-77.72318627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8649236.357,4821070.609,26074,140664,UNKNOWN140664,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.69051812,-77.69741215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8680185.348,4824570.257,26075,140665,UNKNOWN140665,MERCERSBURG,MD,17236,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.71470549,-77.97543168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8665959.898,4809558.999,26076,140666,UNKNOWN140666,WILLIAMSPORT,MD,21795,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.6108973,-77.84764227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8651769.53,4811353.061,26077,140667,UNKNOWN140667,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.62331209,-77.72016803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8650675.674,4817335.982,26078,140668,UNKNOWN140668,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.66469737,-77.71034176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-7922578.67,5251632.51,26079,140669,TAP140669,TEWKSBURY,MA,1876,TAP,IN SERVICE,ESSEX,25009,USA,42.60230047,-71.16973509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7922567.89,5251581.95,26080,140670,TAP140670,TEWKSBURY,MA,1876,TAP,IN SERVICE,ESSEX,25009,USA,42.60196616,-71.16963825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7924768.078,5253677.338,26081,140671,TAP140671,TEWKSBURY,MA,1876,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.61581987,-71.18940288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7924766.356,5253707.121,26082,140672,TAP140672,TEWKSBURY,MA,1876,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.61601676,-71.18938741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7931141.832,5254893.827,26083,140673,TEWKSBURY SUBSTATION,TEWKSBURY,MA,1876,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.62386131,-71.24665928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,11/8/2016 0:00,12,230,115,Y,Y
-7933259.87,5264190.797,26084,140674,TAP140674,DRACUT,MA,1826,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.6852834,-71.26568594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7930174.32,5258092.82,26085,140675,TAP140675,ANDOVER TOWN OF,MA,1810,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.64500287,-71.23796797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7930194.509,5258096.937,26086,140676,TAP140676,ANDOVER TOWN OF,MA,1810,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.64503008,-71.23814933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7924476.51,5263204.42,26087,140677,TAP140677,LAWRENCE,MA,1843,TAP,IN SERVICE,ESSEX,25009,USA,42.67876959,-71.18678368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7924447.69,5263215.36,26088,140678,TAP140678,LAWRENCE,MA,1843,TAP,IN SERVICE,ESSEX,25009,USA,42.67884184,-71.18652478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7924433.36,5237331.06,26089,140679,TAP140679,BURLINGTON TOWN OF,MA,1803,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.50766426,-71.18639605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-7924471.04,5237342.55,26090,140680,TAP140680,BURLINGTON TOWN OF,MA,1803,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.50774035,-71.18673454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-7920395.85,5238880.96,26091,140681,TAP140681,WOBURN,MA,1801,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.51792726,-71.15012648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
-7920377.33,5238831.41,26092,140682,TAP140682,WOBURN,MA,1801,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.51759918,-71.14996011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,Y,Y
