X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7957319.031,5245897.475,26093,140683,TAP140683,WESTFORD TOWN OF,MA,1886,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56436757,-71.48181306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7957311.577,5245917.685,26094,140684,TAP140684,WESTFORD TOWN OF,MA,1886,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56450128,-71.4817461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7954993.98,5246145.4,26095,140685,TAP140685,WESTFORD TOWN OF,MA,1886,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56600788,-71.46092677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7954959.477,5246172.175,26096,140686,TAP140686,WESTFORD TOWN OF,MA,1886,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.56618502,-71.46061683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7935151.751,5251166.042,26097,140687,TAP140687,BILLERICA TOWN OF,MA,1862,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.599216,-71.282681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7930443.686,5248526.232,26098,140688,TAP140688,BILLERICA,MA,1821,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.58175767,-71.24038773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7938464.136,5249939.914,26099,140689,TAP140689,CHELMSFORD TOWN OF,MA,1824,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.59110764,-71.31243666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7931241.277,5254579.753,26100,140690,TAP140690,TEWKSBURY,MA,1876,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.62178527,-71.24755261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7936725.91,5255159.92,26101,140691,TAP140691,LOWELL,MA,1852,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.62562015,-71.29682191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-7938408,5255994.867,26102,140692,UNKNOWN140692,LOWELL,MA,1852,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.63113869,-71.31193238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,Y,Y
-7939944.82,5253028.96,26103,140694,TAP140694,CHELMSFORD TOWN OF,MA,1824,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.61153343,-71.32573787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-7963678.956,5252650.666,26104,140695,TAP140695,GROTON,MA,1450,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.60903239,-71.53894524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,69,69,Y,Y
-7963697.2,5252631.73,26105,140696,TAP140696,GROTON,MA,1450,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.60890719,-71.53910913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,69,69,Y,Y
-7927879.984,5242083.612,26106,140697,TAP140697,BILLERICA,MA,1821,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.53912898,-71.2173576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7927837.68,5242054.53,26107,140698,TAP140698,BILLERICA,MA,1821,TAP,IN SERVICE,MIDDLESEX,25017,USA,42.53893649,-71.21697758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7928803.364,5228214.468,26108,140699,UNKNOWN140699,LEXINGTON,MA,2420,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.44726263,-71.22565247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7937303.841,5257120.403,26109,140700,PERRY STREET,LOWELL,MA,1852,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.6385771,-71.30201355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-7931792.838,5261801.125,26110,140701,EAST DRACUT,DRACUT,MA,1826,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.6695014,-71.25250737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7927247.383,5208620.961,26111,140702,NEWTON HIGHLANDS,NEWTON,MA,2461,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.31724935,-71.21167485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7923638.612,5215834.861,26112,140703,WATERTOWN,WATERTOWN,MA,2472,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.36514871,-71.17925671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-7947881.473,5215073.821,26113,140704,SUDBURY,SUDBURY,MA,1776,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.36009722,-71.39703403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,230,115,Y,Y
-7946867.975,5207776.827,26114,140705,SPEEN STREET,FRAMINGHAM TOWN OF,MA,1701,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.31164202,-71.38792963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7933333.496,5227891.175,26115,140706,LEXINGTON,LEXINGTON,MA,2421,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.4451196,-71.26634734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,345,115,Y,Y
-7932977.846,5217752.647,26116,140707,WALTHAM,WALTHAM,MA,2451,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.37787642,-71.26315248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,230,115,Y,N
-7931734.066,5223260.503,26117,140708,TRAPELO ROAD,WALTHAM,MA,2451,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.41441589,-71.25197941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7927543.456,5232480.023,26118,140709,BURLINGTON,BURLINGTON TOWN OF,MA,1803,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.47553116,-71.21433452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-7922488.227,5203020.35,26119,140710,BAKER STREET,BOSTON,MA,2132,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.28003686,-71.16892262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,7,115,115,N,N
-7920832.254,5230486.51,26120,140711,WOBURN,WOBURN,MA,1801,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.46232141,-71.15404676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,8,345,115,N,N
-7919617.786,5219808.822,26121,140712,NORTH CAMBRIDGE,CAMBRIDGE,MA,2138,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.3915197,-71.14313702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,115,N,N
-7963621.127,5252638.309,26122,140713,GROTON MUNI,GROTON,MA,1450,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.60895069,-71.53842576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-7961799.267,5262123.261,26123,140714,DUNSTABLE,DUNSTABLE,MA,1827,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.67162909,-71.52205971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,69,69,Y,Y
-7945699.513,5256793.016,26124,140715,NORTH CHELMSFORD,NORTH CHELMSFORD,MA,1863,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.63641357,-71.37743315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7939985.235,5253118.994,26125,140716,MEADOWBROOK,LOWELL,MA,1851,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.61212867,-71.32610092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7938184.672,5264646.063,26126,140717,NORTH DRACUT,DRACUT,MA,1826,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.68828963,-71.30992619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-7934261.187,5247453.418,26127,140718,BILLERICA,BILLERICA TOWN OF,MA,1862,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.57466123,-71.27468092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7930658.309,5254730.947,26128,140719,TEWKSBURY NO. 22A,TEWKSBURY,MA,1876,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.62278467,-71.24231573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,345,345,Y,Y
-7927788.88,5242077.86,26129,140720,PINEHURST,BILLERICA,MA,1821,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.53909091,-71.2165392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7924805.167,5253635.081,26130,140721,EAST TEWKSBURY,TEWKSBURY,MA,1876,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.61554052,-71.18973605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7922471.687,5251718.841,26131,140722,BURTT ROAD,ANDOVER,MA,1810,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.60287131,-71.16877405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7924649.444,5264231.533,26132,140723,WEST ANDOVER,LAWRENCE,MA,1843,SUBSTATION,IN SERVICE,ESSEX,25009,USA,42.68555239,-71.18833717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7932323.496,5231726.727,26133,140724,HARTWELL AVENUE,LEXINGTON,MA,2421,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.47053987,-71.25727435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7957318.128,5245794.141,26134,140725,LITTLETON,WESTFORD TOWN OF,MA,1886,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.56368388,-71.48180495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7954980.147,5246305.756,26135,140726,WESTFORD,WESTFORD TOWN OF,MA,1886,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.5670688,-71.46080251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-7965630.891,5219174.348,26136,140727,FOREST AVENUE STATION,HUDSON,MA,1749,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.38731011,-71.55647977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap,https://web2use2-es-r01-uat-auth.azurewebsites.net/content/images/default-source/default-album/map-sudbury-to-hudson-april-6-2017.jpg?sfvrsn=d81afa62_2",9/21/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-7957278.73,5205754.714,26137,140728,WEST FRAMINGHAM,FRAMINGHAM TOWN OF,MA,1701,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.29820772,-71.48145103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8066621.395,5141009.699,26138,140730,ROCKVILLE,VERNON ROCKVILLE,CT,6066,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.86654668,-72.46369291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8053748.977,5131671.606,26139,140731,SKUNGAMAUG,COVENTRY,CT,6238,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.8040465,-72.348058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,1,115,115,N,N
-8044444.56,5132400.255,26140,140732,MANSFIELD,MANSFIELD TOWN OF,CT,6268,SUBSTATION,IN SERVICE,TOLLAND,9013,USA,41.80892557,-72.26447501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8067145.663,5252974.427,26141,140733,NORTHFIELD,AYER,MA,1432,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.6111729,-72.46840248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.vtep.org/documents/ISSUEBRIEFTransmissionSystem11-09-06.pdf",9/21/2015 0:00,IMAGERY,9/28/2015 0:00,4,345,345,Y,Y
-8066476.214,5171229.6,26142,140734,HAMPDEN,HAMPDEN,MA,1036,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.06839103,-72.46238872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/1/2018 0:00,3,115,115,N,N
-8016824.546,5177994.463,26143,140735,TAP140735,CHARLTON,MA,1507,TAP,IN SERVICE,WORCESTER,25027,USA,42.11348719,-72.0163602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-8016703.363,5177975.717,26144,140736,UNKNOWN140736,CHARLTON,MA,1507,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.11336227,-72.01527159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,115,115,Y,Y
-8018548.255,5173383.139,26145,140737,UNKNOWN140737,SOUTHBRIDGE TOWN OF,MA,1550,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.0827505,-72.03184454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,115,115,Y,Y
-8018118.414,5181412.777,26146,140738,TAP140738,CHARLTON,MA,1507,TAP,IN SERVICE,WORCESTER,25027,USA,42.13626228,-72.02798321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,115,115,Y,Y
-8022892.978,5253326.744,26147,140739,UNKNOWN140739,BALDWINVILLE,MA,1436,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.61350213,-72.07087385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,1,69,69,Y,Y
-8026007.096,5219827.147,26148,140740,TAP140740,BARRE,MA,1005,TAP,IN SERVICE,WORCESTER,25027,USA,42.39164128,-72.09884845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8025991.44,5219826.791,26149,140741,TAP140741,BARRE,MA,1005,TAP,IN SERVICE,WORCESTER,25027,USA,42.39163892,-72.09870781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8066920.759,5224996.148,26150,140742,TAP140742,SHUTESBURY TOWN OF,MA,1002,TAP,IN SERVICE,FRANKLIN,25011,USA,42.42592586,-72.46638214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-8054562.218,5203212.199,26151,140743,TAP140743,BELCHERTOWN,MA,1007,TAP,IN SERVICE,HAMPSHIRE,25015,USA,42.28131194,-72.35536347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-8054561.145,5203198.594,26152,140744,TAP140744,BELCHERTOWN,MA,1007,TAP,IN SERVICE,HAMPSHIRE,25015,USA,42.28122152,-72.35535383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-8054742.564,5203152.238,26153,140745,UNKNOWN140745,BELCHERTOWN,MA,1007,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.28091342,-72.35698355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,2,69,69,Y,Y
-8023536.6,5198680.04,26154,140746,TAP140746,NORTH BROOKFIELD,MA,1535,TAP,IN SERVICE,WORCESTER,25027,USA,42.25118315,-72.07665561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-8023527.592,5198719.114,26155,140747,TAP140747,NORTH BROOKFIELD,MA,1535,TAP,IN SERVICE,WORCESTER,25027,USA,42.25144296,-72.07657469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-8066862.195,5225013.66,26156,140748,SHUTESBURY,SHUTESBURY TOWN OF,MA,1002,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.42604198,-72.46585605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,69,69,Y,Y
-8064739.23,5190232.361,26157,140749,LUDLOW,LUDLOW TOWN OF,MA,1056,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19498641,-72.44678513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,10,345,115,N,Y
-8063408.329,5177607.986,26158,140750,WILBRAHAM,WILBRAHAM,MA,1095,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.11091171,-72.43482944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8038922.811,5202191.566,26159,140751,WARE,WARE,MA,1082,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.27452826,-72.21487229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,69,Y,Y
-8026021.883,5219777.133,26160,140752,BARRE,BARRE,MA,1005,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.39130946,-72.09898128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8023517.539,5198699.387,26161,140753,LASHAWAY,NORTH BROOKFIELD,MA,1535,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.25131179,-72.07648438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,69,69,Y,Y
-8016104.594,5196791.636,26162,140754,MEADOW ROAD,SPENCER,MA,1562,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.2386252,-72.00989275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,69,69,Y,Y
-8017403.584,5262282.896,26163,140755,EAST WINCHENDON,WINCHENDON,MA,1475,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.67268346,-72.02156179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8048725.137,5182744.525,26164,140756,PALMER,PALMER,MA,1069,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.14513305,-72.30292808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-8036461.7,5185567.324,26165,140757,LITTLE REST ROAD,BRIMFIELD,MA,1010,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.16393161,-72.19276375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8018105.707,5181541.76,26166,140758,WEST CHARLTON,CHARLTON,MA,1507,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.13712149,-72.02786906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8014684.231,5180265.244,26167,140759,CARPENTER HILL,CHARLTON,MA,1507,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.12861756,-71.99713343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,6,345,115,Y,Y
-8053362.99,5190824.292,26168,140760,THORNDIKE,PALMER,MA,1069,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19892576,-72.34459063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8118155.436,5136828.007,26169,140761,CANTON,CANTON TOWN OF,CT,6019,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.83856602,-72.92663107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/11/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8073843.775,5139203.086,26170,140762,BARBOUR HILL,SOUTH WINDSOR,CT,6074,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.85445972,-72.52857264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,7,345,115,N,N
-8099396.205,5144701.128,26171,140763,NORTH BLOOMFIELD,BLOOMFIELD TOWN OF,CT,6002,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.8912367,-72.75811403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,9,345,115,N,N
-8092126.596,5148348.852,26172,140764,RAINBOW,WINDSOR,CT,6095,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.91562504,-72.69281002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-8084715.473,5148848.071,26173,140765,WINDSOR LOCKS,WINDSOR LOCKS,CT,6096,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.91896205,-72.62623477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8083448.012,5151445.762,26174,140766,C.H. DEXTER,ENFIELD,CT,6082,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.93632338,-72.61484897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8081844.061,5137074.993,26175,140767,SOUTH WINDSOR,SOUTH WINDSOR,CT,6074,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.840219,-72.60044044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8071829.981,5157790.048,26176,140768,SCITICO,ENFIELD,CT,6082,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.97870472,-72.51048243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8103207.392,5147317.501,26177,140769,NORTHEAST SIMSBURY,SIMSBURY,CT,6070,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.90873048,-72.79235051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8096110.883,5135357.124,26178,140770,BLOOMFIELD,BLOOMFIELD TOWN OF,CT,6002,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.82872109,-72.72860148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,3,115,115,N,N
-8120744.97,5264008.21,26179,140771,BEAR SWAMP,ROWE TOWN OF,MA,1367,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.68407768,-72.94989325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",9/21/2015 0:00,IMAGERY,9/28/2015 0:00,5,230,69,Y,Y
-8071402.332,5170369.53,26180,140772,EAST LONGMEADOW,EAST LONGMEADOW,MA,1028,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.0626553,-72.50664079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,0,-999999,-999999,N,N
-8083199.772,5148742.38,26181,140773,TAP140773,EAST WINDSOR TOWN OF,CT,6088,TAP,IN SERVICE,HARTFORD,9003,USA,41.91825558,-72.61261899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8093562.634,5137738.882,26182,140774,TAP140774,BLOOMFIELD TOWN OF,CT,6002,TAP,IN SERVICE,HARTFORD,9003,USA,41.84466193,-72.70571017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,N,N
-8077554.568,5135569.982,26183,140775,TAP140775,SOUTH WINDSOR,CT,6074,TAP,IN SERVICE,HARTFORD,9003,USA,41.83014589,-72.56190727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-8077530.869,5135571.076,26184,140776,TAP140776,SOUTH WINDSOR,CT,6074,TAP,IN SERVICE,HARTFORD,9003,USA,41.83015321,-72.56169438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-8093736.65,5247235.71,26185,140777,UNKNOWN140777,SHELBURNE FALLS,MA,1370,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.57322104,-72.70727338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,5,69,69,Y,Y
-8103064.357,5241916.243,26186,140778,TAP140778,ASHFIELD TOWN OF,MA,1370,TAP,IN SERVICE,FRANKLIN,25011,USA,42.53802117,-72.7910656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8103089.256,5241906.177,26187,140779,TAP140779,ASHFIELD TOWN OF,MA,1370,TAP,IN SERVICE,FRANKLIN,25011,USA,42.53795454,-72.79128927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-8112019.857,5177963.569,26188,140780,TAP140780,GRANVILLE,MA,1034,TAP,IN SERVICE,HAMPDEN,25013,USA,42.11328131,-72.87151423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-8111392.506,5178374.968,26189,140781,UNKNOWN140781,GRANVILLE,MA,1034,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.11602277,-72.86587863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,69,69,Y,Y
-8091280.978,5196392.496,26190,140782,UNKNOWN140782,EASTHAMPTON,MA,1027,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.23597059,-72.68521371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,115,115,Y,Y
-8081483.218,5190951.742,26191,140783,UNKNOWN140783,HOLYOKE,MA,1040,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19977392,-72.59719893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,115,115,Y,Y
-8079096.767,5190324.888,26192,140788,UNKNOWN140788,CHICOPEE,MA,1020,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.19560221,-72.57576108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,115,115,Y,Y
-8095534.395,5251506.227,26193,140789,TAP140789,SHELBURNE FALLS,MA,1370,TAP,IN SERVICE,FRANKLIN,25011,USA,42.60146545,-72.7234228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,69,Y,Y
-8095537.151,5251494.845,26194,140790,TAP140790,SHELBURNE FALLS,MA,1370,TAP,IN SERVICE,FRANKLIN,25011,USA,42.60139019,-72.72344756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,69,Y,Y
-8086985.76,5186600.251,26195,140791,UNKNOWN140791,HOLYOKE,MA,1040,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.17080905,-72.64662911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,115,Y,Y
-8091922.247,5192961.143,26196,140792,TAP140792,HOLYOKE,MA,1040,TAP,IN SERVICE,HAMPSHIRE,25015,USA,42.21314464,-72.69097432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-8074691.692,5198531.917,26197,140793,TAP140793,GRANBY,MA,1033,TAP,IN SERVICE,HAMPSHIRE,25015,USA,42.25019822,-72.53618961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-8073975.221,5139122.966,26198,140794,TAP140794,SOUTH WINDSOR,CT,6074,TAP,IN SERVICE,HARTFORD,9003,USA,41.85392363,-72.52975345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2017 0:00,IMAGERY,5/26/2017 0:00,2,115,115,N,N
-8073973.897,5139108.741,26199,140795,TAP140795,SOUTH WINDSOR,CT,6074,TAP,IN SERVICE,HARTFORD,9003,USA,41.85382845,-72.52974155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2017 0:00,IMAGERY,5/26/2017 0:00,2,115,115,N,N
-8116689.432,5239515.781,26200,140796,PLAINFIELD,PLAINFIELD,MA,1070,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.52213038,-72.91346173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,4,115,115,Y,Y
-8103074.647,5241858.174,26201,140797,ASHFIELD,ASHFIELD TOWN OF,MA,1370,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.53763681,-72.79115803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-8075899.86,5183353.536,26202,140798,CADWELL SWITCHING STATION,SPRINGFIELD,MA,1104,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.14918927,-72.54704277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,5,115,-999999,Y,Y
-8074770.659,5224772.863,26203,140799,PODICK,AMHERST,MA,1002,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.42444526,-72.53689899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,2,115,115,Y,Y
-8074645.15,5198454.659,26204,140800,FIVE CORNERS,GRANBY,MA,1033,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.24968449,-72.53577152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/21/2016 0:00,1,115,115,Y,Y
-8103431.45,5163243.197,26205,140801,SOUTHWICK,SOUTHWICK,MA,1077,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.01511053,-72.79436325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-8087122.28,5168380.912,26206,140802,SOUTH AGAWAM SWITCHING STATION,AGAWAM,MA,1001,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.04939141,-72.64785549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-8086334.795,5181770.157,26207,140803,PIPER,WEST SPRINGFIELD,MA,1089,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.13864291,-72.64078139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8086365.148,5170122.694,26208,140804,SILVER,AGAWAM,MA,1001,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.06100908,-72.64105405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-8085725.29,5174552.777,26209,140805,AGAWAM,AGAWAM,MA,1001,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.09054811,-72.63530611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,10,345,115,N,Y
-8081054.913,5186031.629,26210,140806,CHICOPEE,CHICOPEE,MA,1020,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.16702314,-72.5933514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,1,115,115,Y,Y
-8076377.848,5182438.279,26211,140807,EAST SPRINGFIELD,SPRINGFIELD,MA,1104,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.14309326,-72.55133661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,-999999,-999999,Y,Y
-8074797.335,5184729.609,26212,140808,SHAWINIGAN SWITCHING STATION,INDIAN ORCHARD,MA,1151,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.1583534,-72.53713863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,N,N
-8074633.846,5169219.92,26213,140809,FRANCONIA,LONGMEADOW TOWN OF,MA,1106,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.05498785,-72.53566998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,N,N
-8073263.425,5178282.349,26214,140810,BRECKWOOD,SPRINGFIELD,MA,1109,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.1154056,-72.52335928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,0,-999999,-999999,N,N
-8071619.507,5185038.526,26215,140811,ORCHARD,INDIAN ORCHARD,MA,1151,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.16041049,-72.5085917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,2,115,115,Y,Y
-8071442.079,5217110.691,26216,140812,AMHERST,AMHERST,MA,1002,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.37361625,-72.50699784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,4,115,115,Y,Y
-8079335.316,5249420.482,26217,140813,MONTAGUE/CABOT,TURNERS FALLS,MA,1376,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.58767232,-72.577904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,5,115,115,Y,Y
-8083727.988,5246993.079,26218,140814,CUMBERLAND,GREENFIELD TOWN OF,MA,1301,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.57161594,-72.61736404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-8081251.75,5175210.745,26219,140815,WEST SPRINGFIELD,WEST SPRINGFIELD,MA,1089,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.09493415,-72.59511961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/21/2015 0:00,IMAGERY,9/21/2015 0:00,3,115,115,Y,Y
-8135864.9,5063725.24,26220,140816,ANSONIA,ANSONIA,CT,6401,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.34744264,-73.08571789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8124390.198,5062343.702,26221,140817,JUNE ST,WOODBRIDGE TOWN OF,CT,6525,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.33812515,-72.98263889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,2,115,115,N,N
-8174161.812,5051989.156,26222,140818,PEACEABLE,REDDING TOWN OF,CT,6896,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.26824864,-73.42974491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,3,115,115,N,N
-8137446.773,5060477.631,26223,140819,DERBY,DERBY,CT,6418,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.32553771,-73.0999281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8180587.616,5054198.338,26224,140820,RIDGEFIELD,RIDGEFIELD TOWN OF,CT,6877,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.28316334,-73.48746889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8174769.386,5070575.007,26225,140821,TRIANGLE,DANBURY,CT,6810,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.39361977,-73.43520284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8171088.391,5070286.503,26226,140822,PLUMTREE,BETHEL TOWN OF,CT,6801,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.39167551,-73.4021359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,6,345,115,N,N
-8167689.931,5040316.378,26227,140823,WESTON,WESTON,CT,6883,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.18938641,-73.37160701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8158587.499,5070215.87,26228,140824,NEWTOWN,NEWTOWN,CT,6470,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.3911995,-73.28983847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8154327.85,5043910.856,26229,140825,HAWTHORNE,FAIRFIELD TOWN OF,CT,6825,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.21368113,-73.2515734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8152393.558,5035440.745,26230,140826,ASH CREEK,FAIRFIELD TOWN OF,CT,6824,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.15641809,-73.23419736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,2,115,115,N,N
-8150817.977,5069043.092,26231,140827,SANDY HOOK,SANDY HOOK,CT,6482,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.38329535,-73.22004366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,1,115,115,Y,Y
-8147134.351,5039286.077,26232,140828,BRIDGEPORT ENERGY,BRIDGEPORT,CT,6604,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.18242106,-73.1869531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8146957.401,5037443.263,26233,140829,BRIDGEPORT RESCO,BRIDGEPORT,CT,6604,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.16996084,-73.18536353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,345,345,Y,Y
-8146908.487,5037804.14,26234,140830,BRIDGEPORT HARBOR,BRIDGEPORT,CT,6604,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.1724011,-73.18492412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,6,345,-999999,Y,N
-8145334.301,5068877.215,26235,140831,STEVENSON,OXFORD,CT,6478,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.38217731,-73.17078296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/24/2015 0:00,6,115,115,N,N
-8142400.689,5039702.642,26236,140832,CONGRESS ST,STRATFORD TOWN OF,CT,6615,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.18523734,-73.14442988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8140384.156,5041632.162,26237,140833,BAIRD,STRATFORD TOWN OF,CT,6614,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.19828071,-73.12631506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,0,-999999,-999999,N,N
-8139475.362,5051852.451,26238,140834,TRAP FALLS,SHELTON,CT,6484,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.2673256,-73.11815123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/25/2015 0:00,2,115,115,Y,Y
-8138254.368,5043203.258,26239,140835,DEVON,MILFORD,CT,6461,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.20889926,-73.10718285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,13,115,115,N,N
-8138074.631,5042905.767,26240,140836,MILFORD POWER,MILFORD,CT,6461,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.20688874,-73.10556825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,6,115,115,N,N
-8135330.649,5043710.355,26241,140837,MILVON,MILFORD,CT,6460,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.2123262,-73.08091863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8127783.169,5047408.869,26242,140838,WOODMONT,MILFORD,CT,6460,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.23731519,-73.01311847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8172428.3,5056862.26,26243,140839,TAP140839,REDDING TOWN OF,CT,6896,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.30114357,-73.4141725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,115,115,N,N
-8150778.604,5068992.053,26244,140840,TAP140840,SANDY HOOK,CT,6482,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.38295134,-73.21968997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,N,N
-8174401.353,5052365.669,26245,140841,TAP140841,REDDING TOWN OF,CT,6896,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.27079081,-73.43189674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,115,N,N
-8144226.592,5046755.571,26246,140842,TAP140842,TRUMBULL,CT,6611,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.23290188,-73.16083225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8144201.165,5046745.045,26247,140843,TAP140843,TRUMBULL,CT,6611,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.23283077,-73.16060383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8150453.868,5045494.738,26248,140844,OLD TOWN,BRIDGEPORT,CT,6606,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.22438357,-73.21677282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ct.gov/csc/lib/csc/finalswctreport.pdf",9/16/2015 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8150469.824,5045505.411,26249,140845,TAP140845,BRIDGEPORT,CT,6606,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.22445568,-73.21691615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8121263.991,5053130.988,26250,140846,ELMWEST,WEST HAVEN,CT,6516,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.27595784,-72.9545557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,11/10/2016 0:00,4,115,115,N,N
-8123871.281,5068780.057,26251,140847,TAP140847,WOODBRIDGE,CT,6525,TAP,IN SERVICE,NEW HAVEN,9009,USA,41.38152244,-72.97797738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8139511.305,5051881.377,26252,140848,TAP140848,SHELTON,CT,6484,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.26752091,-73.1184741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8139511.984,5051860.243,26253,140849,TAP140849,SHELTON,CT,6484,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.26737821,-73.1184802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8140184.087,5059758.201,26254,140850,TAP140850,SHELTON,CT,6484,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.3206842,-73.12451781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8140190.945,5059744.193,26255,140851,TAP140851,SHELTON,CT,6484,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.32058969,-73.12457942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,115,115,N,N
-8169922.224,5068149.314,26256,140852,TAP140852,BETHEL TOWN OF,CT,6801,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.37727092,-73.39166004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,N,N
-8169583.557,5066779.431,26257,140853,TAP140853,BETHEL TOWN OF,CT,6801,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.36803627,-73.38861774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,N,N
-8170254.42,5069181.61,26258,140854,TAP140854,BETHEL TOWN OF,CT,6801,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.38422896,-73.39464421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,115,115,N,N
-8149513.148,5036422.357,26259,140855,UNKNOWN140855,BRIDGEPORT,CT,6605,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.16305694,-73.20832219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,2,115,115,Y,Y
-8149488.911,5037172.864,26260,140856,TAP140856,BRIDGEPORT,CT,6605,TAP,IN SERVICE,FAIRFIELD,9001,USA,41.16813233,-73.20810447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,3,115,115,Y,Y
-8137379.89,5045524.882,26261,140857,UNKNOWN140857,MILFORD,CT,6461,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.22458724,-73.09932728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2017 0:00,IMAGERY,2/21/2017 0:00,2,115,-999999,N,N
-8172750.822,5038443.426,26262,140858,WESTON,WILTON,CT,6897,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.17672375,-73.41706977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,2,115,115,N,N
-8144207.065,5046688.076,26263,140859,TRUMBULL,TRUMBULL,CT,6611,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.23244591,-73.16065683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,4,115,115,N,N
-8137290.383,5045993.518,26264,140860,EAST DEVON,MILFORD,CT,6461,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.22775351,-73.09852322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/16/2015 0:00,4,115,115,N,N
-8123420.194,5051814.315,26265,140861,ALLINGS CROSSING,WEST HAVEN,CT,6516,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.2670681,-72.97392519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2015 0:00,IMAGERY,9/23/2015 0:00,4,115,115,N,N
-8249389.116,4967342.911,26266,140862,BAYONNE SWITCHING STATION,BAYONNE,NJ,7002,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.69421756,-74.10552328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.psegtransmission.com",9/8/2015 0:00,IMAGERY,9/17/2015 0:00,3,345,345,N,N
-8259731.634,4966763.895,26267,140863,WAVERLY,NEWARK,NJ,7114,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.69027375,-74.1984317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8277295.648,4954696.216,26268,140866,TAP140866,EDISON,NJ,8820,TAP,IN SERVICE,UNION,34039,USA,40.60802489,-74.35621192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,4/30/2018 0:00,3,230,230,Y,Y
-8366706.087,4969231.639,26269,140867,TAP140867,LOPATCONG TWP,NJ,8865,TAP,IN SERVICE,WARREN,34041,USA,40.70708049,-75.15939956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,230,230,Y,Y
-8366733.013,4969213.061,26270,140868,TAP140868,LOPATCONG TWP,NJ,8865,TAP,IN SERVICE,WARREN,34041,USA,40.70695399,-75.15964144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,-999999,-999999,Y,Y
-8268664.669,4964499.161,26271,140870,UNKNOWN140870,KENILWORTH,NJ,7033,SUBSTATION,IN SERVICE,UNION,34039,USA,40.67484588,-74.27867851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,0,-999999,-999999,N,N
-8276522.122,4951587.673,26272,140871,NEW DOVER,EDISON,NJ,8820,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.58682179,-74.34926321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,N,N
-8273666.342,4945982.146,26273,140872,LAFAYETTE ROAD STATION,WOODBRIDGE TWP,NJ,8863,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.54856999,-74.3236093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,N,N
