X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8270460.99,4948239.684,26274,140873,WOODBRIDGE,ISELIN,NJ,8830,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.56397793,-74.29481514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,6,230,230,N,N
-8265700.568,4947787.764,26275,140874,UNKNOWN140874,SEWAREN,NJ,7077,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.56089381,-74.25205154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,1,-999999,-999999,N,N
-8264129.958,4952197.228,26276,140875,MINUE STREET,CARTERET,NJ,7008,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.59098005,-74.23794251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,N,N
-8262901.675,4955319.562,26277,140876,UNKNOWN140876,LINDEN,NJ,7036,SUBSTATION,IN SERVICE,UNION,34039,USA,40.61227587,-74.22690866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,0,-999999,-999999,N,N
-8237978.537,4962606.765,26278,140877,GOWANUS,BROOKLYN,NY,11232,SUBSTATION,IN SERVICE,KINGS,36047,USA,40.66195173,-74.0030203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/11/2015 0:00,IMAGERY,5/11/2015 0:00,1,345,345,Y,Y
-8259594.36,4951938.816,26279,140878,FRESH KILLS,STATEN ISLAND,NY,10314,SUBSTATION,IN SERVICE,RICHMOND,36085,USA,40.58921725,-74.19719854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,4,-999999,-999999,N,N
-8253853.225,4955100.139,26280,140879,WILLOWBROOK,STATEN ISLAND,NY,10314,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.61077952,-74.14562505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8261604.725,4946889.826,26281,140880,WOODROW,STATEN ISLAND,NY,10309,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.55476543,-74.21525796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8254603.297,4957304.586,26282,140881,UNKNOWN140881,STATEN ISLAND,NY,10303,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.62581117,-74.15236306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8252253.185,4957617.555,26283,140882,WESTERLEIGH,STATEN ISLAND,NY,10302,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.62794496,-74.13125165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8251065.4,4949976.592,26284,140883,ODIN,STATEN ISLAND,NY,10306,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.5758301,-74.12058159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8250723.779,4955535.003,26285,140884,CLOVE LAKES,STATEN ISLAND,NY,10314,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.61374503,-74.11751276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8248161.028,4951293.037,26286,140885,NAUGHTON,STATEN ISLAND,NY,10305,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.58481176,-74.09449118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8247266.733,4958233.601,26287,140886,SILVER LAKE,STATEN ISLAND,NY,10304,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.63214491,-74.08645759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8247132.298,4951882.887,26288,140887,DONGAN HILLS,STATEN ISLAND,NY,10305,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.58883571,-74.08524994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8246817.567,4950883.61,26289,140888,SEASIDE,STATEN ISLAND,NY,10305,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.58201851,-74.08242265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8246279.263,4955050.961,26290,140889,FOX HILL,STATEN ISLAND,NY,10305,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.61044415,-74.07758699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8245595.507,4956408.847,26291,140890,CLIFTON,STATEN ISLAND,NY,10304,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.61970373,-74.0714447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8245044.533,4954329.024,26292,140891,WADSWORTH,STATEN ISLAND,NY,10305,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.60552066,-74.06649522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8257925.555,4959570.035,26293,140892,HOWLAND HOOK,STATEN ISLAND,NY,10303,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.64125525,-74.18220741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8252157.127,4959233.172,26294,140893,PORT RICHMOND,STATEN ISLAND,NY,10302,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.638959,-74.13038874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8249809.944,4960097.813,26295,140894,UNKNOWN140894,STATEN ISLAND,NY,10310,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.64485272,-74.10930363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8276975.203,4935090.572,26296,140895,SAYREVILLE,SAYREVILLE,NJ,8872,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.47418399,-74.35333331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://neptunerts.com/wp-content/uploads/2010/08/TD_World_Article_August-2007.pdf",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,500,230,N,N
-8301118.768,4914712.219,26297,140896,TAP140896,PLAINSBORO,NJ,8536,TAP,IN SERVICE,MIDDLESEX,34023,USA,40.33478474,-74.57021865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,138,138,Y,Y
-8276144.452,4931403.246,26298,140897,TAP140897,WESTWOOD,NJ,7675,TAP,IN SERVICE,MIDDLESEX,34023,USA,40.44898202,-74.34587055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-8276142.049,4931374.351,26299,140898,TAP140898,FITZWILLIAM,NJ,3447,TAP,IN SERVICE,MIDDLESEX,34023,USA,40.4487845,-74.34584896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,230,230,Y,Y
-8275835.357,4924115.041,26300,140899,TAP140899,OLD BRIDGE,NJ,8857,TAP,IN SERVICE,MIDDLESEX,34023,USA,40.39914113,-74.3430939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,-999999,-999999,N,N
-8275812.27,4924100.84,26301,140900,TAP140900,OLD BRIDGE,NJ,8857,TAP,IN SERVICE,MIDDLESEX,34023,USA,40.39904398,-74.34288651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,-999999,-999999,N,N
-8257073.05,4919148.115,26302,140901,UNKNOWN140901,HOLMDEL TWP,NJ,7733,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.36515331,-74.17454923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8320210.351,4919751.556,26303,140902,UNKNOWN140902,HOPEWELL,NJ,8525,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.36928346,-74.74172125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8277002.182,4935827.832,26304,140903,SAYREVILLE,SAYREVILLE,NJ,8872,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.47922184,-74.35357566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://neptunerts.com/wp-content/uploads/2010/08/TD_World_Article_August-2007.pdf",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,10,230,-999999,N,N
-8276279.219,4931442.005,26305,140904,READ OAK STATION,SAYREVILLE,NJ,8872,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.44924698,-74.34708118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,Y,Y
-8275621.026,4923831.368,26306,140905,DEEP RUN,OLD BRIDGE,NJ,8857,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.39720047,-74.34116853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,-999999,-999999,N,N
-8264683.339,4923892.766,26307,140906,FRENEAU,MATAWAN,NJ,7747,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.39762051,-74.24291362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,-999999,Y,N
-8261626.906,4927048.185,26308,140907,NJT ABERDEEN,MATAWAN,NJ,7747,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.41920408,-74.21545722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,1,230,230,Y,Y
-7946876.25,5133187.41,26309,140908,TAP140908,EAST PROVIDENCE,RI,2914,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.81419598,-71.38800396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY/OTHER,11/21/2016 0:00,3,115,115,Y,Y
-7950585.973,5137492.134,26310,140909,TAP140909,PROVIDENCE,RI,2908,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.84301066,-71.42132897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7950811.494,5127607.316,26311,140910,UNKNOWN140910,CRANSTON,RI,2910,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.77682501,-71.42335486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/17/2016 0:00,0,-999999,-999999,N,N
-7947680.971,5116208.385,26312,140911,UNKNOWN140911,WARWICK,RI,2889,SUBSTATION,IN SERVICE,KENT,44003,USA,41.70041645,-71.39523289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/17/2016 0:00,0,-999999,-999999,N,N
-7948719.484,5133566.966,26313,140912,TAP140912,PROVIDENCE,RI,2903,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.81673715,-71.40456201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,115,115,Y,Y
-7950576.424,5137516.229,26314,140913,TAP140913,PROVIDENCE,RI,2908,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.84317191,-71.4212432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7950524.579,5137759.338,26315,140914,TAP140914,PROVIDENCE,RI,2908,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.84479883,-71.42077746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,1,-999999,-999999,N,N
-7942516.416,5131397.403,26316,140917,TAP140917,EAST PROVIDENCE,RI,2915,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.80221033,-71.34883891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7948859.249,5133575.149,26317,140918,POINT STREET,PROVIDENCE,RI,2903,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.81679193,-71.40581754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/17/2016 0:00,2,115,115,Y,Y
-7952566.658,5123651.044,26318,140919,LINCOLN AVENUE,WARWICK,RI,2888,SUBSTATION,IN SERVICE,KENT,44003,USA,41.75031589,-71.43912177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7952133.405,5100140.36,26319,140920,DAVISVILLE,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.59255596,-71.43522979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7948840.275,5133506.928,26320,140922,FRANKLIN SQUARE,PROVIDENCE,RI,2903,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.8163352,-71.4056471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,9,115,115,N,N
-7942477.284,5131397.159,26321,140923,WAMPANOUG,EAST PROVIDENCE,RI,2915,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.8022087,-71.34848738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7950531.789,5137541.106,26322,140924,CLARKSON STREET,PROVIDENCE,RI,2908,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.84333839,-71.42084223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7948912.522,5133896.908,26323,140925,SOUTH STREET,PROVIDENCE,RI,2903,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.81894607,-71.4062961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7957287.352,5093865.215,26324,140926,TAP140926,NORTH KINGSTOWN TOWN OF,RI,2852,TAP,IN SERVICE,WASHINGTON,44009,USA,41.55038352,-71.48152849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY/OTHER,11/21/2016 0:00,3,115,115,Y,Y
-7957289.951,5093960.825,26325,140927,TAP140927,NORTH KINGSTOWN TOWN OF,RI,2852,TAP,IN SERVICE,WASHINGTON,44009,USA,41.55102628,-71.48155183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY/OTHER,11/21/2016 0:00,3,115,115,Y,Y
-7958014.931,5102951.128,26326,140928,TAP140928,EAST GREENWICH,RI,2818,TAP,IN SERVICE,KENT,44003,USA,41.61143695,-71.48806444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7958068.826,5102855.403,26327,140929,TAP140929,EAST GREENWICH,RI,2818,TAP,IN SERVICE,KENT,44003,USA,41.61079402,-71.48854858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,11/21/2016 0:00,3,115,115,Y,Y
-7953052.13,5122525.55,26328,140930,TAP140930,WARWICK,RI,2888,TAP,IN SERVICE,KENT,44003,USA,41.74277248,-71.44348284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7956875.72,5102618.71,26329,140931,TAP140931,NORTH KINGSTOWN TOWN OF,RI,2852,TAP,IN SERVICE,WASHINGTON,44009,USA,41.60920426,-71.47783073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7956854.47,5102601.09,26330,140932,TAP140932,NORTH KINGSTOWN TOWN OF,RI,2852,TAP,IN SERVICE,WASHINGTON,44009,USA,41.60908591,-71.47763984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7952712.516,5123614.821,26331,140933,TAP140933,CRANSTON,RI,2920,TAP,IN SERVICE,KENT,44003,USA,41.75007313,-71.44043203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7952692.638,5123589.536,26332,140934,TAP140934,CRANSTON,RI,2920,TAP,IN SERVICE,KENT,44003,USA,41.74990367,-71.44025346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-7953486.879,5139225.194,26333,140935,UNKNOWN140935,PROVIDENCE,RI,2904,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.85460764,-71.44738826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/17/2016 0:00,0,-999999,-999999,N,N
-7960535.146,5133103.224,26334,140936,TAP140936,JOHNSTON,RI,2919,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.81363233,-71.51070392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7960563.569,5133130.179,26335,140937,TAP140937,JOHNSTON,RI,2919,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.8138128,-71.51095924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7961060.431,5131419.643,26336,140938,TAP140938,JOHNSTON,RI,2919,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.80235926,-71.51542263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7961064.4,5131441.868,26337,140939,TAP140939,JOHNSTON,RI,2919,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.80250809,-71.51545828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7961658.436,5124640.33,26338,140940,TAP140940,CRANSTON,RI,2921,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.75694566,-71.5207946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7961653.265,5124661.227,26339,140941,TAP140941,CRANSTON,RI,2921,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.75708569,-71.52074815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7953030.408,5122523.154,26340,140942,TAP140942,WARWICK,RI,2888,TAP,IN SERVICE,KENT,44003,USA,41.74275643,-71.4432877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7953777.055,5120600.152,26341,140943,TAP140943,WARWICK,RI,2886,TAP,IN SERVICE,KENT,44003,USA,41.72986582,-71.44999495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,115,115,Y,Y
-7953773.349,5120634.052,26342,140944,TAP140944,WARWICK,RI,2886,TAP,IN SERVICE,KENT,44003,USA,41.73009308,-71.44996166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-7961494.519,5135209.677,26343,140945,HARTFORD AVENUE,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.82773412,-71.51932211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,115,115,N,N
-7957052.899,5113653.436,26344,140946,KENT COUNTY,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.68327781,-71.47942236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,8,345,-999999,N,N
-7956823.995,5102693.445,26345,140947,OLD BAPTIST ROAD,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.60970623,-71.47736608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7956541.083,5133217.809,26346,140948,JOHNSTON,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.81439951,-71.47482463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7956324.103,5115641.586,26347,140949,DRUMROCK,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.69661475,-71.47287547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,115,115,Y,Y
-7953752.442,5120553.562,26348,140950,KILVERT STREET,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.72955347,-71.44977384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7953008.208,5121047.678,26349,140951,BLACKBURN SWITCHING STATION,WARWICK,RI,2886,SUBSTATION,IN SERVICE,KENT,44003,USA,41.73286599,-71.44308828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-7952705.672,5124235.387,26350,140952,SOCKANOSSET,CRANSTON,RI,2920,SUBSTATION,IN SERVICE,KENT,44003,USA,41.75423199,-71.44037055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-7956242.119,5093606.941,26351,140953,TOWER HILL,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.54864718,-71.472139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8250674.133,4977109.958,26352,140954,TURNPIKE,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.76070797,-74.11706678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, www.psegtransmission.com",8/28/2015 0:00,IMAGERY,9/17/2015 0:00,4,230,230,Y,Y
-8257429.352,4973048.176,26353,140955,NEWARK SWITCHING STATION,NEWARK,NJ,7102,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73306495,-74.17774994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.psegtransmission.com",9/8/2015 0:00,IMAGERY,9/17/2015 0:00,4,138,138,N,N
-8262451.378,4967722.816,26354,140956,DOREMUS PLACE,HILLSIDE,NJ,7205,SUBSTATION,IN SERVICE,UNION,34039,USA,40.69680505,-74.22286357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.psegtransmission.com",9/8/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,138,N,N
-8254816.232,4974809.101,26355,140957,HARRISON,HARRISON,NJ,7029,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74505057,-74.15427589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8257080.244,4972095.125,26356,140958,FEDERAL SQUARE,NEWARK,NJ,7102,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.72657715,-74.17461386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,138,N,N
-8255585.025,4971425.809,26357,140959,IRONBOUND,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.72202049,-74.16118207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8260985.208,4972750.329,26358,140960,NINETEENTH AVENUE,NEWARK,NJ,7103,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73103745,-74.20969274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8253936.06,4968713.196,26359,140961,PORT STREET,NEWARK,NJ,7114,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.70354995,-74.14636917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8252434.52,4972483.808,26360,140962,FOUNDRY STREET,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.72922315,-74.1328806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8252403.396,4973186.404,26361,140963,PLANK ROAD,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73400586,-74.13260101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8258409.583,4973792.798,26362,140964,NORFOLK STREET,NEWARK,NJ,7103,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.73813343,-74.18655551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY/OTHER,9/17/2015 0:00,0,-999999,-999999,N,N
-8259894.026,4976033.473,26363,140965,15TH STREET,NEWARK,NJ,7107,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.75338292,-74.19989048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8259869.524,4975710.913,26364,140966,CENTRAL AVE,NEWARK,NJ,7107,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.75118787,-74.19967038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY/OTHER,9/17/2015 0:00,0,-999999,-999999,N,N
-8262981.418,4972066.981,26365,140967,IRVINGTON,IRVINGTON TWP,NJ,7111,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.72638556,-74.227625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY/OTHER,9/17/2015 0:00,0,-999999,-999999,N,N
-8257917.457,4971010.401,26366,140968,MILLER ST,NEWARK,NJ,7114,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.71919225,-74.18213467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,OTHER,9/17/2015 0:00,0,-999999,-999999,N,N
-8256214.961,4975605.738,26367,140969,CLAY STREET,NEWARK,NJ,7104,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.75047213,-74.16684088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, www.psegtransmission.com",9/17/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-8248496.292,4973818.159,26368,140970,TAP140970,KEARNY,NJ,7032,TAP,IN SERVICE,HUDSON,34017,USA,40.73830605,-74.0975029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,-999999,-999999,N,N
-8243699.379,4970565.833,26369,140971,UNKNOWN140971,JERSEY CITY,NJ,7302,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.71616535,-74.0544115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,-999999,-999999,N,N
-8248615.601,4973770.27,26370,140972,KEARNY,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.73798009,-74.09857467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,230,-999999,Y,N
-8266394.26,4981704.342,26371,140973,MARION DRIVE,WEST ORANGE,NJ,7052,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.79196184,-74.25828308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8266267.965,4981407.566,26372,140974,WEST ORANGE,WEST ORANGE,NJ,7052,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.78994344,-74.25714855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,N,N
-8251065.711,4973836.134,26373,140975,ESSEX,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.7384284,-74.12058439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,-999999,N,N
-8250672.802,4981698.479,26374,140976,KINGSLAND,NORTH ARLINGTON,NJ,7031,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.79192197,-74.11705483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8249072.865,4974882.453,26375,140977,NJT MEADOWLANDS RAIL SUBSTAION,KEARNY,NJ,7032,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.7455498,-74.10268234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,-999999,-999999,N,N
-8245803.281,4975433.113,26376,140978,PENHORN,NEW PROVIDENCE,NJ,7974,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.74929736,-74.07331117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,230,-999999,Y,N
-8242338.921,4979782.431,26377,140980,HOMESTEAD,SECAUCUS,NJ,7094,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.7788896,-74.04219029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,345,N,N
-8274463.656,4985834.655,26378,140981,ROSELAND,ROSELAND,NJ,7068,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.82004627,-74.3307717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.psegtransmission.com/reliability-projects/susquehanna-roseland",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,13,500,230,N,Y
-8270045.175,4983364.615,26379,140982,LAUREL AVE,LIVINGSTON,NJ,7039,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.80325245,-74.29107981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8269986.315,4990857.205,26380,140983,WEST CALDWELL,CALDWELL,NJ,7006,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.85418152,-74.29055106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8262295.803,4992945.786,26381,140984,CEDAR GROVE,CEDAR GROVE TWP,NJ,7009,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.86837117,-74.22146602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8261863.874,4992779.011,26382,140985,CEDAR GROVE,LITTLE FALLS,NJ,7424,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.86723823,-74.21758593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,N,N
-8257495.145,4984619.218,26383,140986,COOK ROAD,NUTLEY TWP,NJ,7110,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.81178304,-74.17834097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,-999999,Y,N
-8255983.054,4991090.415,26384,140987,CLIFTON,CLIFTON,NJ,7012,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.85576608,-74.16475763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8253460.103,4983296.526,26385,140988,BELLEVILLE,BELLEVILLE,NJ,7109,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.80278945,-74.14209358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8240493.589,4983504.023,26386,140989,NORTH BERGEN,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.8042004,-74.02561339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,230,N,Y
-8239041.255,4987602.424,26387,140990,HVDC B2B STATION HUDSON,RIDGEFIELD,NJ,7657,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.83206274,-74.01256685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,345,230,N,N
-8231300.014,4977479.904,26388,140991,RAINEY,NEW YORK,NY,11106,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.76322512,-73.94302611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,345,138,Y,Y
-8235609.211,4968751.169,26389,140992,HUDSON AVENUE,BROOKLYN,NY,11201,SUBSTATION,IN SERVICE,KINGS,36047,USA,40.70380855,-73.98173628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/28/2015 0:00,IMAGERY,7/28/2015 0:00,2,138,-999999,Y,N
-8235918.113,4968940.611,26390,140993,FARRAGUT,BROOKLYN,NY,11201,SUBSTATION,IN SERVICE,KINGS,36047,USA,40.70509865,-73.9845112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/28/2015 0:00,IMAGERY,7/28/2015 0:00,5,345,-999999,N,N
-8231734.593,4976731.926,26391,140994,VERNON,NEW YORK,NY,11101,SUBSTATION,IN SERVICE,QUEENS,36081,USA,40.7581357,-73.94692999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,6,138,-999999,Y,N
-8238365.824,4970894.738,26392,140995,LEONARD STREET,NEW YORK,NY,10013,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.71840476,-74.00649936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,3,345,345,N,N
-8235625.567,4968686.811,26393,140996,WATER STREET,BROOKLYN,NY,11201,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.70337027,-73.98188321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8236316.314,4979333.836,26394,140997,WEST 65TH STREET,NEW YORK,NY,10023,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.77583801,-73.9880883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,1,138,138,N,N
-8234451.496,4974793.886,26395,140998,EAST 36TH STREET,NEW YORK,NY,10016,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.74494703,-73.97133635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8237345.307,4974249.112,26396,140999,WEST 19TH STREET,NEW YORK,NY,10011,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.74123928,-73.9973319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8233299.346,4977430.793,26397,141000,EAST 63RD STREET,NEW YORK,NY,10065,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.76289097,-73.96098641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8236443.922,4978283.463,26398,141001,UNKNOWN141001,NEW YORK,NY,10019,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.76869229,-73.98923462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8232127.397,4978245.803,26399,141002,EAST 75TH STREET,NEW YORK,NY,10021,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.76843607,-73.95045861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8237184.116,4977888.177,26400,141003,WEST 49TH STREET,NEW YORK,NY,10019,SUBSTATION,IN SERVICE,NEW YORK,36061,USA,40.76600294,-73.9958839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,4/26/2018 0:00,7,345,138,N,N
-8236605.483,4969861.547,26401,141004,CHERRY STREET,NEW YORK,NY,10002,SUBSTATION,NOT AVAILABLE,NEW YORK,36061,USA,40.71136985,-73.99068594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8235797.641,4968777.312,26402,141005,PLYMOUTH,BROOKLYN,NY,11201,SUBSTATION,NOT AVAILABLE,KINGS,36047,USA,40.70398659,-73.98342898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8118812.474,5004891.12,26403,141006,TAP141006,ROCKY POINT,NY,11778,TAP,IN SERVICE,SUFFOLK,36103,USA,40.94946841,-72.93253334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8126093.8,4992558.21,26404,141007,TAP141007,CORAM,NY,11727,TAP,IN SERVICE,SUFFOLK,36103,USA,40.86573824,-72.99794261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8128091.237,5003094.054,26405,141008,TAP141008,MT SINAI,NY,11766,TAP,IN SERVICE,SUFFOLK,36103,USA,40.93727443,-73.01588589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8128056.331,5003108.389,26406,141009,TAP141009,MT SINAI,NY,11766,TAP,IN SERVICE,SUFFOLK,36103,USA,40.93737171,-73.01557233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8136249.412,5002282.658,26407,141010,TAP141010,BROOKHAVEN TOWN OF,NY,11733,TAP,IN SERVICE,SUFFOLK,36103,USA,40.93176797,-73.08917202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8136172.28,5002684.07,26408,141011,TAP141011,BROOKHAVEN TOWN OF,NY,11733,TAP,IN SERVICE,SUFFOLK,36103,USA,40.93449217,-73.08847913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8157972.84,4987375.056,26409,141012,TAP141012,SMITHTOWN TOWN OF,NY,11725,TAP,IN SERVICE,SUFFOLK,36103,USA,40.83051732,-73.2843169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8157971.84,4987364.864,26410,141013,TAP141013,SMITHTOWN TOWN OF,NY,11725,TAP,IN SERVICE,SUFFOLK,36103,USA,40.83044804,-73.28430791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8172581.29,4995829.49,26411,141014,HALESITE,HUNTINGTON TOWN OF,NY,11743,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.88795784,-73.41554684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,1,-999999,-999999,Y,Y
-8158884.997,4995039.318,26412,141015,DEPOSIT,HUNTINGTON TOWN OF,NY,11731,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.88259141,-73.29251094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,69,69,Y,Y
-8158746.885,4994934.542,26413,141016,DEPOSIT,HUNTINGTON TOWN OF,NY,11731,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.8818798,-73.29127026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,5/15/2015 0:00,3,69,-999999,Y,N
-8112666.911,5005881.782,26414,141017,WADING RIVER GAS TURBINES,SHOREHAM,NY,11786,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.95618957,-72.87732681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2015 0:00,IMAGERY,5/15/2015 0:00,4,138,138,Y,Y
-8111448.79,5006186.52,26415,141018,SHOREHAM POWER STATION,BROOKHAVEN TOWN OF,NY,11786,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.95825694,-72.86638424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/19/2015 0:00,IMAGERY,5/19/2015 0:00,6,138,-999999,Y,N
-8118862.525,5004908.694,26416,141019,NORTH SHORE BEACH,ROCKY POINT,NY,11778,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.94958764,-72.93298295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,138,69,Y,Y
-8114105.814,4988531.116,26417,141020,YAPHANK,SHIRLEY,NY,11967,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.83837468,-72.8902527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,69,69,Y,Y
-8115678.765,4999218.121,26418,141021,RIDGE,RIDGE,NY,11961,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.91096665,-72.90438276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8126090.405,4992503.115,26419,141022,CORAM,CORAM,NY,11727,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86536395,-72.99791211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,1,69,69,Y,Y
-8135015.395,4991881.065,26420,141023,CENTEREACH,BROOKHAVEN TOWN OF,NY,11720,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86113792,-73.07808666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8128060.761,5003067.666,26421,141024,MOUNT SINAI,MT SINAI,NY,11766,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.93709535,-73.01561212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,138,138,Y,Y
-8130581.562,5001112.276,26422,141025,MOUNT SINAI,PORT JEFFERSON STATION,NY,11776,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.92382448,-73.03825686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,2,69,69,Y,Y
-8135697.016,4997417.749,26423,141026,TERRYVILLE,BROOKHAVEN TOWN OF,NY,11733,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.89874311,-73.08420976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,69,69,Y,Y
-8169446.54,4991702.142,26424,141027,GREENLAWN,HUNTINGTON TOWN OF,NY,11743,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.85992232,-73.38738689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,5,138,-999999,N,Y
-8147155.309,4992010.687,26425,141028,SMITHTOWN,SMITHTOWN TOWN OF,NY,11787,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86201856,-73.18714136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,69,69,Y,Y
-8154835.316,4993176.643,26426,141029,INDIAN HEAD,SMITHTOWN TOWN OF,NY,11754,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.86993941,-73.25613204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,69,69,Y,Y
-8164120.49,4994180.606,26427,141030,ELWOOD,HUNTINGTON TOWN OF,NY,11731,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.87675901,-73.33954218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,6,138,-999999,Y,N
-8142449.542,4996707.54,26428,141031,FLOWERFIELD,ST JAMES,NY,11780,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.89392057,-73.14486873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,69,69,Y,Y
-8140772.684,5000257.648,26429,141032,STONY BROOK,STONY BROOK,NY,11790,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.91802343,-73.12980527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,69,-999999,Y,N
-8083076.954,5006333.52,26430,141033,TUTHILL,RIVERHEAD,NY,11901,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.95925417,-72.61151571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,Y,Y
-8082555.926,4987961.925,26431,141034,QUOGUE,QUOGUE,NY,11959,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.83450619,-72.60683523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,-999999,-999999,Y,Y
-8087961.771,4987230.086,26432,141035,SUFFOLKAIRE,SOUTHAMPTON TOWN OF,NY,11977,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82953194,-72.65539676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,2,69,-999999,Y,Y
-8109590.443,4991028.32,26433,141036,BROOKHAVEN,MANORVILLE,NY,11949,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.85534418,-72.84969043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,12,138,-999999,Y,N
-8111177.947,5004382,26434,141037,WILDWOOD,WADING RIVER,NY,11792,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.946014,-72.86395122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,7,138,69,Y,Y
-8158339.363,4987167.419,26435,141038,PILGRIM,SMITHTOWN TOWN OF,NY,11725,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.82910598,-73.28760943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,8,138,-999999,Y,Y
-8162129.791,4988997.811,26436,141039,COMMACK,HUNTINGTON TOWN OF,NY,11731,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.84154639,-73.32165943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,0,-999999,-999999,N,N
-8097609.609,4999116.801,26437,141041,UNKNOWN141041,RIVERHEAD TOWN OF,NY,11933,SUBSTATION,NOT AVAILABLE,SUFFOLK,36103,USA,40.9102788,-72.74206477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8113114.568,4995189.515,26438,141042,UNKNOWN141042,BROOKHAVEN TOWN OF,NY,11961,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.8836115,-72.88134818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8112371.616,4993957.612,26439,141043,UNKNOWN141043,BROOKHAVEN TOWN OF,NY,11973,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.87524435,-72.87467413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,-999999,Y,Y
-8109244.748,4992977.557,26440,141044,UNKNOWN141044,UPTON,NY,11973,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.868587,-72.846585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,69,69,Y,Y
-8115202.901,5004870.131,26441,141045,UNKNOWN141045,BROOKHAVEN TOWN OF,NY,11786,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.949326,-72.900108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,69,69,Y,Y
-8104029.419,4999115.983,26442,141046,UNKNOWN141046,CALVERTON,NY,11933,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.91027325,-72.7997349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8101004.278,4996419.862,26443,141047,UNKNOWN141047,MANORVILLE,NY,11949,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.89196704,-72.77255959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,138,-999999,Y,Y
-8548130.1,5126853.723,26444,141048,TAP141048,TROY,PA,16947,TAP,IN SERVICE,BRADFORD,42015,USA,41.77177638,-76.78915919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8550469.862,5190459.341,26445,141049,TAP141049,HORSEHEADS TOWN OF,NY,14845,TAP,IN SERVICE,CHEMUNG,36015,USA,42.19649701,-76.81017763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8519208.603,5166676.793,26446,141050,TAP141050,WAVERLY,NY,14892,TAP,IN SERVICE,TIOGA,36107,USA,42.0380229,-76.52935297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8512896.667,5227421.938,26447,141051,TAP141051,ITHACA TOWN OF,NY,14850,TAP,IN SERVICE,TOMPKINS,36109,USA,42.442009,-76.47265188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8505907.74,5390256.83,26448,141052,TAP141052,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.51216805,-76.40986928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8505974.62,5390533.91,26449,141053,TAP141053,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.51397316,-76.41047008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8505673.05,5390263.4,26450,141054,TAP141054,SCRIBA TOWN OF,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.51221086,-76.40776103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8505642.6,5390267.58,26451,141055,TAP141055,SCRIBA TOWN OF,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.51223809,-76.40748749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8514271.098,5383388.264,26452,141056,TAP141056,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.46740389,-76.4849986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8514266.847,5383403.157,26453,141057,TAP141057,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.46750099,-76.48496042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516669.351,5379293.941,26454,141058,TAP141058,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.44070438,-76.50654248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8516642.098,5379311.303,26455,141059,TAP141059,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.44081762,-76.50629766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8513862.91,5380682.723,26456,141060,TAP141060,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.44976209,-76.48133179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
