X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8513847.23,5380703.486,26457,141061,TAP141061,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.4498975,-76.48119093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8509954.895,5381382.331,26458,141062,TAP141062,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.45432446,-76.44622549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,115,115,Y,Y
-8504969.059,5382573.09,26459,141063,TAP141063,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.46208899,-76.40143697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8504903.773,5382591.286,26460,141064,TAP141064,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.46220764,-76.40085049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8503094.18,5383045.67,26461,141065,TAP141065,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.46517025,-76.38459464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8505502,5390590.787,26462,141066,TAP141066,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.51434369,-76.40622446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8504926.434,5390680.172,26463,141067,TAP141067,OSWEGO,NY,13126,TAP,IN SERVICE,OSWEGO,36075,USA,43.514926,-76.40105406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8502393.489,5358245.149,26464,141068,TAP141068,VOLNEY TOWN OF,NY,13069,TAP,IN SERVICE,OSWEGO,36075,USA,43.30325693,-76.37830023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8503818.434,5359606.963,26465,141069,TAP141069,VOLNEY TOWN OF,NY,13069,TAP,IN SERVICE,OSWEGO,36075,USA,43.31215893,-76.39110073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8548071.47,5126862.17,26466,141070,TAP141070,TROY,PA,16947,TAP,IN SERVICE,BRADFORD,42015,USA,41.77183298,-76.78863251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8511016.443,4983956.692,26467,141071,TAP141071,MOUNT CARMEL,PA,17851,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.80727837,-76.45576154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY/OTHER,4/7/2020 0:00,3,69,69,Y,Y
-8504587.954,5359642.463,26468,141072,TAP141072,FULTON,NY,13069,TAP,IN SERVICE,OSWEGO,36075,USA,43.31239097,-76.39801344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2015 0:00,IMAGERY/OTHER,8/26/2019 0:00,3,115,115,Y,Y
-8525402.345,4859460.262,26469,141073,TAP141073,WINDSOR TWP,PA,17406,TAP,IN SERVICE,YORK,42133,USA,39.95537947,-76.5849923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8492440.485,4863842.537,26470,141074,TAP141074,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,39.98554911,-76.28889087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8401590.718,4873958.389,26471,141075,TAP141075,BERWYN,PA,19312,TAP,IN SERVICE,CHESTER,42029,USA,40.05514052,-75.47277353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8423508.828,4861465.626,26472,141076,TAP141076,EAST BRADFORD TWP,PA,19380,TAP,IN SERVICE,CHESTER,42029,USA,39.96918698,-75.66966726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8401622.83,4873877.61,26473,141077,TAP141077,BERWYN,PA,19312,TAP,IN SERVICE,CHESTER,42029,USA,40.05458509,-75.47306199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8365188.432,4867400.083,26474,141078,TAP141078,PHILADELPHIA,PA,19140,TAP,IN SERVICE,PHILADELPHIA,42101,USA,40.01003113,-75.14576623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,N,N
-8366671.808,4868202.175,26475,141079,TAP141079,PHILADELPHIA,PA,19140,TAP,IN SERVICE,PHILADELPHIA,42101,USA,40.01554968,-75.15909162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8363976.104,4870795.057,26476,141080,TAP141080,PHILADELPHIA,PA,19120,TAP,IN SERVICE,PHILADELPHIA,42101,USA,40.0333862,-75.1348757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8351624.383,4870765.707,26477,141081,TAP141081,PHILADELPHIA,PA,19136,TAP,IN SERVICE,PHILADELPHIA,42101,USA,40.03318432,-75.0239183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8360711.899,4866266.676,26478,141082,TAP141082,PHILADELPHIA,PA,19134,TAP,IN SERVICE,PHILADELPHIA,42101,USA,40.00223229,-75.10555285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,N,N
-8371065.924,4857878.17,26479,141083,TAP141083,PHILADELPHIA,PA,19104,TAP,IN SERVICE,PHILADELPHIA,42101,USA,39.94448433,-75.19856464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,N,N
-8509591.535,4863283.11,26480,141084,TAP141084,WASHINGTON BORO,PA,17582,TAP,IN SERVICE,LANCASTER,42071,USA,39.98169849,-76.44296138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8505326.016,4872526.168,26481,141085,TAP141085,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.04529196,-76.40464357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8499676.515,4873736.227,26482,141086,TAP141086,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,40.05361294,-76.35389323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8499676.117,4873731.036,26483,141087,TAP141087,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,40.05357724,-76.35388966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8544144.11,4863639.05,26484,141090,TAP141090,YORK,PA,17404,TAP,IN SERVICE,YORK,42133,USA,39.9841485,-76.75335244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8552460.692,4858613.03,26485,141091,TAP141091,YORK,PA,17408,TAP,IN SERVICE,YORK,42133,USA,39.94954519,-76.82806156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8545440.368,4870247.165,26486,141092,TAP141092,YORK,PA,17404,TAP,IN SERVICE,YORK,42133,USA,40.02961762,-76.76499692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8543420.059,4874672.99,26487,141093,TAP141093,EAST MANCHESTER TWP,PA,17406,TAP,IN SERVICE,YORK,42133,USA,40.0600539,-76.74684818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8647995.74,4856495.18,26488,141094,TAP141094,HAMILTON TWP,PA,17202,TAP,IN SERVICE,FRANKLIN,42055,USA,39.93495889,-77.6862675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8468224.147,4866191.452,26489,141095,TAP141095,KINZERS,PA,17535,TAP,IN SERVICE,LANCASTER,42071,USA,40.00171466,-76.07135181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8380355.05,4862310.871,26490,141096,RISER141096,HAVERTOWN,PA,19083,RISER,IN SERVICE,DELAWARE,42045,USA,39.97500591,-75.28201027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8378494.664,4858584.902,26491,141097,TAP141097,UPPER DARBY TWP,PA,19082,TAP,IN SERVICE,DELAWARE,42045,USA,39.94935148,-75.26529815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,N,N
-8334241.835,4871352.498,26492,141098,TAP141098,WILLINGBORO,NJ,8046,TAP,IN SERVICE,BURLINGTON,34005,USA,40.03722024,-74.86776822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,230,Y,Y
-8334201.125,4871321.989,26493,141099,TAP141099,WILLINGBORO,NJ,8046,TAP,IN SERVICE,BURLINGTON,34005,USA,40.03701041,-74.86740252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,230,Y,Y
-8335427.721,4870185.367,26494,141100,TAP141100,WILLINGBORO,NJ,8046,TAP,IN SERVICE,BURLINGTON,34005,USA,40.02919254,-74.87842121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,230,Y,Y
-8383943.235,4869067.998,26495,141101,UNKNOWN141101,BRYN MAWR,PA,19010,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.02150622,-75.3142435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8362913.724,4856308.372,26496,141102,UNKNOWN141102,CAMDEN,NJ,8103,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.93367214,-75.12533218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8360345.034,4856854.029,26497,141103,UNKNOWN141103,CAMDEN,NJ,8103,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.93743062,-75.10225724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8262134.12,4859039.471,26498,141104,MANITOUS,TOMS RIVER,NJ,8757,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.95248184,-74.22001359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,N,N
-8258329.067,4870302.311,26499,141105,LEISURE VILLAGE,TOMS RIVER,NJ,8755,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.02999694,-74.18583222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8256257.397,4874811.491,26500,141106,LAKEWOOD,LAKEWOOD,NJ,8701,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.06100615,-74.1672221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,6,230,230,Y,Y
-8445070.565,4844977.452,26501,141107,TAP141107,WEST GROVE,PA,19390,TAP,IN SERVICE,CHESTER,42029,USA,39.8555783,-75.86335964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8486197.179,4845967.675,26502,141108,TAP141108,DRUMORE TWP,PA,17566,TAP,IN SERVICE,LANCASTER,42071,USA,39.86240656,-76.2328063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8393885.755,4854082.631,26503,141109,TAP141109,MEDIA,PA,19063,TAP,IN SERVICE,DELAWARE,42045,USA,39.91833913,-75.40355867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,N,N
-8386281.845,4852263.858,26504,141110,RISER141110,SPRINGFIELD TWP,PA,19070,RISER,IN SERVICE,DELAWARE,42045,USA,39.90580716,-75.33525158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8593443.118,4847614.96,26505,141111,TAP141111,GETTYSBURG,PA,17325,TAP,IN SERVICE,ADAMS,42001,USA,39.87376421,-77.19621296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8386750.56,4845201.667,26506,141112,RISER141112,CRUM LYNNE,PA,19022,RISER,IN SERVICE,DELAWARE,42045,USA,39.85712447,-75.33946212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8390733.235,4842323.454,26507,141113,RISER141113,CHESTER,PA,19013,RISER,IN SERVICE,DELAWARE,42045,USA,39.83727382,-75.3752391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8391618.201,4841709.796,26508,141114,RISER141114,CHESTER,PA,19013,RISER,IN SERVICE,DELAWARE,42045,USA,39.83304075,-75.38318888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8397140.388,4839189.641,26509,141115,TAP141115,CLAYMONT,PA,19703,TAP,IN SERVICE,DELAWARE,42045,USA,39.81565379,-75.43279553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8397126.871,4839216.552,26510,141116,TAP141116,MARCUS HOOK,PA,19061,TAP,IN SERVICE,DELAWARE,42045,USA,39.81583947,-75.43267411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8647240.698,4853583.111,26511,141117,TAP141117,CHAMBERSBURG,PA,17201,TAP,IN SERVICE,FRANKLIN,42055,USA,39.91489749,-77.67948484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8478287.447,4848975.041,26512,141118,TAP141118,EAST DRUMORE TWP,PA,17566,TAP,IN SERVICE,LANCASTER,42071,USA,39.88314024,-76.16175197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8478184.143,4849037.175,26513,141119,TAP141119,EAST DRUMORE TWP,PA,17566,TAP,IN SERVICE,LANCASTER,42071,USA,39.88356854,-76.16082398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8461095.811,4855493.736,26514,141120,TAP141120,CHRISTIANA,PA,17509,TAP,IN SERVICE,LANCASTER,42071,USA,39.92806056,-76.00731688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8377462.312,4852784.497,26515,141121,RISER141121,COLWYN,PA,19023,RISER,IN SERVICE,DELAWARE,42045,USA,39.90939477,-75.25602437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,N,N
-8385893.116,4845568.01,26516,141122,TAP141122,CRUM LYNNE,PA,19022,TAP,IN SERVICE,DELAWARE,42045,USA,39.85965068,-75.33175957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-8359354.827,4854737.499,26517,141123,UNKNOWN141123,CAMDEN,NJ,8103,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.92285084,-75.09336207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8373567.76,4842706.528,26518,141124,UNKNOWN141124,WEST DEPTFORD TWP,NJ,8066,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.83991616,-75.22103901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY,9/13/2016 0:00,2,230,-999999,Y,N
-8260928.024,4838909.612,26519,141125,OYSTER CREEK,KENILWORTH,NJ,7033,SUBSTATION,IN SERVICE,OCEAN,34029,USA,39.81372155,-74.20917905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,N,N
-8371641.001,4884861.996,26520,141126,TAP141126,FORT WASHINGTON,PA,19034,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.13007176,-75.20373064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8372297.027,4884434.53,26521,141127,TAP141127,FORT WASHINGTON,PA,19034,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.12713571,-75.20962382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8447248.484,4890166.096,26522,141128,TAP141128,MORGANTOWN,PA,19543,TAP,IN SERVICE,BERKS,42011,USA,40.16649251,-75.88292422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8320418.433,4889305.676,26523,141129,TAP141129,FALLS TWP,PA,19067,TAP,IN SERVICE,BUCKS,42017,USA,40.16058574,-74.74359048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,N,N
-8320533.907,4888129.562,26524,141130,TAP141130,FALLS TWP,PA,19067,TAP,IN SERVICE,BUCKS,42017,USA,40.1525109,-74.74462781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,N,N
-8335415.318,4879557.929,26525,141131,TAP141131,CROYDON,PA,19021,TAP,IN SERVICE,BUCKS,42017,USA,40.09363172,-74.87830979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8322606.681,4892526.944,26526,141132,TAP141132,MORRISVILLE,PA,19067,TAP,IN SERVICE,BUCKS,42017,USA,40.18269706,-74.76324785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8335143.268,4880152.001,26527,141133,TAP141133,CROYDON,PA,19021,TAP,IN SERVICE,BUCKS,42017,USA,40.09771409,-74.87586593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8447153.62,4890143.587,26528,141135,TAP141135,MORGANTOWN,PA,19543,TAP,IN SERVICE,BERKS,42011,USA,40.16633799,-75.88207205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8319378.485,4893479.651,26529,141136,TAP141136,TRENTON,NJ,8611,TAP,IN SERVICE,MERCER,34021,USA,40.18923522,-74.73424848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,230,230,Y,Y
-8311273.574,4888003.039,26530,141137,TAP141137,CHESTERFIELD TWP,NJ,8505,TAP,IN SERVICE,BURLINGTON,34005,USA,40.15164218,-74.66144082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,138,138,Y,Y
-8272572.016,4881976.448,26531,141141,TAP141141,JACKSON,NJ,8527,TAP,IN SERVICE,OCEAN,34029,USA,40.11024987,-74.31377881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,230,230,N,N
-8405860.929,4889576.634,26532,141142,UNKNOWN141142,ROYERSFORD,PA,19468,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.16244592,-75.51113349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8394999.745,4879726.525,26533,141143,UNKNOWN141143,KING OF PRUSSIA,PA,19406,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.09479031,-75.41356581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8261543.492,4878832.91,26534,141144,UNKNOWN141144,LAKEWOOD,NJ,8701,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.08864917,-74.21470789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8328067.58,4905268.419,26535,141145,UNKNOWN141145,EWING TWP,NJ,8628,SUBSTATION,NOT AVAILABLE,MERCER,34021,USA,40.27008603,-74.81230394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,5/12/2017 0:00,0,-999999,-999999,N,N
-8250829.925,4902945.792,26536,141146,ATLANTIC,COLTS NECK,NJ,7722,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.25416441,-74.11846628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,230,Y,Y
-8242750.643,4898108.038,26537,141147,OCEANVIEW,NEPTUNE CITY,NJ,7753,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.22098956,-74.04588886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,-999999,Y,N
-8277781.489,4895247.085,26538,141148,SMITHBURG,FREEHOLD TWP,NJ,8510,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.20136295,-74.3605763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,9,500,230,Y,Y
-8259001.465,4882491.008,26539,141149,LARRABEE,HOWELL TWP,NJ,7731,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.113785,-74.19187248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,230,230,N,N
-8541313.426,4882158.392,26540,141150,TAP141150,YORK HAVEN,PA,17370,TAP,IN SERVICE,YORK,42133,USA,40.11149988,-76.72792397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8541262.957,4882081.952,26541,141151,TAP141151,YORK HAVEN,PA,17370,TAP,IN SERVICE,YORK,42133,USA,40.11097472,-76.7274706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8539389.917,4887971.757,26542,141152,TAP141152,MIDDLETOWN,PA,17057,TAP,IN SERVICE,DAUPHIN,42043,USA,40.15142739,-76.7106448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8539957.424,4888054.062,26543,141153,TAP141153,MIDDLETOWN,PA,17057,TAP,IN SERVICE,DAUPHIN,42043,USA,40.15199252,-76.71574279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8538483.14,4890344,26544,141154,TAP141154,MIDDLETOWN,PA,17057,TAP,IN SERVICE,DAUPHIN,42043,USA,40.16771376,-76.70249908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8546255.571,4900534.604,26545,141155,TAP141155,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.23763174,-76.77232001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8547152.191,4900748.871,26546,141156,TAP141156,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.23910106,-76.78037449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8547155.634,4900761.883,26547,141157,TAP141157,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.23919029,-76.78040542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8524972.915,4889793.246,26548,141158,TAP141158,ELIZABETHTOWN,PA,17022,TAP,IN SERVICE,LANCASTER,42071,USA,40.16393296,-76.58113466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8524962.32,4889783.714,26549,141159,TAP141159,ELIZABETHTOWN,PA,17022,TAP,IN SERVICE,LANCASTER,42071,USA,40.16386753,-76.58103949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8525044.796,4889864.753,26550,141160,TAP141160,ELIZABETHTOWN,PA,17022,TAP,IN SERVICE,LANCASTER,42071,USA,40.16442385,-76.58178038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8522428.143,4885887.632,26551,141161,TAP141161,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.13711584,-76.55827459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8520467.167,4879792.008,26552,141162,TAP141162,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.0952403,-76.54065884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8518209.493,4878928.127,26553,141163,TAP141163,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.08930355,-76.5203778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8518184.461,4878912.546,26554,141164,TAP141164,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.08919647,-76.52015294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8518259.158,4878863.728,26555,141165,TAP141165,MOUNT JOY,PA,17552,TAP,IN SERVICE,LANCASTER,42071,USA,40.08886097,-76.52082395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8525406.064,4874790.225,26556,141167,TAP141167,MARIETTA,PA,17547,TAP,IN SERVICE,LANCASTER,42071,USA,40.06085994,-76.58502571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8525405.755,4874773.952,26557,141168,TAP141168,MARIETTA,PA,17547,TAP,IN SERVICE,LANCASTER,42071,USA,40.06074805,-76.58502293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8461474.51,4897313.585,26558,141169,TAP141169,BRECKNOCK TWP,PA,19540,TAP,IN SERVICE,LANCASTER,42071,USA,40.21554004,-76.01071878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8465266.973,4881645.43,26559,141170,TAP141170,EAST EARL TWP,PA,17557,TAP,IN SERVICE,LANCASTER,42071,USA,40.10797561,-76.04478706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8467986.963,4881521.922,26560,141171,TAP141171,NEW HOLLAND,PA,17557,TAP,IN SERVICE,LANCASTER,42071,USA,40.10712704,-76.06922115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8551018.153,4904827.85,26561,141172,TAP141172,HARRISBURG,PA,17109,TAP,IN SERVICE,DAUPHIN,42043,USA,40.26706622,-76.81510301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8551018.221,4904836.603,26562,141173,TAP141173,HARRISBURG,PA,17109,TAP,IN SERVICE,DAUPHIN,42043,USA,40.26712622,-76.81510362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8544326.082,4909062.023,26563,141174,TAP141174,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29608315,-76.75498712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8544372.171,4909165.168,26564,141175,TAP141175,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29678985,-76.75540115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8544219.337,4909331.509,26565,141176,TAP141176,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29792953,-76.75402822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8544067.332,4909265.274,26566,141177,TAP141177,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29747572,-76.75266273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8555066.145,4900971.716,26567,141178,TAP141178,HARRISBURG,PA,17113,TAP,IN SERVICE,DAUPHIN,42043,USA,40.24062917,-76.85146674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8458400.876,4890396.661,26568,141179,TAP141179,BRECKNOCK TWP,PA,17555,TAP,IN SERVICE,LANCASTER,42071,USA,40.16807525,-75.98310786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8476195.54,4894904.764,26569,141180,TAP141180,EAST COCALICO TWP,PA,17522,TAP,IN SERVICE,LANCASTER,42071,USA,40.19901419,-76.14296005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8474602.947,4898444.386,26570,141181,TAP141181,EAST COCALICO TWP,PA,17517,TAP,IN SERVICE,LANCASTER,42071,USA,40.22329659,-76.12865354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8481159.695,4896423.727,26571,141182,TAP141182,EPHRATA,PA,17522,TAP,IN SERVICE,LANCASTER,42071,USA,40.20943559,-76.18755381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8472364.341,4911105.054,26572,141183,TAP141183,WERNERSVILLE,PA,19565,TAP,IN SERVICE,BERKS,42011,USA,40.31007966,-76.1085438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8490711.546,4890417.193,26573,141184,TAP141184,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.16821619,-76.27335955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8499679.254,4888268.025,26574,141185,TAP141185,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.1534616,-76.35391784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8493780.831,4906839.775,26575,141186,TAP141186,HEIDELBERG TWP,PA,17073,TAP,IN SERVICE,LEBANON,42075,USA,40.28085556,-76.30093141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8493766.263,4906848.889,26576,141187,TAP141187,HEIDELBERG TWP,PA,17073,TAP,IN SERVICE,LEBANON,42075,USA,40.28091802,-76.30080054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8498037.393,4889484.861,26577,141188,TAP141188,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.16181589,-76.33916875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8498021.848,4889496.927,26578,141189,TAP141189,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.16189872,-76.3390291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8559155.404,4908572.387,26579,141190,TAP141190,HARRISBURG,PA,17110,TAP,IN SERVICE,DAUPHIN,42043,USA,40.2927283,-76.88820119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8559161.364,4908564.574,26580,141191,TAP141191,HARRISBURG,PA,17110,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29267476,-76.88825473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8545613.472,4909864.739,26581,141192,TAP141192,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.30158279,-76.76655194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8545609.751,4909853.518,26582,141193,TAP141193,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.30150591,-76.76651852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8555925,4903410.086,26583,141194,TAP141194,HARRISBURG,PA,17104,TAP,IN SERVICE,DAUPHIN,42043,USA,40.25734745,-76.85918198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8555927.119,4903418.416,26584,141195,TAP141195,HARRISBURG,PA,17104,TAP,IN SERVICE,DAUPHIN,42043,USA,40.25740456,-76.85920101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8557671.092,4903873.112,26585,141196,RISER141196,HARRISBURG,PA,17101,RISER,IN SERVICE,DAUPHIN,42043,USA,40.26052165,-76.87486738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8557667.366,4903878.531,26586,141197,RISER141197,HARRISBURG,PA,17101,RISER,IN SERVICE,DAUPHIN,42043,USA,40.2605588,-76.87483391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8570990.097,4895144.335,26587,141198,UNKNOWN141198,MECHANICSBURG,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.20065796,-76.99451404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,Y,Y
-8481078.522,4892959.419,26588,141199,UNKNOWN141199,EPHRATA,PA,17522,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.18566509,-76.18682462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8541153.835,4893994.094,26589,141200,BOROUGH OF MIDDLETOWN MILL STREET,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.19276543,-76.72649034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-9456614.877,5022902.302,26590,141201,TAP141201,NEW HAVEN,IN,46774,TAP,IN SERVICE,ALLEN,18003,USA,41.07155877,-84.9502168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9460626.972,4891653.784,26591,141202,WINCHESTER,WINCHESTER,IN,47394,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.17670425,-84.98625806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/indiana/Winchester-UnionCity/docs/Winchester-UnionCity_Factsheet_V6.pdf",8/4/2016 0:00,IMAGERY,2/20/2019 0:00,1,69,69,Y,Y
-9454662.467,5119655.275,26592,141203,UNKNOWN141203,FREMONT,IN,46737,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.723531,-84.932678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9447208.625,5075027.9,26593,141204,UNKNOWN141204,BUTLER,IN,46721,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.423621,-84.865719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9450457.039,5075816.541,26594,141205,UNKNOWN141205,BUTLER,IN,46721,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.428933,-84.8949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9201391.569,4858426.062,26595,141206,TAP141206,PATASKALA,OH,43062,TAP,IN SERVICE,LICKING,39089,USA,39.94825761,-82.65750681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,345,345,N,N
-9246937.151,4864595.984,26596,141207,UNKNOWN141207,COLUMBUS,OH,43212,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.99073485,-83.06664974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9242037.625,4865427.793,26597,141208,UNKNOWN141208,COLUMBUS,OH,43210,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.99645947,-83.02263655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9371539.175,4862286.884,26598,141209,UNKNOWN141209,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.97484078,-84.18596876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,Y,Y
-9240602.48,4858984.428,26599,141210,UNKNOWN141210,COLUMBUS,OH,43215,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.9521028,-83.00974442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9239062.42,4870265.825,26600,141211,UNKNOWN141211,COLUMBUS,OH,43224,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.02974597,-82.99590983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9218393.563,4861933.328,26601,141212,UNKNOWN141212,REYNOLDSBURG,OH,43068,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.97240685,-82.81023832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9227426.129,4884645.469,26602,141213,UNKNOWN141213,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.12858456,-82.89137924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9239721.55,4881052.333,26603,141214,UNKNOWN141214,COLUMBUS,OH,43085,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.10390056,-83.00183089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,5,138,-999999,Y,N
-9325648.643,4904739.463,26604,141215,LOGAN,WEST LIBERTY,OH,43357,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.26646037,-83.7737271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",8/4/2016 0:00,IMAGERY,10/2/2018 0:00,2,138,-999999,Y,N
-9405331.97,4898539.592,26605,141216,UNKNOWN141216,VERSAILLES,OH,45380,SUBSTATION,IN SERVICE,DARKE,39037,USA,40.2239496,-84.48953461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9272228.602,4897673.186,26606,141217,UNKNOWN141217,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.21800677,-83.29384671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9301538.945,4950641.27,26607,141218,UNKNOWN141218,KENTON,OH,43326,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.58036513,-83.557146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9369167.341,4934097.45,26608,141219,UNKNOWN141219,BOTKINS,OH,45306,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.46739717,-84.16466222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9249631.448,4932790.75,26609,141220,WALDO,WALDO,OH,43356,SUBSTATION,IN SERVICE,MARION,39101,USA,40.45846638,-83.09085303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Harpster-Waldo/docs/Harpster-Waldo_FactSheet_V6.pdf",8/4/2016 0:00,IMAGERY,9/26/2018 0:00,2,-999999,-999999,N,N
-9222018.973,4932060.074,26610,141221,UNKNOWN141221,CARDINGTON,OH,43315,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.45347198,-82.84280594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9324400.949,4916811.029,26611,141222,UNKNOWN141222,BELLEFONTAINE,OH,43311,SUBSTATION,IN SERVICE,LOGAN,39091,USA,40.3491551,-83.76251888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9389043.189,4946610.364,26612,141223,TAP141223,SAINT MARYS,OH,45885,TAP,IN SERVICE,AUGLAIZE,39011,USA,40.552858,-84.34321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,138,138,Y,Y
-9389047.624,4946673.607,26613,141224,UNKNOWN141224,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.55328966,-84.34324984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,1,138,138,Y,Y
-9388660.236,4946607.37,26614,141225,WEST MOULTON,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.55283756,-84.33976987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Wapakoneta/docs/Fact%20Sheet%20-%20Wapakoneta%20Area%20Improvements.pdf",10/6/2016 0:00,IMAGERY,9/26/2018 0:00,4,138,-999999,Y,N
-9366623.887,4870381.557,26615,141226,TAP141226,TROY,OH,45373,TAP,IN SERVICE,MIAMI,39109,USA,40.03054203,-84.14181398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9367153.363,4889299.277,26616,141227,TAP141227,PIQUA,OH,45356,TAP,IN SERVICE,MIAMI,39109,USA,40.16054181,-84.14657035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,Y,Y
-9365348.744,4889364.116,26617,141228,UNKNOWN141228,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.16098695,-84.13035918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,138,138,Y,Y
-8331779.452,5321913.591,26618,141229,TAP141229,LITTLE FALLS,NY,13365,TAP,IN SERVICE,HERKIMER,36043,USA,43.06528117,-74.84564826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8331767.811,5321907.241,26619,141230,TAP141230,LITTLE FALLS,NY,13365,TAP,IN SERVICE,HERKIMER,36043,USA,43.06523949,-74.84554368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8333165.23,5563112.94,26620,141231,TAP141231,PARISHVILLE TOWN OF,NY,13625,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.62778488,-74.85809691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8332147.271,5547370.4,26621,141232,TAP141232,SOUTH COLTON,NY,13687,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.52705274,-74.84895243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8329268.599,5545919.158,26622,141233,TAP141233,SOUTH COLTON,NY,13687,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.51775786,-74.82309288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8323905.22,5542054.778,26623,141234,TAP141234,SOUTH COLTON,NY,13687,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.49300015,-74.77491282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8323693.552,5536437.663,26624,141235,TAP141235,PARISHVILLE,NY,13672,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.45699453,-74.77301138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8319534.92,5618949.87,26625,141238,TAP141238,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.98366264,-74.73565375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8324277.403,5617466.173,26626,141239,TAP141239,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.97423466,-74.7782562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8324244.674,5617432.931,26627,141240,TAP141240,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.97402342,-74.77796219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8323778.72,5210232.34,26628,141241,TAP141241,BLOOMVILLE,NY,13739,TAP,IN SERVICE,DELAWARE,36025,USA,42.32795186,-74.77377646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8297631.11,5257461.56,26629,141242,TAP141242,RICHMONDVILLE,NY,12149,TAP,IN SERVICE,SCHOHARIE,36095,USA,42.64083156,-74.53888848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8291020.58,5262112.39,26630,141243,TAP141243,COBLESKILL,NY,12043,TAP,IN SERVICE,SCHOHARIE,36095,USA,42.67155729,-74.47950508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8289962.989,5313702.249,26631,141244,TAP141244,SAINT JOHNSVILLE,NY,13452,TAP,IN SERVICE,FULTON,36035,USA,43.01136745,-74.47000458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8334235.266,5286139.386,26632,141245,TAP141245,SPRINGFIELD CENTER,NY,13468,TAP,IN SERVICE,OTSEGO,36077,USA,42.83004994,-74.86770921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8306847.88,5184005.386,26633,141248,TAP141248,MIDDLETOWN TOWN OF,NY,12406,TAP,IN SERVICE,DELAWARE,36025,USA,42.1535305,-74.62168414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8320441.83,5190533.41,26634,141249,TAP141249,ANDES,NY,13731,TAP,IN SERVICE,DELAWARE,36025,USA,42.19698995,-74.74380067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8300320.798,5312845.65,26635,141250,TAP141250,ST JOHNSVILLE,NY,13452,TAP,IN SERVICE,FULTON,36035,USA,43.0057405,-74.56305036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8333672.13,5614486.295,26636,141251,TAP141251,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.9552947,-74.86265048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8296631.408,5123678.126,26637,141252,TAP141252,WAWARSING TOWN OF,NY,12435,TAP,IN SERVICE,ULSTER,36111,USA,41.75049739,-74.52990801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8291688.4,5183412.8,26638,141253,TAP141253,SHANDAKEN TOWN OF,NY,12465,TAP,IN SERVICE,ULSTER,36111,USA,42.14958397,-74.48550421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8291675.75,5183393.37,26639,141254,TAP141254,SHANDAKEN TOWN OF,NY,12465,TAP,IN SERVICE,ULSTER,36111,USA,42.14945456,-74.48539057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8303695.268,5080211.357,26640,141255,TAP141255,DEERPARK TOWN OF,NY,12729,TAP,IN SERVICE,ORANGE,36071,USA,41.45852692,-74.59336374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8303582.249,5080219.273,26641,141256,TAP141256,DEERPARK TOWN OF,NY,12729,TAP,IN SERVICE,ORANGE,36071,USA,41.45858022,-74.59234848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8319890.374,5314956.713,26642,141258,TAP141258,ST JOHNSVILLE,NY,13452,TAP,IN SERVICE,MONTGOMERY,36057,USA,43.01960703,-74.73884685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8319878.825,5315531.45,26643,141259,TAP141259,ST JOHNSVILLE,NY,13452,TAP,IN SERVICE,MONTGOMERY,36057,USA,43.02338165,-74.7387431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8329521.9,5563493.7,26644,141260,TAP141260,PARISHVILLE TOWN OF,NY,13676,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.63021909,-74.82536832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8334037.367,5614375.226,26645,141261,TAP141261,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.95458863,-74.86593145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8334046.018,5614439.606,26646,141262,TAP141262,MASSENA,NY,13662,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.9549979,-74.86600917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8301875.881,5027138.838,26647,141263,TAP141263,FRANKLIN,NJ,7416,TAP,IN SERVICE,SUSSEX,34037,USA,41.10024362,-74.57701991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
-8301882.55,5027116.764,26648,141264,TAP141264,FRANKLIN,NJ,7416,TAP,IN SERVICE,SUSSEX,34037,USA,41.1000942,-74.57707982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,115,115,Y,Y
