X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9469142.669,5016355.808,26649,141266,TAP141266,HENNEPIN,IN,61327,TAP,IN SERVICE,ALLEN,18003,USA,41.02720896,-85.06275587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9469076.188,5016068.064,26650,141267,TAP141267,FORT WAYNE,IN,46816,TAP,IN SERVICE,ALLEN,18003,USA,41.02525893,-85.06215866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9491435.526,5075280.652,26651,141268,TAP141268,KENDALLVILLE,IN,46755,TAP,IN SERVICE,NOBLE,18113,USA,41.42532349,-85.26301601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9549012.44,4937812.555,26652,141272,TAP141272,SWAYZEE,IN,46986,TAP,IN SERVICE,GRANT,18053,USA,40.492782,-85.78023823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9485237.447,5029712.787,26653,141273,TAP141273,FORT WAYNE,IN,46818,TAP,IN SERVICE,ALLEN,18003,USA,41.11766527,-85.20733772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9548451.35,5131314.07,26654,141274,TAP141274,PORTER TWP,MI,49099,TAP,IN SERVICE,CASS,26027,USA,41.80165229,-85.77519787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9461625.201,5200439.936,26655,141275,TAP141275,MARSHALL,MI,49068,TAP,IN SERVICE,CALHOUN,26025,USA,42.26288426,-84.99522531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,3,-999999,-999999,Y,Y
-9547216.575,5182261.606,26656,141276,TAP141276,PRAIRIE RONDE TWP,MI,49087,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.14191647,-85.7641057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9536035.597,5161657.804,26657,141277,TAP141277,FLOWERFIELD TWP,MI,49093,TAP,IN SERVICE,ST. JOSEPH,26149,USA,42.00452843,-85.66366527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9532465.701,5151720.826,26658,141279,TAP141279,THREE RIVERS,MI,49093,TAP,IN SERVICE,ST. JOSEPH,26149,USA,41.93816146,-85.63159634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9538609,5182248.708,26659,141280,TAP141280,PRAIRIE RONDE TWP,MI,49087,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.14183056,-85.68678254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,-999999,-999999,N,N
-9535481.808,5194805.349,26660,141281,TAP141281,KALAMAZOO,MI,49009,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.22541364,-85.6586905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,N,N
-9518352.649,5193408.484,26661,141282,TAP141282,KALAMAZOO,MI,49048,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.21612089,-85.50481665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2016 0:00,IMAGERY,2/16/2016 0:00,3,138,138,Y,Y
-9460146.38,4913113.895,26662,141284,UNKNOWN141284,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.32383911,-84.98194083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9517558.394,4934878.673,26663,141285,UNKNOWN141285,UPLAND,IN,46989,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.47273596,-85.49768173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9470203.75,5119961.005,26664,141286,UNKNOWN141286,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.7255808,-85.07228772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9482248.945,4973133.84,26665,141287,UNKNOWN141287,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.73364806,-85.18049155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9493081.743,5201837.192,26666,141288,UNKNOWN141288,BATTLE CREEK,MI,49015,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.27217272,-85.27780423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9481794.7,5120211.467,26667,141289,UNKNOWN141289,ORLAND,IN,46776,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.72726,-85.176411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9470211.351,5090204.088,26668,141290,UNKNOWN141290,ASHLEY,IN,46705,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.525766,-85.072356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9547450.713,5011560.389,26669,141291,UNKNOWN141291,NORTH MANCHESTER,IN,46962,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.994703,-85.766209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9548318.115,5011606.11,26670,141292,UNKNOWN141292,NORTH MANCHESTER,IN,46962,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.995013,-85.774001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9481416.993,4972439.717,26671,141293,BLUFFTON,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.728923,-85.173018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/BlufftonVanBuren/docs/Bluffton-VanBuren_FactSheet_V2.pdf",9/14/2016 0:00,IMAGERY,2/19/2019 0:00,1,-999999,-999999,N,N
-9534187.775,4927709.105,26672,141294,UNKNOWN141294,FAIRMOUNT,IN,46928,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.423724,-85.647066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8403161.497,5098602.81,26673,141295,TAP141295,CARBONDALE,PA,18407,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.58222532,-75.48688408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,69,69,Y,Y
-8489772.242,5167488.754,26674,141297,TAP141297,OWEGO,NY,13827,TAP,IN SERVICE,TIOGA,36107,USA,42.04343991,-76.26492163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,115,115,Y,Y
-8492129.319,5182550.201,26675,141298,TAP141298,OWEGO,NY,13827,TAP,IN SERVICE,TIOGA,36107,USA,42.14383874,-76.28609562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8389413.961,5036472.862,26676,141299,TAP141299,TOBYHANNA,PA,18466,TAP,IN SERVICE,MONROE,42089,USA,41.1633985,-75.36338786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8389398.73,5036473.741,26677,141300,TAP141300,TOBYHANNA,PA,18466,TAP,IN SERVICE,MONROE,42089,USA,41.16340445,-75.36325104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8393001.699,5040530.292,26678,141301,TAP141301,COOLBAUGH TWP,PA,18466,TAP,IN SERVICE,MONROE,42089,USA,41.19083249,-75.39561706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8397376.596,5049549.158,26679,141302,TAP141302,GOULDSBORO,PA,18424,TAP,IN SERVICE,WAYNE,42127,USA,41.25177168,-75.43491743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8397391.694,5049570.297,26680,141303,TAP141303,GOULDSBORO,PA,18424,TAP,IN SERVICE,WAYNE,42127,USA,41.25191445,-75.43505306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8450625.156,5182175.778,26681,141304,TAP141304,DICKINSON TOWN OF,NY,13905,TAP,IN SERVICE,BROOME,36007,USA,42.14134478,-75.91325738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8444384.228,5048688.456,26682,141305,TAP141305,WILKES-BARRE,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.24595849,-75.85719417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8444391.512,5048688.897,26683,141306,TAP141306,WILKES-BARRE,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.24596147,-75.85725961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8442597.352,5051097.434,26684,141307,TAP141307,WILKES-BARRE,PA,18705,TAP,IN SERVICE,LUZERNE,42079,USA,41.26222745,-75.84114239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8442597.261,5051089.483,26685,141308,TAP141308,WILKES-BARRE,PA,18705,TAP,IN SERVICE,LUZERNE,42079,USA,41.26217376,-75.84114157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8450576.705,5055406.813,26686,141309,TAP141309,KINGSTON TWP,PA,18704,TAP,IN SERVICE,LUZERNE,42079,USA,41.2913206,-75.91282214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8449517.515,5053976.518,26687,141310,TAP141310,KINGSTON,PA,18704,TAP,IN SERVICE,LUZERNE,42079,USA,41.28166593,-75.90330727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8450505.519,5053335.465,26688,141311,TAP141311,PRINGLE,PA,18704,TAP,IN SERVICE,LUZERNE,42079,USA,41.27733829,-75.91218266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8450606.769,5053321.19,26689,141312,TAP141312,KINGSTON,PA,18704,TAP,IN SERVICE,LUZERNE,42079,USA,41.27724192,-75.91309221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8449639.012,5056419.869,26690,141313,TAP141313,LUZERNE,PA,18709,TAP,IN SERVICE,LUZERNE,42079,USA,41.29815798,-75.9043987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-8412509.126,5106320.332,26691,141314,TAP141314,CARBONDALE,PA,18407,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.63406188,-75.57085526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8425333.31,5099530.64,26692,141315,TAP141315,FACTORYVILLE,PA,18419,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.58845951,-75.68605686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8435953.929,5046447.876,26693,141316,TAP141316,WILKES-BARRE,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.23082317,-75.7814635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8436950.136,5049716.194,26694,141317,TAP141317,LITITZ,PA,17543,TAP,IN SERVICE,LUZERNE,42079,USA,41.25289978,-75.79041259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8430687.202,5059804.497,26695,141319,TAP141319,DUPONT,PA,18640,TAP,IN SERVICE,LUZERNE,42079,USA,41.32099654,-75.73415169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8428815.491,5064227.841,26696,141320,TAP141320,MOOSIC,PA,18507,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.350832,-75.71733783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8428819.685,5064217.844,26697,141321,TAP141321,MOOSIC,PA,18507,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.35076459,-75.7173755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8432025.069,5063675.346,26698,141322,TAP141322,DURYEA,PA,18642,TAP,IN SERVICE,LUZERNE,42079,USA,41.34710616,-75.74616996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8436585.836,5064429.978,26699,141323,TAP141323,DURYEA,PA,18642,TAP,IN SERVICE,LUZERNE,42079,USA,41.35219509,-75.78714002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8437641.013,5067903.754,26700,141324,TAP141324,DURYEA,PA,18642,TAP,IN SERVICE,LUZERNE,42079,USA,41.37561565,-75.79661884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8430658.684,5064044.241,26701,141325,TAP141325,MOOSIC,PA,18507,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.34959389,-75.73389551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8492748.842,5182333.903,26702,141326,TAP141326,OWEGO,NY,13827,TAP,IN SERVICE,TIOGA,36107,USA,42.14239803,-76.29166089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8490293.055,5182497.295,26703,141327,UNKNOWN141327,OWEGO,NY,13827,SUBSTATION,NOT AVAILABLE,TIOGA,36107,USA,42.14348635,-76.26960018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,2,230,230,N,N
-8429905.734,5143805.353,26704,141328,UNKNOWN141328,NEW MILFORD,PA,18834,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.88524621,-75.72713164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8363687.867,5081687.499,26705,141329,UNKNOWN141329,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.46846398,-75.13228643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,69,-999999,Y,N
-7372818.005,2032077.442,26706,141330,COMPLEJO DE AGUIRRE 115,AGUIRRE,PR,704,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.95325152,-66.23115101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,4,115,-999999,N,N
-7365100.994,2058025.352,26707,141331,CIDRA PUEBLO,CIDRA,PR,739,SUBSTATION,IN SERVICE,CIDRA,72041,USA,18.17485629,-66.16182792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,38,38,N,N
-7353425.15,2035097.406,26708,141332,UNKNOWN141332,ARROYO,PR,714,SUBSTATION,IN SERVICE,ARROYO,72015,USA,17.97905749,-66.05694203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7327593.218,2050005.227,26709,141333,YABUCOA TC,HUMACAO,PR,791,SUBSTATION,IN SERVICE,HUMACAO,72069,USA,18.10639132,-65.82488983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,6,230,115,N,N
-7330563.596,2043216.883,26710,141334,UNKNOWN141334,CAMINO NUEVO,PR,767,SUBSTATION,IN SERVICE,YABUCOA,72151,USA,18.04842071,-65.8515732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7378877.231,2052867.291,26711,141335,AIBONITO PDS,AIBONITO,PR,705,SUBSTATION,IN SERVICE,AIBONITO,72009,USA,18.13082683,-66.28558196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7348403.05,2037641.65,26712,141336,PATILLAS,PATILLAS,PR,723,SUBSTATION,IN SERVICE,PATILLAS,72109,USA,18.00079544,-66.01182773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7336722.432,2038052.049,26713,141337,MAUNABO 4301,CALZADA,PR,707,SUBSTATION,IN SERVICE,MAUNABO,72095,USA,18.00430163,-65.90689896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7334149.306,2043376.827,26714,141338,YABUCOA PUEBLO 2901,YABUCOA,PR,767,SUBSTATION,IN SERVICE,YABUCOA,72151,USA,18.04978681,-65.88378417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7326446.189,2044906.767,26715,141339,GUAYANES 2902,PLAYA,PR,767,SUBSTATION,IN SERVICE,YABUCOA,72151,USA,18.06285365,-65.81458589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7354228.495,2035195.026,26716,141340,STRYKER,ARROYO,PR,714,SUBSTATION,IN SERVICE,ARROYO,72015,USA,17.9798916,-66.0641586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7353453.524,2034690.637,26717,141341,G.E. CONTROL,ARROYO,PR,714,SUBSTATION,IN SERVICE,ARROYO,72015,USA,17.97558181,-66.05719691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7353431.368,2034852.824,26718,141343,STRIKER IND.,ARROYO,PR,714,SUBSTATION,IN SERVICE,ARROYO,72015,USA,17.97696764,-66.05699788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7347671.857,2037345.14,26719,141344,FILTROTEC,PATILLAS,PR,723,SUBSTATION,IN SERVICE,PATILLAS,72109,USA,17.9982622,-66.00525932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7348291.42,2037716.911,26720,141345,G.E. CONTROL,PATILLAS,PR,723,SUBSTATION,IN SERVICE,PATILLAS,72109,USA,18.00143843,-66.01082495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7330476.02,2042571.029,26721,141346,FUTURA SUB. JUAN MARTIN,YABUCOA,PR,767,SUBSTATION,IN SERVICE,YABUCOA,72151,USA,18.0429043,-65.85078649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,115,115,Y,Y
-7375943.246,2054015.939,26722,141347,AIBONITO PUEBLO 3501,AIBONITO,PR,705,SUBSTATION,IN SERVICE,AIBONITO,72009,USA,18.14063271,-66.25922553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7343092.672,2059946.456,26723,141348,SAN LORENZO 3301,SAN LORENZO,PR,754,SUBSTATION,IN SERVICE,SAN LORENZO,72129,USA,18.19125209,-65.9641238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7342375.882,2059066.976,26724,141349,SAN LORENZO 3302,SAN LORENZO,PR,754,SUBSTATION,IN SERVICE,SAN LORENZO,72129,USA,18.1837463,-65.95768477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,-999999,N,N
-7328538.42,2055417.418,26725,141350,HUMACAO 2601,HUMACAO,PR,791,SUBSTATION,IN SERVICE,HUMACAO,72069,USA,18.15259622,-65.83338073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7319850.088,2056430.904,26726,141351,VERDE MAR 2605,PUNTA SANTIAGO,PR,741,SUBSTATION,IN SERVICE,HUMACAO,72069,USA,18.16124719,-65.75533212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7285186.92,2054287.895,26727,141352,VIEQUES 2501,VIEQUES,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.14295428,-65.44394758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-7370406.84,2060756.922,26728,141353,COMERIO TC,COMERIO,PR,782,SUBSTATION,IN SERVICE,COMERÍO,72045,USA,18.19816862,-66.20949115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,38,N,N
-7362620.394,2033062.874,26729,141354,JOBOS TC,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96167257,-66.13954431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,115,N,N
-7336436.827,2038893.332,26730,141355,MAUNABO TC,MAUNABO,PR,707,SUBSTATION,IN SERVICE,MAUNABO,72095,USA,18.0114888,-65.90433333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,-999999,N,N
-7327814.459,2053601.438,26731,141356,HUMACAO TC,HUMACAO,PR,791,SUBSTATION,IN SERVICE,HUMACAO,72069,USA,18.13709422,-65.82687728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,115,N,N
-7372772.38,2031923.911,26732,141357,COMPLEJO DE AGUIRRE 230,AGUIRRE,PR,704,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.95193948,-66.23074115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,7,230,-999999,N,N
-7371972.202,2032623.126,26733,141358,AGUIRRE,AGUIRRE,PR,704,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.95791473,-66.22355303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7375706.025,2033749.713,26734,141359,SALINAS RURAL,SALINAS,PR,751,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.96754175,-66.25709454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7373891.07,2041923.256,26735,141360,LAPAS,SALINAS,PR,751,SUBSTATION,IN SERVICE,SALINAS,72123,USA,18.03737132,-66.24079052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7371169.754,2034373.13,26736,141361,CARCEL JUVENIL,AGUIRRE,PR,704,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.9728688,-66.21634452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7373674.164,2033500.356,26737,141362,PAPRI (CANTO ALEGRE),AGUIRRE,PR,704,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.96541096,-66.23884202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7379726.652,2034667.777,26738,141363,SALINAS URBANO,SALINAS,PR,751,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.97538649,-66.29321244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363718.375,2031392.04,26739,141364,COGENERADORA AES,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.94739415,-66.14940764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.camarapr.org/presentaciones/British/PREPAOverview_June10.pdf,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,3,230,-999999,N,N
-7362884.41,2031446.306,26740,141365,AES RAW WATER,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.94785791,-66.14191601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7362869.528,2031673.717,26741,141366,A.A.A.,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.94980135,-66.14178232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7362933.916,2031913.561,26742,141367,PHILLIPS PETROLEUM,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.95185103,-66.14236072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7364102.26,2031660.062,26743,141368,CHENSOURCE,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.94968466,-66.15285614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7365693.846,2032906.014,26744,141369,ALPLA CARIBE,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96033215,-66.1671536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7365681.243,2033096.043,26745,141370,ALPLA CARIBE,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96195601,-66.16704039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363901.89,2032869.385,26746,141371,BAXTER,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96001913,-66.15105618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363325.553,2033270.344,26747,141372,AMERICAN HOME PRODUCTS,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96344547,-66.14587887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363824.846,2033651.417,26748,141373,CARCEL GUAYAMA,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.9667018,-66.15036409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363784.021,2032973.917,26749,141374,BAXTER,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.9609124,-66.14999735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7361890.965,2033078.072,26750,141375,BALL,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.96180245,-66.13299174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7356694.869,2035096.567,26751,141376,GUAYAMA PDS,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.97905032,-66.08631441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7357786.589,2035274.369,26752,141377,SUPERMERCADOS SELECTOS,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.98056954,-66.0961215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7357667.714,2035354.567,26753,141378,WALMART,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.98125479,-66.09505363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363998.201,2035254.425,26754,141379,LILLY DEL CARIBE,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.98039913,-66.15192136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7359700.875,2036685.686,26755,141380,GUAYAMA RURAL 4001,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,17.99262803,-66.11331782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358855.41,2042802.391,26756,141381,CARITE,GUAYAMA,PR,784,SUBSTATION,IN SERVICE,GUAYAMA,72057,USA,18.04488044,-66.10572288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7365650.34,2049643.454,26757,141382,NUEVA GUINEA 3405,CAYEY,PR,736,SUBSTATION,IN SERVICE,CAYEY,72035,USA,18.10330236,-66.16676277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363226.377,2045930.889,26758,141383,JAJOME 3403,CAYEY,PR,736,SUBSTATION,IN SERVICE,CAYEY,72035,USA,18.07159988,-66.14498795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7362032.617,2052494.246,26759,141384,COMSAT 3406,CAYEY,PR,736,SUBSTATION,IN SERVICE,CAYEY,72035,USA,18.12764207,-66.13426422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358904.672,2057589.973,26760,141385,LAS CRUCES 3602,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CIDRA,72041,USA,18.17114031,-66.10616541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7360418.954,2060431.713,26761,141386,SABANERA,CIDRA,PR,739,SUBSTATION,IN SERVICE,CIDRA,72041,USA,18.19539331,-66.11976844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7366110.451,2051685.806,26762,141387,CAYEY TC,CAYEY,PR,736,SUBSTATION,IN SERVICE,CAYEY,72035,USA,18.12074005,-66.17089602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,3,115,38,N,N
-7332739.229,2058579.09,26763,141388,LAS PIEDRAS,LAS PIEDRAS,PR,771,SUBSTATION,IN SERVICE,LAS PIEDRAS,72085,USA,18.17958237,-65.87111724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7307441.532,2061540.396,26764,141389,SUBESTACION ESCUELA II,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.20485452,-65.64386416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7307723.226,2062362.288,26765,141390,SUBESTACION ESCUELA I,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.21186801,-65.64639466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7336251.535,2038735.83,26766,141391,ESCUELA URBANA,MAUNABO,PR,707,SUBSTATION,IN SERVICE,MAUNABO,72095,USA,18.01014326,-65.90266882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7342708.055,2058099.217,26767,141392,UNKNOWN141392,SAN LORENZO,PR,754,SUBSTATION,IN SERVICE,SAN LORENZO,72129,USA,18.17548673,-65.96066873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7317352.768,2061813.409,26768,141393,NAGUABO  2701,NAGUABO,PR,718,SUBSTATION,IN SERVICE,NAGUABO,72103,USA,18.20718427,-65.7328983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-7282802.023,2056102.685,26769,141394,UNKNOWN141394,PUERTO DIABLO,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.15844561,-65.42252368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-7299997.813,2051449.165,26770,141395,TAP141395,MOSQUITO,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.11871969,-65.5769961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-7313453.251,2059160.108,26771,141396,TAP141396,NAGUABO,PR,718,TAP,IN SERVICE,NAGUABO,72103,USA,18.18454114,-65.69786835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,38,38,N,N
-7296639.036,2050722.061,26772,141397,TAP141397,MOSQUITO,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.11251177,-65.54682369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,38,38,N,N
-7293753.072,2051904.897,26773,141398,TAP141398,MOSQUITO,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.12261056,-65.52089863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,38,38,N,N
-7290245.725,2053241.685,26774,141399,TAP141399,FLORIDA,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.13402305,-65.48939159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7290632.045,2053102.951,26775,141400,TAP141400,FLORIDA,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.13283868,-65.49286197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,38,38,N,N
-7296636.97,2050748.202,26776,141401,UNKNOWN141401,MOSQUITO,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.11273496,-65.54680513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,Y,Y
-7293752.41,2051893.401,26777,141402,UNKNOWN141402,MOSQUITO,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.1225124,-65.52089268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,Y,Y
-7283441.656,2055911.859,26778,141403,UNKNOWN141403,PUERTO DIABLO,PR,765,TAP,IN SERVICE,VIEQUES,72147,USA,18.15681675,-65.42826961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,5/13/2020 0:00,3,38,38,N,N
-7283446.622,2055897.224,26779,141404,UNKNOWN141404,PUERTO DIABLO,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.15669183,-65.42831422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7288185.028,2054032.168,26780,141405,UNKNOWN141405,FLORIDA,PR,765,SUBSTATION,IN SERVICE,VIEQUES,72147,USA,18.14077125,-65.47088004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-7316881.527,2062189.469,26781,141406,UNKNOWN141406,NAGUABO,PR,718,TAP,IN SERVICE,NAGUABO,72103,USA,18.21039331,-65.72866508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,5/13/2020 0:00,3,38,38,N,N
-7316863.886,2062187.294,26782,141407,UNKNOWN141407,NAGUABO,PR,718,SUBSTATION,IN SERVICE,NAGUABO,72103,USA,18.21037475,-65.72850661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,Y,Y
-7381074.795,2077193.407,26783,141408,UNKNOWN141408,COROZAL,PR,783,SUBSTATION,IN SERVICE,COROZAL,72047,USA,18.33837828,-66.30532302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,115,115,N,N
-7376641.13,2086474.416,26784,141409,UNKNOWN141409,DORADO,PR,646,SUBSTATION,IN SERVICE,DORADO,72051,USA,18.41749878,-66.26549473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,115,N,N
-7372786.627,2078189.414,26785,141410,PINAS 9403-9405,TOA ALTA,PR,953,SUBSTATION,IN SERVICE,TOA ALTA,72135,USA,18.34687097,-66.23086914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,115,N,N
-7367754.78,2078506.941,26786,141411,UNKNOWN141411,BAYAMON,PR,957,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.34957835,-66.18566728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,-999999,N,Y
-7363648.906,2090817.925,26787,141412,PALO SECO,CATANO,PR,962,SUBSTATION,IN SERVICE,TOA BAJA,72137,USA,18.45451466,-66.14878359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,5,115,-999999,N,N
-7363040.242,2081311.344,26788,141413,UNKNOWN141413,BAYAMON,PR,959,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.37348813,-66.14331587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7362665.768,2087170.873,26789,141414,UNKNOWN141414,CATANO,PR,962,SUBSTATION,IN SERVICE,CATAÑO,72033,USA,18.4234346,-66.13995192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7414337.23,2063068.131,26790,141415,UNKNOWN141415,JAYUYA,PR,664,SUBSTATION,IN SERVICE,JAYUYA,72073,USA,18.21789097,-66.60412455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7412852.869,2087343.061,26791,141416,UNKNOWN141416,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.4249021,-66.59079031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,115,115,N,N
-7397807.193,2088316.043,26792,141417,MANATI 8404,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.43319431,-66.4556327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,6,230,115,N,N
-7362753.099,2084274.663,26793,141418,BAYAMON,BAYAMON,PR,961,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.39874919,-66.14073642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.camarapr.org/presentaciones/British/PREPAOverview_June10.pdf,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,11,230,-999999,N,Y
-7358289.057,2067405.126,26794,141419,UNKNOWN141419,AGUAS BUENAS,PR,703,SUBSTATION,IN SERVICE,AGUAS BUENAS,72007,USA,18.25489404,-66.10063525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7391277.189,2065676.355,26795,141420,OROCOVIS 9902,OROCOVIS,PR,720,SUBSTATION,IN SERVICE,OROCOVIS,72107,USA,18.24014518,-66.39697268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7401194.19,2088295.795,26796,141421,MANATI URBANO 8405,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.43302174,-66.48605861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7383957.338,2086125.696,26797,141422,VEGA ALTA 9101-9105,VEGA ALTA,PR,692,SUBSTATION,IN SERVICE,VEGA ALTA,72143,USA,18.4145266,-66.33121734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,0,-999999,-999999,N,N
-7392231.332,2093989.552,26798,141423,SAN DEMETRIO 9002,VEGA BAJA,PR,693,SUBSTATION,IN SERVICE,VEGA BAJA,72145,USA,18.48153859,-66.40554389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7382233.513,2092373.243,26799,141424,BRENAS 9201,VEGA ALTA,PR,692,SUBSTATION,IN SERVICE,VEGA ALTA,72143,USA,18.46776731,-66.31573196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7401831.154,2088059.152,26800,141425,MANATI 8401,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.431005,-66.49178056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7410488.145,2080193.054,26801,141426,FLORIDA 8602,FLORIDA,PR,650,SUBSTATION,IN SERVICE,FLORIDA,72054,USA,18.3639542,-66.56954763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7400352.45,2088247.268,26802,141427,AMERICAN,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.43260819,-66.47849714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7369807.079,2075645.677,26803,141428,BUENA VISTA 1734,BUENA VISTA,PR,956,SUBSTATION,IN SERVICE,TOA ALTA,72135,USA,18.32518037,-66.2041034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7357892.32,2076501.514,26804,141429,LA MUDA 1343,GUAYNABO,PR,971,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.33247845,-66.0970713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7375228.043,2082747.034,26805,141430,TOA ALTA PUEBLO,TOA ALTA,PR,953,SUBSTATION,IN SERVICE,TOA ALTA,72135,USA,18.38572725,-66.25280075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7375647.425,2085580.201,26806,141431,LA VIRGENCITA 9404,MEDIA LUNA,PR,949,SUBSTATION,IN SERVICE,TOA BAJA,72137,USA,18.40987718,-66.25656812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7362490.275,2090263.116,26807,141432,BAY VIEW 1802,CATANO,PR,962,SUBSTATION,IN SERVICE,CATAÑO,72033,USA,18.44978695,-66.13837543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7360704.296,2084374.097,26808,141433,JUAN DOMINGO 1903,GUAYNABO,PR,966,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.39959676,-66.12233171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358626.044,2087214.238,26809,141434,SEA LAND 1910,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42380419,-66.10366245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,-999999,-999999,Y,Y
-7359872.403,2088198.765,26810,141435,AMELIA 1803,GUAYNABO,PR,965,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.43219483,-66.11485869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358116.465,2084196.722,26811,141436,CACHETE1 1526 1530,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.39808482,-66.09908482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358111.335,2084241.713,26812,141437,CACHETE 1529,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.39846832,-66.09903874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7359044.168,2085549.423,26813,141438,CAPARRA 1924,GUAYNABO,PR,966,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.40961485,-66.10741853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7359454.222,2080294.826,26814,141439,GUAYNABO PUEBLO 1901 1904,GUAYNABO,PR,969,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.36482188,-66.11110211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,115,115,N,N
