X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7367468.819,2085213.592,26815,141440,HATO TEJAS 1703,BAYAMON,PR,959,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.40675239,-66.18309845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7365617.083,2081068.086,26816,141441,MAGNOLIA 1708,BAYAMON,PR,956,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.37141429,-66.16646403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7366900.66,2085771.264,26817,141442,CREA 1717,BAYAMON,PR,961,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.41150569,-66.1779946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7359006.427,2092109.42,26818,141443,COVADONGA 1014-1013-1012-1011,SAN JUAN,PR,901,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.46551939,-66.10707949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7410310.31,2087972.471,26819,141444,BARCELONETA TC,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,BARCELONETA,72017,USA,18.43026627,-66.56795012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,4,115,115,N,N
-7410522.973,2087918.969,26820,141445,UNKNOWN141445,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,BARCELONETA,72017,USA,18.42981031,-66.5698605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,115,115,N,N
-7358894.838,2066486.947,26821,141446,AGUAS BUENAS GIS TC,AGUAS BUENAS,PR,703,SUBSTATION,IN SERVICE,AGUAS BUENAS,72007,USA,18.24706083,-66.10607707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,7,230,115,N,N
-7410613.774,2087745.126,26822,141447,UNKNOWN141447,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,BARCELONETA,72017,USA,18.42832874,-66.57067618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,115,115,N,N
-7358728.324,2087588.038,26823,141448,UNKNOWN141448,GOBERNADOR PINERO,PR,965,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42698995,-66.10458126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,9,115,-999999,N,N
-7418704.82,2072259.321,26824,141449,UNKNOWN141449,UTUADO,PR,641,SUBSTATION,IN SERVICE,UTUADO,72141,USA,18.2963005,-66.64335928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,-999999,N,N
-7399834.483,2075914.165,26825,141450,CIALES 8701,CIALES,PR,638,SUBSTATION,IN SERVICE,CIALES,72039,USA,18.32746991,-66.47384416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7392377.451,2075363.302,26826,141451,MOROVIS 8801,MOROVIS,PR,687,SUBSTATION,IN SERVICE,MOROVIS,72101,USA,18.32277237,-66.4068565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7387125.736,2076122.909,26827,141452,UNIBON 9501,COROZAL,PR,783,SUBSTATION,IN SERVICE,COROZAL,72047,USA,18.32924996,-66.35967954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7372266.195,2085998.602,26828,141453,CANDELARIA ARENAS 1718,TOA BAJA,PR,949,SUBSTATION,IN SERVICE,TOA BAJA,72137,USA,18.41344335,-66.22619402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,115,115,N,N
-7357595.883,2083237.807,26829,141454,LAS LOMAS 1525,SAN JUAN,PR,921,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.38991085,-66.09440836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,115,115,N,N
-7359548.097,2080878.61,26830,141455,GRANA 1907-1909,GUAYNABO,PR,969,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.36979894,-66.1119454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7364667.449,2084209.337,26831,141456,BAY PUEBLO 1701-1715,BAYAMON,PR,961,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.39819235,-66.15793332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7361102.503,2082274.063,26832,141457,RIO BAYAMON DEV 1709,BAYAMON,PR,959,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.38169531,-66.12590886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7367196.404,2082662.684,26833,141458,SIERRA LINDA 1704,BAYAMON,PR,957,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.3850082,-66.18065131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7366008.885,2083571.598,26834,141459,HERMANAS DAVILA 1705,BAYAMON,PR,959,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.39275619,-66.16998364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7364517.287,2082387.093,26835,141460,LOMAS VERDES 1706,BAYAMON,PR,956,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.38265886,-66.15658439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7363103.714,2081862.859,26836,141461,GUARAGUAO 1707,BAYAMON,PR,959,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.37818985,-66.14388605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7358311.887,2091978.02,26837,141462,PUERTA DE TIERRA,SAN JUAN,PR,901,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.46439977,-66.10084034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7368786.867,2086421.139,26838,141463,UNKNOWN141463,BAYAMON,PR,961,SUBSTATION,IN SERVICE,BAYAMÓN,72021,USA,18.4170447,-66.19493868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7390678.932,2089784.036,26839,141464,VEGA BAJA TC 9004,VEGA BAJA,PR,693,SUBSTATION,IN SERVICE,VEGA BAJA,72145,USA,18.44570446,-66.39159845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,115,115,N,N
-7377146.853,2091485.289,26840,141465,9202-9206,DORADO,PR,646,SUBSTATION,IN SERVICE,DORADO,72051,USA,18.4602013,-66.27003771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,0,-999999,-999999,N,N
-7381277.059,2086109.819,26841,141466,SANTA ANA 9103,VEGA ALTA,PR,692,SUBSTATION,IN SERVICE,VEGA ALTA,72143,USA,18.41439128,-66.30713998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7399273.628,2091103.583,26842,141467,UNKNOWN141467,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.45694878,-66.46880591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7399195.488,2091038.798,26843,141468,UNKNOWN141468,MANATI,PR,674,SUBSTATION,IN SERVICE,MANATÍ,72091,USA,18.45639675,-66.46810397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,115,-999999,N,N
-7373987.971,2072715.565,26844,141469,NARANJITO 9801 9802,NARANJITO,PR,719,SUBSTATION,IN SERVICE,NARANJITO,72105,USA,18.30019176,-66.24166099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7421239.948,2076895.489,26845,141470,HIDROELECTRICA DOS BOCAS 8005,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.33583793,-66.66613273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,7,115,-999999,N,N
-7410553.144,2087751.403,26846,141471,TAP141471,BARCELONETA,PR,617,TAP,IN SERVICE,BARCELONETA,72017,USA,18.42838224,-66.57013153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,115,N,N
-7418115.611,2089395.959,26847,141472,FACTOR 1 8011,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.44239738,-66.63806633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7407534.178,2090586.462,26848,141473,BARCELONETA 8504,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,BARCELONETA,72017,USA,18.4525423,-66.5430117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7409761.136,2088055.171,26849,141474,CRUCE DAVILA 8501,BARCELONETA,PR,617,SUBSTATION,IN SERVICE,BARCELONETA,72017,USA,18.43097108,-66.5630168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7371931.281,2063601.742,26850,141475,COMERIO 9703,COMERIO,PR,782,SUBSTATION,IN SERVICE,COMERÍO,72045,USA,18.22244415,-66.22318543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7424670.049,2092530.73,26851,141476,UNKNOWN141476,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.46910919,-66.69694585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,230,-999999,N,N
-7425073.769,2090779.388,26852,141477,UNKNOWN141477,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.45418627,-66.70057252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,115,N,N
-7476221.346,2063248.093,26853,141478,MAYAGUEZ,MAYAGUEZ,PR,682,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.21942656,-67.16003903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://spectrum.ieee.org/energy/policy/rebuilding-puerto-ricos-power-grid-the-inside-story",9/22/2016 0:00,IMAGERY,3/14/2019 0:00,6,115,-999999,N,N
-7457448.162,2067429.033,26854,141479,LAS MARIAS 6201,LAS MARIAS,PR,670,SUBSTATION,IN SERVICE,LAS MARÍAS,72083,USA,18.25509799,-66.99139664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7445345.769,2071699.282,26855,141480,LARES 7901 7903,LARES,PR,669,SUBSTATION,IN SERVICE,LARES,72081,USA,18.29152384,-66.882679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,-999999,-999999,Y,Y
-7486844.378,2077900.66,26856,141481,RINCON 7301,RINCON,PR,677,SUBSTATION,IN SERVICE,RINCÓN,72117,USA,18.34440888,-67.25546734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7427280.459,2076724.115,26857,141482,SANTA ROSA 8006,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.3343766,-66.72039556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,115,115,Y,Y
-7450206.076,2083971.408,26858,141483,GUAJATACA 7403,ISABELA,PR,662,SUBSTATION,IN SERVICE,ISABELA,72071,USA,18.39616424,-66.92633988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7428579.862,2092089.064,26859,141484,HOSPITAL REGIONAL,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.46534594,-66.7320683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7462379.534,2092229.189,26860,141485,MORA TC,ISABELA,PR,662,SUBSTATION,IN SERVICE,ISABELA,72071,USA,18.46653989,-67.03569591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,5,230,-999999,N,N
-7474787.688,2065344.877,26861,141486,MAYAGUEZ TC,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.23731706,-67.14716026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,6,230,115,N,N
-7474157.857,2062667.375,26862,141487,COLEGIO 6006,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.21447134,-67.14150239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,38,38,Y,Y
-7475255.218,2064815.884,26863,141488,ALTURAS DE MAYAGUEZ 6012,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.23280368,-67.15136015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7434655.371,2088557.273,26864,141489,PAJUIL TC,CORCOVADO,PR,659,SUBSTATION,IN SERVICE,HATILLO,72065,USA,18.43525011,-66.78664552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,115,115,N,N
-7475395.332,2072510.67,26865,141490,UNKNOWN141490,ANASCO,PR,610,SUBSTATION,IN SERVICE,AÑASCO,72011,USA,18.29844424,-67.15261882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7462465.141,2090607.972,26866,141491,TAP141491,ISABELA,PR,662,TAP,IN SERVICE,ISABELA,72071,USA,18.4527256,-67.03646493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,3,230,230,N,N
-7484561.005,2080445.584,26867,141492,PUNTA DEL MAR 7302,RINCON,PR,677,SUBSTATION,IN SERVICE,RINCÓN,72117,USA,18.36610718,-67.23495545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7451114.134,2091121.077,26868,141493,UNKNOWN141493,QUEBRADILLAS,PR,678,SUBSTATION,IN SERVICE,QUEBRADILLAS,72115,USA,18.45709785,-66.9344971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7461782.148,2092562.338,26869,141494,CAMPAMENTO MORA 7502,ISABELA,PR,662,SUBSTATION,IN SERVICE,ISABELA,72071,USA,18.4693785,-67.0303295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,4,-999999,-999999,N,N
-7478708.303,2074021.352,26870,141495,ATALAYA 7303,AGUADA,PR,610,SUBSTATION,IN SERVICE,RINCÓN,72117,USA,18.31132823,-67.18237974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7460149.741,2095812.174,26871,141496,ISABELA PUEBLO 7503,ISABELA,PR,662,SUBSTATION,IN SERVICE,ISABELA,72071,USA,18.49706636,-67.01566534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,Y,Y
-7463621.596,2094974.072,26872,141497,ISLA AZUL 7506,ISABELA,PR,662,SUBSTATION,IN SERVICE,ISABELA,72071,USA,18.48992634,-67.04685355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7475048.042,2069664.24,26873,141498,ANASCO 6101,ANASCO,PR,610,SUBSTATION,IN SERVICE,AÑASCO,72011,USA,18.27416559,-67.14949906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7470906.756,2084064.027,26874,141499,MOCAPUEBLO 7101-7104,MOCA,PR,676,SUBSTATION,IN SERVICE,MOCA,72099,USA,18.39695373,-67.11229725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7463950.961,2081010.63,26875,141500,MOCA CAPUEBLO 7103,MOCA,PR,676,SUBSTATION,IN SERVICE,MOCA,72099,USA,18.37092446,-67.04981228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7457178.7,2077460.549,26876,141501,UNKNOWN141501,SAN SEBASTIAN,PR,685,SUBSTATION,IN SERVICE,SAN SEBASTIÁN,72131,USA,18.34065617,-66.98897602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,-999999,N,Y
-7427180.455,2076597.739,26877,141502,TAP141502,ARECIBO,PR,612,TAP,IN SERVICE,ARECIBO,72013,USA,18.33329898,-66.7194972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,115,N,N
-7451378.596,2092863.464,26878,141503,QUEBRADILLAS,QUEBRADILLAS,PR,678,SUBSTATION,IN SERVICE,QUEBRADILLAS,72115,USA,18.47194421,-66.9368728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7432021.847,2070685.982,26879,141504,CAGUANAS 8103,UTUADO,PR,641,SUBSTATION,IN SERVICE,UTUADO,72141,USA,18.28288094,-66.76298817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,-999999,-999999,Y,Y
-7425292.762,2070712.55,26880,141505,SAN JOSE 8104,UTUADO,PR,641,SUBSTATION,IN SERVICE,UTUADO,72141,USA,18.28310756,-66.70253977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7424748.213,2069030.835,26881,141506,UTUADO 8101,UTUADO,PR,641,SUBSTATION,IN SERVICE,UTUADO,72141,USA,18.26876249,-66.69764801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,Y,Y
-7475534.592,2084920.746,26882,141507,VICTORIA TC 7001-7007-7008,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.40425629,-67.15386981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,6,115,-999999,N,Y
-7474305.744,2095605.139,26883,141508,RAMEY FIELD 1 7004,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.4953026,-67.14283088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7432630.091,2093635.228,26884,141509,PLAZA DEL NORTE 8013,ARECIBO,PR,612,SUBSTATION,IN SERVICE,HATILLO,72065,USA,18.47851977,-66.76845211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7473040.721,2095843.174,26885,141510,COAST GUARD 7005,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.49733045,-67.13146699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7474789.82,2094625.367,26886,141511,RAMEY FIELD 2 7006,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.48695555,-67.14717941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7474842.357,2089613.707,26887,141512,HOSPITAL DISTRITO 7003,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.44425297,-67.14765136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,3,115,-999999,Y,N
-7431371.384,2092882.368,26888,141513,MIRADOR VISTA AZUL 8007,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.47210528,-66.75714496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7466445.75,2094650.424,26889,141514,ISABELA PLANTA 7504,ISABELA,PR,662,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.48716903,-67.07222335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7475529.684,2088170.831,26890,141515,OJO DE AGUA 7002,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.43195677,-67.15382572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7439196.771,2094060.746,26891,141516,HATILLO 7701,HATILLO,PR,659,SUBSTATION,IN SERVICE,HATILLO,72065,USA,18.48214514,-66.82744161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7441531.153,2093452.854,26892,141517,CAMUY 7601,CAMUY,PR,627,SUBSTATION,IN SERVICE,CAMUY,72027,USA,18.47696593,-66.84841172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7436125.684,2089267.992,26893,141518,PAJUIL 7702,HATILLO,PR,659,SUBSTATION,IN SERVICE,HATILLO,72065,USA,18.44130687,-66.79985357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7474878.981,2091569.137,26894,141519,T BONE 7011,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.46091577,-67.14798035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7468388.481,2090636.713,26895,141520,CEIBA BAJA 7012,AGUADILLA,PR,603,SUBSTATION,IN SERVICE,AGUADILLA,72005,USA,18.45297051,-67.0896752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7426740.151,2092766.834,26896,141521,ARECIBO PUEBLO 8002,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.47112089,-66.71554188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7426566.913,2085838.422,26897,141522,CHARCO HONDO 8008,ARECIBO,PR,612,SUBSTATION,IN SERVICE,ARECIBO,72013,USA,18.41207809,-66.71398566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7479843.696,2082390.782,26898,141523,AGUADA 7201,AGUADA,PR,602,SUBSTATION,IN SERVICE,AGUADA,72003,USA,18.38269031,-67.19257915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7392060.449,2032745.52,26899,141524,SUNDSTRAND,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.95896066,-66.40400883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7392056.211,2032813.33,26900,141525,SUNDSTRAND,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.95954012,-66.40397075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7391862.834,2032718.313,26901,141526,SUNDSTRAND,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.95872816,-66.40223362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7391850.81,2032823.964,26902,141527,SUNDSTRAND,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.95963099,-66.4021256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7393354.718,2035124.368,26903,141528,GIARGULO,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.97928787,-66.41563544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7391452.407,2033352.485,26904,141529,4471,SANTA ISABEL,PR,757,SUBSTATION,NOT AVAILABLE,SANTA ISABEL,72133,USA,17.96414738,-66.39854669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7391301.545,2033291.189,26905,141530,PRODUCTOS ELECTRICOS 2,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.96362359,-66.39719147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7383812.602,2035118.091,26906,141531,HACIENDA LAS CAROLINAS,RÍO JUEYES,PR,751,SUBSTATION,IN SERVICE,SALINAS,72123,USA,17.97923423,-66.32991716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7394042,2033346.368,26907,141532,PLANTA TRATAMIENTO A.A.A.,BOCA VELÁZQUEZ,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.96409511,-66.4218094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7391595.895,2035587.076,26908,141533,PONCE CASH & CARRY,FELICIA 1,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.98324142,-66.39983566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7406077.531,2043643.376,26909,141534,ATLANTIC PIPE,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.05206341,-66.52992641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7388623.929,2039533.299,26910,141535,USERAS,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.01695591,-66.37313804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7387345.493,2045748.211,26911,141536,4602 COAMO,COAMO,PR,769,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.0700398,-66.36165365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7388088.187,2045424.981,26912,141537,COAMO PDS,COAMO,PR,769,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.06727937,-66.36832539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7389362.612,2039368.258,26913,141538,BOMBAS A.A.A. USERAS,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.01554601,-66.37977374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7389526.309,2039603.431,26914,141539,PLAZA WALMART,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.01755502,-66.38124426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7390887.415,2038737.016,26915,141540,CAMPO FRESCO 1,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.01015339,-66.39347128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7389686.36,2039057.721,26916,141541,PHELON PARTS,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.01289316,-66.38268202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7390833.173,2038589.552,26917,141542,CAMPO FRESCO 2,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.00889361,-66.39298402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7393041.611,2043480.773,26918,141543,REXNORD,COAMO,PR,769,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.05067462,-66.41282275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7403602.03,2042893.387,26919,141544,SUPER MAX,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.04565767,-66.50768861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7403050.039,2042766.086,26920,141545,COOPERVISION,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.04457035,-66.50273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7403219.651,2042239.414,26921,141546,HEALTH ADMINISTRATIVE SERVICE,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.04007182,-66.50425364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7401608.671,2049793.16,26922,141547,TOA VACA,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.10458062,-66.48978196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7404012.598,2057114.48,26923,141548,TORO NEGRO 2 9901,OROCOVIS,PR,720,SUBSTATION,IN SERVICE,OROCOVIS,72107,USA,18.16708186,-66.5113768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7382595.371,2049874.111,26924,141549,HACHERY INCUBADORA PICU,NOT AVAILABLE,PR,NOT AVAILABLE,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.1052718,-66.31898258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7401689.069,2052965.346,26925,141550,RUBBER ROLLER,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.13166393,-66.49050419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7403187.255,2050429.391,26926,141551,ESC. VOCACIONAL,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.11001293,-66.50396262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7402343.671,2052383.638,26927,141552,MEDTRONICS,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.12669777,-66.49638458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7402487.729,2052431.282,26928,141553,MEDTRONIC,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.12710452,-66.49767868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7383946.01,2046987.475,26929,141554,PICU,COAMO,PR,769,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.08062291,-66.33111558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7383932.615,2047087.815,26930,141555,PICU,COAMO,PR,769,SUBSTATION,IN SERVICE,COAMO,72043,USA,18.08147977,-66.33099525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7382606.282,2059789.725,26931,141556,BARRANQUITAS 9601/9602,BARRANQUITAS,PR,794,SUBSTATION,IN SERVICE,BARRANQUITAS,72019,USA,18.18991453,-66.3190806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7401642.456,2052449.788,26932,141557,WESTINGHOUSE,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.12726251,-66.49008546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7388233.576,2040121.673,26933,141558,SANTA ISABEL TC,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,18.02198212,-66.36963144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7401381.159,2052994.896,26934,141559,TORO NEGRO,VILLALBA,PR,766,SUBSTATION,IN SERVICE,VILLALBA,72149,USA,18.1319162,-66.48773819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.camarapr.org/presentaciones/British/PREPAOverview_June10.pdf,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,3,115,-999999,N,N
-7403672.341,2044441.755,26935,141560,JUANA DIAZ 5802,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.05888221,-66.50832023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7399763.907,2045556.46,26936,141561,NARANJO 5804,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.06840222,-66.47321016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7402294.077,2037066.165,26937,141562,PASTILLO 5801,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,17.99587874,-66.49593907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7402230.747,2038227.922,26938,141564,FORT ALLEN 5803,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.00580416,-66.49537017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7391609.748,2033359.73,26939,141565,SANTA ISABEL,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.96420929,-66.3999601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7392034.588,2032575.698,26940,141566,AG RELIANT,SANTA ISABEL,PR,757,SUBSTATION,IN SERVICE,SANTA ISABEL,72133,USA,17.95750943,-66.40377651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7408400.494,2041825.939,26941,141567,COTO LAUREL,COTO LAUREL,PR,780,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.03654007,-66.55079395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7428746.553,2038925.351,26942,141568,UNKNOWN141568,TALLABOA PONIENTE,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,18.01176233,-66.7335657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,-999999,-999999,N,N
-7417712.95,2036936.153,26943,141569,PAMPANOS,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99476796,-66.63444916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7413124.98,2038196.508,26944,141570,BUENA VISTA,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00553578,-66.59323472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7408460.675,2044553.553,26945,141571,JUANA DIAZ_TC,COTO LAUREL,PR,780,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.05983702,-66.55133456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,-999999,N,N
-7415595.823,2040005.301,26946,141572,VIGIA,PONCE,PR,730,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.02098802,-66.61543069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414067.946,2040321.859,26947,141573,RAMBLA,PONCE,PR,730,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.02369218,-66.60170553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7411890.51,2039171.878,26948,141574,CHECK POINT,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01386838,-66.58214529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7411876.621,2039065.996,26949,141575,CHECKPOINT,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01296384,-66.58202053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7409896.608,2039408.052,26950,141576,DESTILERI A SERRALLES,MERCEDITA,PR,715,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01588596,-66.56423377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7411023.487,2038534.3,26951,141577,ZIMMER,MERCEDITA,PR,715,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00842159,-66.57435669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7412038.139,2038603.433,26952,141578,DEPARTAMENTO DE LA FAMILIA,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00901219,-66.58347147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7407944.52,2041936.36,26953,141579,HOSPITAL SAN CRISTOBAL,COTO LAUREL,PR,780,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.03748325,-66.54669786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7408352.456,2041414.752,26954,141580,VASALLO,COTO LAUREL,PR,780,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.03302779,-66.55036241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7406917.374,2050030.028,26955,141581,MAGAS COLLORES 5805,JUANA DIAZ,PR,795,SUBSTATION,IN SERVICE,JUANA DÍAZ,72075,USA,18.10660308,-66.53747085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7422382.668,2052965.542,26956,141582,PORTUGUEZ,PONCE,PR,731,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.13166561,-66.67639795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7428212.282,2056885.351,26957,141583,ADJUNTAS 8202,ADJUNTAS,PR,601,SUBSTATION,IN SERVICE,ADJUNTAS,72001,USA,18.16512614,-66.72876626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,2,-999999,-999999,N,N
-7415159.746,2037704.716,26958,141584,HOSTOS 5011,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00133424,-66.61151334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7407091.564,2037689.277,26959,141585,AGUILITA 5817,MERCEDITA,PR,715,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00120234,-66.53903563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414364.429,2036736.244,26960,141586,CENTRO JUDICIAL,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99305998,-66.60436889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
