X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7415691.783,2037142.97,26961,141587,HANES,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99653495,-66.61629271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7417206.649,2037509.745,26962,141588,INSTITUTO TECNOLOGICO DE PONCE,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99966852,-66.62990098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7416998.655,2036748.294,26963,141589,WALMART,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99316294,-66.62803254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419232.72,2036445.708,26964,141590,CLASSIC INDUSTRIES,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99057768,-66.64810149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419128.75,2036382.461,26965,141591,POSITRONIC,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.9900373,-66.64716751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418234.129,2039047.366,26966,141592,CANAS TC,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01280469,-66.63913099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,115,N,N
-7415240.842,2037649.093,26967,141593,PONCE TC,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00085903,-66.61224184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,6,115,115,N,N
-7418637.479,2036591.838,26968,141594,TAP141594,PONCE,PR,728,TAP,IN SERVICE,PONCE,72113,USA,17.9918262,-66.64275435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,3,115,115,N,N
-7429727.936,2037447.908,26969,141595,UNKNOWN141595,PENUELAS,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,17.99914021,-66.74238162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,1,115,115,N,N
-7428301.863,2038590.021,26970,141596,UNKNOWN141596,ENCARNACIÓN,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,18.00889761,-66.72957099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,Y,Y
-7428866.72,2048572.613,26971,141597,HIDROELECTRICA GARZAS 1,JAGUAS,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,18.09415878,-66.73464518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,-999999,-999999,N,N
-7427030.008,2036977.879,26972,141598,TALLABOA 5402,PENUELAS,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,17.99512446,-66.71814572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7407686.21,2043460.786,26973,141599,INABON,COTO LAUREL,PR,780,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.05050391,-66.54437742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,-999999,-999999,N,N
-7411362.471,2042883.477,26974,141600,WALMART SC,PONCE,PR,731,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.04557303,-66.57740184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418209.332,2039114.415,26975,141601,CEMEX,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01337748,-66.63890824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418317.262,2039937.049,26976,141602,CEMEX,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.02040497,-66.63987779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418188.92,2038850.138,26977,141603,WESTERN FHER,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.0111198,-66.63872487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419931.177,2042908.005,26978,141604,ANTENA WLII-CANTA GALLO,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.04578253,-66.65437583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7412931.237,2041370.031,26979,141605,DISTRITO 5012,PONCE,PR,731,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.03264579,-66.5914943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7412057.715,2038565.878,26980,141606,USSC,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00869136,-66.58364732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7411951.46,2038851.386,26981,141607,ESSILOR,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.01113045,-66.58269282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418277.793,2040086.938,26982,141608,PLANTA DE CAL,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.0216854,-66.63952324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415605.621,2035216.409,26983,141609,PUERTO VIEJO 5204,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.9800743,-66.6155187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7413809.053,2035301.392,26984,141610,VILLA DEL CARMEN,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.98080043,-66.59937986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415694.481,2038343.975,26985,141611,SANTA MARIA 5008,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00679561,-66.61631694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418334.241,2036995.091,26986,141612,5204 BIG K-MART,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99527151,-66.64003031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419340.789,2038228.948,26987,141613,5092 AAA_COTORRA,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00581292,-66.64907229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7416070.872,2037111.569,26988,141614,5069 UNIV. CATOLICA,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99626667,-66.61969813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415815.849,2037130.232,26989,141615,5075 HOSP. DAMAS,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99642611,-66.61740722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414622.871,2037062.536,26990,141616,UPR,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99584774,-66.60669051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414815.971,2036878.57,26991,141617,PUEBLO XTRA,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99427599,-66.60842515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414850.989,2036813.778,26992,141618,PLAZA DEL CARIBE,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99372242,-66.60873973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415558.038,2034603.723,26993,141619,EMPACADORA CARIBE,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.97483916,-66.61509126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415220.2,2033728.618,26994,141620,FABRICA TENERE,PLAYA,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.96736149,-66.61205641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7416047.827,2033834.358,26995,141621,PUERRTORICAN CEMENT,PLAYA,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.96826504,-66.61949111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7415700.483,2033926.803,26996,141622,PUERTO DE PONCE,PLAYA,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.96905498,-66.61637086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7414341.313,2036981.338,26997,141623,FONDO DEL SEGURO DEL ESTADO,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99515401,-66.60416123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418854.945,2036494.161,26998,141624,CO RANGE,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99099165,-66.64470788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418137.125,2035738.452,26999,141625,PLANTA AAA,PONCE,PR,716,SUBSTATION,NOT AVAILABLE,PONCE,72113,USA,17.98453482,-66.63825959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7419344.153,2036318.867,27000,141626,ST CRISPIN,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.98949395,-66.64910251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419366.338,2036354.425,27001,141627,MOLEX,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.98979776,-66.6493018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419513.197,2036354.759,27002,141628,HOME DEPOT,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.98980061,-66.65062105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419684.228,2036267.178,27003,141629,STORAGE TEK I,PONCE,PR,728,SUBSTATION,NOT AVAILABLE,PONCE,72113,USA,17.98905232,-66.65215745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7412145.449,2038417.63,27004,141630,USSC,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00742486,-66.58443545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419705.277,2036245.617,27005,141631,STORAGE TEK,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.98886811,-66.65234654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7411703.394,2038445.013,27006,141632,U.I.P.R.,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00765879,-66.5804644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7413164.08,2038217.619,27007,141633,HANES,PONCE,PR,717,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00571613,-66.59358597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7413250.343,2038350.791,27008,141634,CARIBBEAN UNIVERSITY,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00685385,-66.59436088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7418668.494,2037276.585,27009,141635,WALMART,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.9976765,-66.64303296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7413869.76,2034703.506,27010,141636,PONCE HILTON,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.97569178,-66.5999252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419724.945,2036507.69,27011,141637,WEST,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99110725,-66.65252322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7419731.173,2036445.878,27012,141638,LOS MUCHACHOS BAKERY,PONCE,PR,728,SUBSTATION,IN SERVICE,PONCE,72113,USA,17.99057913,-66.65257917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7410819.359,2038504.764,27013,141639,ZIMMER,MERCEDITA,PR,715,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00816925,-66.57252298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7412142.759,2038122.339,27014,141640,CUARTEL DROGAS Y NARCOTICOS,PONCE,PR,716,SUBSTATION,IN SERVICE,PONCE,72113,USA,18.00490213,-66.58441128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7427410.229,2043635.974,27015,141641,PENUELAS 5401,PENUELAS,PR,624,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,18.05200019,-66.7215613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7461562.285,2046439.138,27016,141642,UNKNOWN141642,SAN GERMAN,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.07594028,-67.02835444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,38,38,N,N
-7431125.011,2037900.032,27017,141643,UNKNOWN141643,CEDRO,PR,656,SUBSTATION,IN SERVICE,GUAYANILLA,72059,USA,18.0030029,-66.75493176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,6,230,-999999,N,N
-7474434.922,2060796.445,27018,141644,LEON 6003,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.1985059,-67.14399131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7461637.554,2058912.202,27019,141645,LAS VEGAS 6306,MARICAO,PR,606,SUBSTATION,IN SERVICE,MARICAO,72093,USA,18.18242537,-67.02903059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7445035.63,2056298.615,27020,141646,INDIERA 6305,INDIERA ALTA,PR,606,SUBSTATION,IN SERVICE,MARICAO,72093,USA,18.16011802,-66.87989297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7435223.412,2060686.679,27021,141647,YAHUECAS 8203,YAHUECAS,PR,601,SUBSTATION,IN SERVICE,ADJUNTAS,72001,USA,18.19756917,-66.79174832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7448392.772,2034543.983,27022,141648,GUANICA PUEBLO 5601,GUANICA,PR,653,SUBSTATION,IN SERVICE,GUÁNICA,72055,USA,17.9743287,-66.91005069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7441964.322,2041298.701,27023,141649,YAUCO PUEBLO 1  5302,YAUCO,PR,698,SUBSTATION,IN SERVICE,YAUCO,72153,USA,18.0320365,-66.85230294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7479015.224,2035327.52,27024,141650,COMBATE 6704,BOQUERON,PR,622,SUBSTATION,IN SERVICE,CABO ROJO,72023,USA,17.98102369,-67.18513686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7464045.019,2038393.221,27025,141651,LA PARGUERA 6603,LAJAS,PR,667,SUBSTATION,IN SERVICE,LAJAS,72079,USA,18.00721633,-67.05065722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7452818.358,2042563.785,27026,141652,AAA,SABANA GRANDE,PR,637,SUBSTATION,IN SERVICE,SABANA GRANDE,72121,USA,18.04284242,-66.94980641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,-999999,-999999,N,N
-7473963.426,2041082.968,27027,141653,BOQUERON 6702,CABO ROJO,PR,623,SUBSTATION,IN SERVICE,CABO ROJO,72023,USA,18.03019371,-67.13975579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,-999999,-999999,N,N
-7475789.981,2046592.266,27028,141654,CABO ROJO PROVISIONAL 6705,CABO ROJO,PR,623,SUBSTATION,IN SERVICE,CABO ROJO,72023,USA,18.07724795,-67.15616401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,-999999,-999999,N,N
-7475076.266,2048051.181,27029,141655,CABO ROJO PUEBLO 6703,CABO ROJO,PR,623,SUBSTATION,IN SERVICE,CABO ROJO,72023,USA,18.08970626,-67.1497526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,-999999,-999999,N,N
-7464310.114,2047197.448,27030,141656,SAN GERMAN 6401,SAN GERMAN,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.08241597,-67.05303861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,-999999,-999999,N,N
-7464274.676,2047261.897,27031,141657,UNKNOWN141657,SAN GERMAN,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.08296634,-67.05272026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,38,-999999,N,N
-7459430.142,2046337.264,27032,141658,SAN GERMAN TC/ 6406,SAN GERMAN,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.07507029,-67.00920107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,38,N,N
-7473550.94,2052617.237,27033,141659,LAS ACACIAS 6801 6802,GUANAJIBO,PR,623,SUBSTATION,IN SERVICE,CABO ROJO,72023,USA,18.12869207,-67.13605036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7457661.722,2055077.267,27034,141660,MONTE DEL ESTADO 6303,MARICAO,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.14969265,-66.99331509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,38,38,Y,Y
-7464887.794,2043774.794,27035,141661,LAJAS 6601 6602,LAJAS,PR,667,SUBSTATION,IN SERVICE,LAJAS,72079,USA,18.05318584,-67.05822799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,-999999,-999999,N,N
-7430962.325,2037752.307,27036,141662,UNKNOWN141662,PLAYA,PR,656,SUBSTATION,IN SERVICE,GUAYANILLA,72059,USA,18.00174083,-66.75347032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,9,115,-999999,N,N
-7468124.986,2058159.763,27037,141663,CERRO LAS MESAS 6010,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.17600349,-67.08730819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,38,38,Y,Y
-7467420.226,2059722.307,27038,141664,TAP141664,MAYAGUEZ,PR,680,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.18933916,-67.08097722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,38,38,Y,Y
-7475129.473,2056363.482,27039,141665,ZONA LIBRE 6007,MAYAGUEZ,PR,682,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.1606717,-67.15023057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7475336.184,2058399.091,27040,141666,60145,MAYAGUEZ,PR,682,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.17804612,-67.15208748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,-999999,-999999,Y,Y
-7475664.837,2058716.906,27041,141667,CENTRO MEDICO 6008,MAYAGUEZ,PR,682,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.18075859,-67.15503982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,-999999,-999999,Y,Y
-7474487.597,2059924.281,27042,141668,CUATRO HERMANOS 6004,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.19106285,-67.1444645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,-999999,-999999,Y,Y
-7474602.823,2061357.403,27043,141669,MCKINLEY 6002,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.20329295,-67.14549959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7431336.141,2035036.816,27044,141670,UNKNOWN141670,NOT AVAILABLE,PR,NOT AVAILABLE,SUBSTATION,IN SERVICE,PEÑUELAS,72111,USA,17.97853978,-66.75682837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,230,-999999,N,N
-7446989.45,2033560.17,27045,141671,GUANICA TC,GUANICA,PR,653,SUBSTATION,IN SERVICE,GUÁNICA,72055,USA,17.96592209,-66.89744444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7457827.628,2058556.391,27046,141672,TAP141672,MARICAO,PR,606,TAP,IN SERVICE,MARICAO,72093,USA,18.17938864,-66.99480544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,3,38,38,N,N
-7453613.479,2046400.34,27047,141673,SABANA GRANDE 6501,SABANA GRANDE,PR,637,SUBSTATION,IN SERVICE,SABANA GRANDE,72121,USA,18.07560895,-66.9569491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,3,38,-999999,N,Y
-7444055.513,2050494.599,27048,141674,UNKNOWN141674,YAUCO,PR,698,SUBSTATION,IN SERVICE,YAUCO,72153,USA,18.11056969,-66.87108843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,2,-999999,-999999,N,N
-7443968.565,2040251.442,27049,141675,YAUCO PUEBLO 2,YAUCO,PR,698,SUBSTATION,IN SERVICE,YAUCO,72153,USA,18.02309065,-66.87030736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7445478.641,2043805.578,27050,141676,YAUCO HIDRO 2,ALMÁCIGO ALTO,PR,698,SUBSTATION,IN SERVICE,YAUCO,72153,USA,18.05344877,-66.88387261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,4,-999999,-999999,N,N
-7432605.638,2039187.811,27051,141677,UNKNOWN141677,MAGAS,PR,656,SUBSTATION,IN SERVICE,GUAYANILLA,72059,USA,18.01400449,-66.76823246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7462619.644,2048069.399,27052,141678,SAN GERMAN 6403,SAN GERMAN,PR,683,SUBSTATION,IN SERVICE,SAN GERMÁN,72125,USA,18.08986183,-67.03785286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7473206.014,2061067.273,27053,141679,ONCE DE AGOSTO 6001-6014,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.20081708,-67.13295184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7456415.285,2058982.587,27054,141680,MARICAO 6301,MARICAO,PR,606,SUBSTATION,IN SERVICE,MARICAO,72093,USA,18.18302608,-66.98211815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7474461.143,2060846.732,27055,141681,ESC. EUGENIO M. DE HOSTOS,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.19893504,-67.14422685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7435256.405,2040138.955,27056,141682,GUAYANILLA PUEBLO,GUAYANILLA,PR,656,SUBSTATION,IN SERVICE,GUAYANILLA,72059,USA,18.02212974,-66.7920447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7442803.782,2040676.611,27057,141683,YAUCO PLAZA,YAUCO,PR,698,SUBSTATION,IN SERVICE,YAUCO,72153,USA,18.02672256,-66.85984394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7441615.192,2059605.323,27058,141684,UNKNOWN141684,LARES,PR,669,SUBSTATION,IN SERVICE,LARES,72081,USA,18.18834079,-66.84916665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7357126.063,2091708.704,27059,141685,UNKNOWN141685,SAN JUAN,PR,901,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.46210499,-66.0901879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7356740.957,2090778.477,27060,141686,UNKNOWN141686,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45417851,-66.08672843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7356282.624,2090293.438,27061,141687,UNKNOWN141687,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45004534,-66.08261115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7355776.251,2089845.537,27062,141688,UNKNOWN141688,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.44622854,-66.07806233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,-999999,N,N
-7355755.21,2089892.305,27063,141689,UNKNOWN141689,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.44662708,-66.07787332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,-999999,-999999,N,N
-7355543.582,2090777.518,27064,141690,PLANTA SANTURCE,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45417034,-66.07597223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,4/29/2020 0:00,0,-999999,-999999,N,N
-7355213.656,2081244.91,27065,141691,UNKNOWN141691,SAN JUAN,PR,926,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.37292176,-66.07300845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,11,115,-999999,N,Y
-7355212.863,2090351.198,27066,141692,UNKNOWN141692,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45053754,-66.07300132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7354775.279,2090385.123,27067,141693,UNKNOWN141693,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45082662,-66.06907044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7354735.71,2089218.982,27068,141694,UNKNOWN141694,SAN JUAN,PR,909,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.44088921,-66.06871499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,-999999,-999999,N,N
-7354654.113,2087590.349,27069,141695,UNKNOWN141695,SAN JUAN,PR,918,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42700965,-66.06798199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,115,115,N,N
-7354650.524,2085252.881,27070,141696,UNKNOWN141696,SAN JUAN,PR,927,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40708728,-66.06794975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7354607.332,2087047.915,27071,141697,UNKNOWN141697,SAN JUAN,PR,918,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42238666,-66.06756175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7354542,2090541.498,27072,141698,UNKNOWN141698,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45215915,-66.06697486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7353845.376,2090395.764,27073,141699,UNKNOWN141699,SAN JUAN,PR,911,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.4509173,-66.06071698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7353451.45,2085878.895,27074,141700,UNKNOWN141700,SAN JUAN,PR,918,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.41242305,-66.05717828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7353374.997,2077843.574,27075,141701,UNKNOWN141701,SAN JUAN,PR,926,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.34392213,-66.05649149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,1,115,115,Y,Y
-7353293.824,2084079.221,27076,141702,UNKNOWN141702,SAN JUAN,PR,925,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.39708324,-66.05576231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7351188.904,2065581.031,27077,141703,CAGUAS TC,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.2393319,-66.03685349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,115,N,N
-7350685.101,2069446.023,27078,141704,UNKNOWN141704,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.27230417,-66.03232775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7348339.151,2085626.027,27079,141705,UNKNOWN141705,SAN JUAN,PR,924,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.41026778,-66.01125372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7346255.945,2084045.835,27080,141706,UNKNOWN141706,CAROLINA,PR,987,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.39679866,-65.99253997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7346078.459,2077812.163,27081,141707,UNKNOWN141707,TRUJILLO ALTO,PR,976,SUBSTATION,IN SERVICE,TRUJILLO ALTO,72139,USA,18.34365429,-65.99094558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7345716.773,2075283.651,27082,141708,UNKNOWN141708,QUEBRADA NEGRITO,PR,976,SUBSTATION,IN SERVICE,TRUJILLO ALTO,72139,USA,18.32209313,-65.9876965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,2,115,115,N,N
-7344972.946,2083864.53,27083,141709,UNKNOWN141709,CAROLINA,PR,983,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.3952532,-65.98101459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,4,230,115,N,N
-7344942.499,2083761.339,27084,141710,UNKNOWN141710,CAROLINA,PR,983,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.39437358,-65.98074108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,7,230,38,N,N
-7308042.588,2063436.273,27085,141711,UNKNOWN141711,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.22103225,-65.64926354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7227488.575,2077223.794,27086,141712,UNKNOWN141712,CHARLOTTE AMALIE,VI,802,SUBSTATION,IN SERVICE,ST. THOMAS,78030,USA,18.33863738,-64.92563453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,0,-999999,-999999,N,N
-7347656.236,2063081.394,27087,141713,VILLAS DE CASTRO 3013,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.21800415,-66.00511899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7342843.1,2066907.425,27088,141714,GURABO,GURABO,PR,778,SUBSTATION,IN SERVICE,GURABO,72063,USA,18.25064808,-65.96188185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7344382.41,2067309.288,27089,141715,GURABO 3101,GURABO,PR,778,SUBSTATION,IN SERVICE,GURABO,72063,USA,18.25407644,-65.97570971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7347921.26,2063889.842,27090,141716,VEREDA 3103,GURABO,PR,778,SUBSTATION,IN SERVICE,GURABO,72063,USA,18.22490238,-66.00749975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,0,-999999,-999999,N,N
-7338060.435,2066092.287,27091,141717,CENTRAL JUNCOS 3202,GURABO ABAJO,PR,777,SUBSTATION,IN SERVICE,JUNCOS,72077,USA,18.24369378,-65.91891844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7356564.283,2074277.75,27092,141718,BUEN PASTOR 1908,GUAYNABO,PR,971,SUBSTATION,IN SERVICE,GUAYNABO,72061,USA,18.31351485,-66.08514134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7348995.113,2075983.459,27093,141719,CARRAIZO 1201,CARRAÍZO,PR,976,SUBSTATION,IN SERVICE,TRUJILLO ALTO,72139,USA,18.32806081,-66.01714633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7340296.208,2075427.35,27094,141720,BARRAZAS 1607,CAROLINA,PR,985,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.32331856,-65.93900274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7310049.895,2064758.57,27095,141721,DUGUAO 2101,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.23231467,-65.66729549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,4,115,-999999,N,Y
-7306592.128,2077613.378,27096,141722,DOS MARINAS 2003,FAJARDO,PR,738,SUBSTATION,IN SERVICE,FAJARDO,72053,USA,18.34195931,-65.63623383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7309350.683,2076375.247,27097,141723,VEVE CALZADA 2002,FAJARDO,PR,738,SUBSTATION,IN SERVICE,FAJARDO,72053,USA,18.33140174,-65.66101436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7269444.892,2073241.132,27098,141724,CULEBRA 3801,CULEBRA,PR,775,SUBSTATION,IN SERVICE,CULEBRA,72049,USA,18.30467417,-65.30253454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7307049.272,2072142.408,27099,141725,PUERTO DEL REY 2006,FAJARDO,PR,738,SUBSTATION,IN SERVICE,FAJARDO,72053,USA,18.29530334,-65.64034043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,N,N
-7356952.891,2086106.187,27100,141726,SAN FERNANDO 1519 1521,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.41436032,-66.08863226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,Y,Y
-7330030.597,2082066.36,27101,141727,2302,RIO GRANDE,PR,745,SUBSTATION,IN SERVICE,RÍO GRANDE,72119,USA,18.37992467,-65.84678518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7334892.386,2086111.103,27102,141728,LAS MERCEDES 2403,CANÓVANAS,PR,772,SUBSTATION,IN SERVICE,LOÍZA,72087,USA,18.41440222,-65.89045938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7355944.252,2086319.947,27103,141729,PUERTO NUEVO 1520,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.41618223,-66.07957151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7355854.331,2084525.527,27104,141730,REPARTO METROPOLITANO 1531,SAN JUAN,PR,921,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40088753,-66.07876373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7346407.184,2085312.036,27105,141731,SAN ANTON 1652,SAN JUAN,PR,924,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40759149,-65.99389857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7345752.171,2087049.845,27106,141732,VISTAMAR CERAMICA 1618 1619,CAROLINA,PR,983,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.4224031,-65.98801449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7328408.698,2081739.323,27107,141733,RIO GRANDE PUEBLO 2301,RIO GRANDE,PR,745,SUBSTATION,IN SERVICE,RÍO GRANDE,72119,USA,18.3771367,-65.83221542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353717.74,2082522.652,27108,141734,SAN GERARDO 1342,SAN JUAN,PR,926,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.38381447,-66.05957041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7349937.951,2089021.812,27109,141735,VILLA MAR 1657,CAROLINA,PR,979,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.43920895,-66.02561599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7348430.001,2080784.765,27110,141736,SAINT JUST 1203,TRUJILLO ALTO,PR,976,SUBSTATION,IN SERVICE,TRUJILLO ALTO,72139,USA,18.36899887,-66.01206984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,38,38,Y,Y
-7336084.961,2082117.151,27111,141737,CANOVANAS PUEBLO 2401,CANOVANAS,PR,729,SUBSTATION,IN SERVICE,CANÓVANAS,72029,USA,18.38035766,-65.90117246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353768.146,2087612.964,27112,141738,TREN URBANO BPSS4,SAN JUAN,PR,918,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.42720239,-66.06002321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7345619.08,2088851.913,27113,141739,BASE MUNIZ 1616,CAROLINA,PR,979,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.43776106,-65.98681891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
