X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7347867.07,2088108.165,27114,141740,LOS ANGELES 1617,CAROLINA,PR,979,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.43142271,-66.00701295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7348162.087,2088706.211,27115,141741,AEROPUERTO 1615,CANGREJO ARRIBA,PR,979,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.43651939,-66.00966313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7354085.716,2084547.736,27116,141742,JARDINES METROPOLITANOS 1310,SAN JUAN,PR,927,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40107683,-66.06287599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7349186.639,2084929.034,27117,141743,VILLA PRADES 1335,SAN JUAN,PR,924,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40432693,-66.01886684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353662.407,2080996.071,27118,141744,RIO PIEDRAS HEIGHTS83 1345,SAN JUAN,PR,926,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.37080033,-66.05907334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,38,38,Y,Y
-7352946.318,2089924.258,27119,141745,TAPIA 1102,SAN JUAN,PR,912,TAP,IN SERVICE,SAN JUAN,72127,USA,18.44689937,-66.05264061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353306.526,2089514.031,27120,141746,SEBORUCO 1110,SAN JUAN,PR,915,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.44340356,-66.05587641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353775.178,2087577.752,27121,141747,HATO REY GIS 1403-1404,SAN JUAN,PR,918,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.42690229,-66.06008638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7315973.528,2082007.479,27122,141748,LUQUILLO 2201,LUQUILLO,PR,773,SUBSTATION,IN SERVICE,LUQUILLO,72089,USA,18.37942272,-65.72050838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7337682.311,2064135.721,27123,141749,JUNCOS TC,JUNCOS,PR,777,SUBSTATION,IN SERVICE,JUNCOS,72077,USA,18.22700034,-65.9155217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,6,115,38,N,N
-7307679.264,2076177.87,27124,141750,FAJARDO TC 2001 2004,FAJARDO,PR,738,SUBSTATION,IN SERVICE,FAJARDO,72053,USA,18.32971864,-65.64599974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,3,115,-999999,N,N
-7321584.282,2080196.01,27125,141751,PALMER TC,MAMEYES II,PR,745,SUBSTATION,IN SERVICE,RÍO GRANDE,72119,USA,18.36397941,-65.77091065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7337025.591,2081459.45,27126,141752,CANOVANAS TC,CANOVANAS,PR,729,SUBSTATION,IN SERVICE,CANÓVANAS,72029,USA,18.37475076,-65.90962228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/22/2016 0:00,3,115,115,N,N
-7341603.957,2066506.006,27127,141753,UNKNOWN141753,GURABO,PR,778,SUBSTATION,IN SERVICE,GURABO,72063,USA,18.24722343,-65.95075044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,1,38,38,N,N
-7351642.494,2063037.817,27128,141754,3007 AND 3015 GAUTIER BENITEZ,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.21763231,-66.04092816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7351469.673,2063945.063,27129,141755,3005,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.22537356,-66.03937568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7351522.791,2068231.606,27130,141756,BAIROA 3008,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.26194465,-66.03985285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7352768.666,2072414.485,27131,141757,3014 RIO CANAS,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.29762389,-66.05104473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7353600.044,2062868.216,27132,141758,VILLA DEL REY 3010,CAGUAS,PR,727,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.21618512,-66.05851313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7355204.091,2066783.016,27133,141759,SUB SAN JOSE 3016,CAGUAS,PR,725,SUBSTATION,IN SERVICE,CAGUAS,72025,USA,18.24958671,-66.07292252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7328526.404,2063315.838,27134,141760,PUEBLITO DEL RIO,LAS PIEDRAS,PR,771,SUBSTATION,IN SERVICE,LAS PIEDRAS,72085,USA,18.22000461,-65.83327279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7306636.675,2065010.059,27135,141761,SUB-CHARLIE,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.2344604,-65.63663401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7304449.201,2064530.931,27136,141762,SUB-INDIA,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.23037241,-65.6169836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7308005.712,2067239.753,27137,141763,SUB. AEROPUERTO,CEIBA,PR,735,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.25348323,-65.64893228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,Y,Y
-7304410.668,2063902.088,27138,141764,SUB:38KV/13KV/480V,NOT AVAILABLE,PR,NOT AVAILABLE,SUBSTATION,IN SERVICE,CEIBA,72037,USA,18.22500688,-65.61663745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7323874.964,2081913.754,27139,141765,RIO GRANDE ESTATES 2306,RIO GRANDE,PR,745,SUBSTATION,IN SERVICE,RÍO GRANDE,72119,USA,18.37862372,-65.79148819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7348487.211,2077801.659,27140,141766,CONQUISTADOR 1204,TRUJILLO ALTO,PR,976,SUBSTATION,IN SERVICE,TRUJILLO ALTO,72139,USA,18.34356474,-66.01258377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,115,115,N,N
-7355210.346,2083523.72,27141,141767,CENTRO MEDICO 1327-1359,SAN JUAN,PR,921,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.39234806,-66.07297872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,-999999,-999999,Y,Y
-7356386.374,2087909.723,27142,141768,CREMATORIO 1512,SAN JUAN,PR,920,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42973151,-66.08354315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7349861.143,2089177.345,27143,141769,VILLA MAR 2 1658,CAROLINA,PR,979,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.44053438,-66.02492601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7351923.989,2083939.219,27144,141770,CAPUCHINOS 1329,SAN JUAN,PR,925,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.39588985,-66.04345687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7351918.742,2085661.74,27145,141771,ESC INDUSTRIAL M. SUCH 1423,SAN JUAN,PR,923,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.41057217,-66.04340974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7352381.334,2084574.374,27146,141772,GANDARA 1338,SAN JUAN,PR,925,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.40130389,-66.04756527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7342687.808,2081970.108,27147,141773,CAROLINA PUEBLO 1602,CAROLINA,PR,985,SUBSTATION,IN SERVICE,CAROLINA,72031,USA,18.37910413,-65.96048684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7349677.656,2084240.818,27148,141774,FALU 1334,SAN JUAN,PR,924,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.3984607,-66.02327772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7352582.179,2087621.478,27149,141775,LAS MONJAS 1416,SAN JUAN,PR,917,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.42727495,-66.0493695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7351157.259,2086186.202,27150,141776,SAN JOSE 1437,SAN JUAN,PR,923,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.4150423,-66.03656921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7357218.609,2090405.922,27151,141777,ISLA GRANDE GIS 1119/1120,SAN JUAN,PR,907,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.45100387,-66.09101925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7357265.904,2090429.143,27152,141778,SUB 38 KV,SAN JUAN,PR,907,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.45120174,-66.09144411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7354998.477,2082666.685,27153,141779,SUB- OSO BLANCO,SAN JUAN,PR,927,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.3850423,-66.07107547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7354996.031,2082698.497,27154,141780,TRANSCLOSURE,SAN JUAN,PR,927,SUBSTATION,NOT AVAILABLE,SAN JUAN,72127,USA,18.38531349,-66.07105349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,UNVERIFIED,9/23/2016 0:00,0,-999999,-999999,N,N
-7353788.969,2088505.64,27155,141781,MARTIN PENA 1113,SAN JUAN,PR,909,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.43481009,-66.06021027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,2,115,115,N,N
-7352623.595,2086208.142,27156,141782,QUINTANA 1418,SAN JUAN,PR,917,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.4152293,-66.04974153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7352044.461,2089868.294,27157,141783,LLORENS TORRES 1106-1118,SAN JUAN,PR,915,SUBSTATION,IN SERVICE,SAN JUAN,72127,USA,18.44642247,-66.04453909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7348474.037,2077839.284,27158,141784,TAP141784,TRUJILLO ALTO,PR,976,TAP,IN SERVICE,TRUJILLO ALTO,72139,USA,18.34388555,-66.01246542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY/OTHER,9/23/2016 0:00,3,115,115,N,N
-7353675.155,2080948.695,27159,141785,TAP141785,SAN JUAN,PR,926,TAP,IN SERVICE,SAN JUAN,72127,USA,18.37039644,-66.05918786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY/OTHER,9/23/2016 0:00,3,38,38,N,N
-7353359.54,2077849.035,27160,141786,TAP141786,SAN JUAN,PR,926,TAP,IN SERVICE,SAN JUAN,72127,USA,18.3439687,-66.05635264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY/OTHER,9/23/2016 0:00,3,115,115,N,N
-7348451.514,2080771.141,27161,141787,TAP141787,TRUJILLO ALTO,PR,976,TAP,IN SERVICE,TRUJILLO ALTO,72139,USA,18.36888272,-66.01226309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2016 0:00,IMAGERY/OTHER,9/23/2016 0:00,3,38,38,N,N
-7323166.236,2066044.834,27162,141788,RIO BLANCO  2702,NAGUABO,PR,718,SUBSTATION,IN SERVICE,NAGUABO,72103,USA,18.24328894,-65.78512158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www2.pr.gov/agencias/gis/descargaGeodatos/Infraestructuras/Pages/Electricidad.aspx,9/22/2016 0:00,IMAGERY,9/26/2016 0:00,5,115,-999999,N,N
-7335661.749,2065691.341,27163,141789,UNKNOWN141789,JUNCOS,PR,777,SUBSTATION,IN SERVICE,JUNCOS,72077,USA,18.24027304,-65.89737068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,0,-999999,-999999,N,N
-7333828.211,2065033.426,27164,141790,UNKNOWN141790,JUNCOS,PR,777,SUBSTATION,IN SERVICE,JUNCOS,72077,USA,18.23465977,-65.88089973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/22/2016 0:00,IMAGERY,9/23/2016 0:00,1,38,38,N,N
-7269134.399,2072058.466,27165,141791,TAP141791,CULEBRA,PR,775,TAP,IN SERVICE,CULEBRA,72049,USA,18.29458739,-65.29974533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,9/26/2016 0:00,2,38,38,N,N
-9014292.365,2844972.322,27166,141792,TAP141792,MARATHON,FL,33050,TAP,IN SERVICE,MONROE,12087,USA,24.74921247,-80.97676607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8956077.805,2885940.647,27167,141793,TAP141793,KEY LARGO,FL,33037,TAP,IN SERVICE,MONROE,12087,USA,25.08298287,-80.45381578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9093881.092,3358872.547,27168,141794,TAP141794,EUSTIS,FL,32726,TAP,IN SERVICE,LAKE,12069,USA,28.86812941,-81.69172377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9101170.95,3072899.55,27169,141795,TAP141795,FORT MYERS,FL,33913,TAP,IN SERVICE,LEE,12071,USA,26.59449166,-81.75720968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-9101037.297,3062801.328,27170,141796,TAP141796,FORT MYERS,FL,33913,TAP,IN SERVICE,LEE,12071,USA,26.51334684,-81.75600905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9098826.718,2822941.755,27171,141797,TAP141797,KEY WEST,FL,33040,TAP,IN SERVICE,MONROE,12087,USA,24.5693565,-81.73615109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9102346.526,3077030.786,27172,141798,TAP141798,FORT MYERS,FL,33905,TAP,IN SERVICE,LEE,12071,USA,26.62767188,-81.76777006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9102298.073,2822553.085,27173,141799,KENNEDY DRIVE,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.5661811,-81.76733479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,4,138,-999999,N,N
-9098614.966,2823717.961,27174,141800,KEY WEST,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.57569779,-81.73424888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,5/28/2015 0:00,4,138,138,N,N
-9106766.951,3814342.466,27175,141801,TAP141801,STATESBORO,GA,30458,TAP,IN SERVICE,BULLOCH,13031,USA,32.38794201,-81.80747941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9129767.683,3921313.769,27176,141802,TAP141802,HEPHZIBAH,GA,30815,TAP,IN SERVICE,BURKE,13033,USA,33.1957376,-82.0140985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9127682.159,3941077.328,27177,141803,TAP141803,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.34417708,-81.99536392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9127958.819,3933226.107,27178,141804,TAP141804,AUGUSTA,GA,30907,TAP,IN SERVICE,RICHMOND,13245,USA,33.2852386,-81.9978492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9139458.16,3959962.708,27179,141806,TAP141806,AUGUSTA,GA,30909,TAP,IN SERVICE,RICHMOND,13245,USA,33.48578473,-82.10114954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9127469.781,3946958.935,27180,141807,TAP141807,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.3883037,-81.9934561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9127566.195,3947402.183,27181,141808,TAP141808,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.39162825,-81.99432219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9126730.665,3952683.23,27182,141809,TAP141809,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.4312286,-81.9868165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9127727.197,3952947.597,27183,141810,TAP141810,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4332105,-81.9957685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121090.651,3952799.026,27184,141811,TAP141811,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4320967,-81.9361514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121069.779,3952780.124,27185,141812,TAP141812,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.431955,-81.9359639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9120678.357,3952891.492,27186,141813,TAP141813,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4327899,-81.9324477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121196.995,3951900.223,27187,141814,TAP141814,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4253583,-81.9371067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121203.952,3953354.81,27188,141815,TAP141815,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4362632,-81.9371692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121268.752,3953248.053,27189,141816,TAP141816,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4354629,-81.9377513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9120900.262,3954150.549,27190,141817,TAP141817,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4422282,-81.9344411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9126149.392,3958987.657,27191,141818,TAP141818,AUGUSTA,GA,30901,TAP,IN SERVICE,RICHMOND,13245,USA,33.4784792,-81.98159484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9143848.73,3962488.381,27192,141819,TAP141819,AUGUSTA,GA,30907,TAP,IN SERVICE,COLUMBIA,13073,USA,33.5047054,-82.1405907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9155244.317,3979508.778,27193,141820,TAP141820,DRY BRANCH,GA,31020,TAP,IN SERVICE,COLUMBIA,13073,USA,33.632103,-82.242959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9160727.211,4016221.027,27194,141823,TAP141823,MC CORMICK,SC,29835,TAP,IN SERVICE,MCCORMICK,45065,USA,33.90625298,-82.29221267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9125880.715,3979988.569,27195,141824,TAP141824,NORTH AUGUSTA,SC,29860,TAP,IN SERVICE,EDGEFIELD,45037,USA,33.63569151,-81.97918127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9118758.743,3979825.52,27196,141825,TAP141825,NORTH AUGUSTA,SC,29860,TAP,IN SERVICE,EDGEFIELD,45037,USA,33.63447204,-81.91520351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9112264.903,3979670.587,27197,141826,TAP141826,GRANITEVILLE,SC,29829,TAP,IN SERVICE,AIKEN,45003,USA,33.63331324,-81.85686835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9159303.935,4012329.56,27198,141827,TAP141827,MC CORMICK,SC,29835,TAP,IN SERVICE,MCCORMICK,45065,USA,33.8772349,-82.27942716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9158259.644,4007711.545,27199,141828,TAP141828,PLUM BRANCH,SC,29845,TAP,IN SERVICE,MCCORMICK,45065,USA,33.84278625,-82.27004614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9150477.458,3993498.546,27200,141829,TAP141829,LAKE CHARLES,SC,70605,TAP,IN SERVICE,MCCORMICK,45065,USA,33.73667549,-82.20013757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9127680.603,3940866.468,27201,141831,TAP141831,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.34259469,-81.99534994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9123843.94,3941113.95,27202,141832,TAP141832,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.3444519,-81.96088462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9124706.213,3905252.613,27203,141833,TAP141833,WAYNESBORO,GA,30830,TAP,IN SERVICE,BURKE,13033,USA,33.07492034,-81.96863054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9108217.641,4006749.575,27204,141834,TAP141834,JOHNSTON,SC,29832,TAP,IN SERVICE,EDGEFIELD,45037,USA,33.83560857,-81.82051118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9127309.392,4011502.273,27205,141835,TAP141835,EDGEFIELD,SC,29824,TAP,IN SERVICE,EDGEFIELD,45037,USA,33.87106467,-81.9920153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9110667.067,4014206.383,27206,141836,TAP141836,SALUDA,SC,29138,TAP,IN SERVICE,SALUDA,45081,USA,33.89123132,-81.84251475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9143223.135,3683688.873,27207,141837,TAP141837,PATTERSON,GA,31557,TAP,IN SERVICE,PIERCE,13229,USA,31.39143056,-82.13497088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9123987.309,3966452.111,27208,141838,TAP141838,NORTH AUGUSTA,SC,29841,TAP,IN SERVICE,AIKEN,45003,USA,33.53439069,-81.96217252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2014 0:00,IMAGERY/OTHER,4/1/2019 0:00,3,115,115,Y,Y
-9104929.815,3987791.437,27209,141839,TAP141839,TRENTON,SC,29847,TAP,IN SERVICE,AIKEN,45003,USA,33.69403064,-81.79097614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9106884.728,3948016.555,27210,141840,TAP141840,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.3962361,-81.80853741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9104786.146,3966962.761,27211,141841,TAP141841,WARRENVILLE,SC,29851,TAP,IN SERVICE,AIKEN,45003,USA,33.53821433,-81.78968553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121068.683,3971074.566,27212,141843,TAP141843,NORTH AUGUSTA,SC,29860,TAP,IN SERVICE,AIKEN,45003,USA,33.56899645,-81.93595405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9120966.05,3960799.551,27213,141844,TAP141844,NORTH AUGUSTA,SC,29841,TAP,IN SERVICE,AIKEN,45003,USA,33.49205427,-81.93503209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9121031.741,3961017.931,27214,141845,TAP141845,NORTH AUGUSTA,SC,29841,TAP,IN SERVICE,AIKEN,45003,USA,33.49369027,-81.9356222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9154264.021,3533020.437,27215,141848,TAP141848,GLEN ST MARY,FL,32040,TAP,IN SERVICE,BAKER,12003,USA,30.22900532,-82.23415285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,3/19/2019 0:00,3,115,115,N,N
-9104660.9,3029475.27,27216,141850,RISER141850,NAPLES,FL,34108,RISER,IN SERVICE,COLLIER,12021,USA,26.24514703,-81.78856043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9104955.788,3032280.694,27217,141851,RISER141851,NAPLES,FL,34108,RISER,IN SERVICE,COLLIER,12021,USA,26.26774836,-81.79120946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9104543.601,3029312.474,27218,141852,TAP141852,NAPLES,FL,34108,TAP,IN SERVICE,COLLIER,12021,USA,26.24383536,-81.78750671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9104560.101,3029305.406,27219,141853,TAP141853,NAPLES,FL,34108,TAP,IN SERVICE,COLLIER,12021,USA,26.24377841,-81.78765494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9144788.152,3982644.088,27220,141854,TAP141854,CLARKS HILL,SC,29821,TAP,IN SERVICE,MCCORMICK,45065,USA,33.65555028,-82.14902967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,N,N
-9106469.135,2820713.99,27221,141855,KEY WEST DIESEL,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.55115477,-81.80480408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9105566.182,2822126.705,27222,141856,WHITE STREET,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.56269752,-81.79669272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,N,N
-9104272.611,2821253.701,27223,141857,THOMPSON STREET,KEY WEST,FL,33040,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.55556466,-81.78507237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,N,N
-9325971.792,3827629.273,27224,141858,TAP141858,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.488676,-83.77663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9322869.206,3824610.099,27225,141859,TAP141859,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.465796,-83.748759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,2/15/2019 0:00,3,115,115,Y,Y
-9304341.536,3827275.391,27226,141860,TAP141860,KATHLEEN,GA,31047,TAP,IN SERVICE,HOUSTON,13153,USA,32.4859945,-83.5823221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9304484.303,3839792.79,27227,141861,TAP141861,WARNER ROBINS,GA,31098,TAP,IN SERVICE,HOUSTON,13153,USA,32.580795,-83.5836046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9304500.667,3840366.184,27228,141862,TAP141862,WARNER ROBINS,GA,31098,TAP,IN SERVICE,HOUSTON,13153,USA,32.5851352,-83.5837516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9399118.406,3906874.645,27229,141863,TAP141863,CONCORD,GA,30206,TAP,IN SERVICE,PIKE,13231,USA,33.08712934,-84.43371721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9370579.416,3902173.555,27230,141864,TAP141864,ALDORA,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.05173967,-84.1773471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9371802.587,3902038.617,27231,141865,TAP141865,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.05072365,-84.18833504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9372774.404,3905511.28,27232,141866,TAP141866,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.07686743,-84.19706502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9369994.248,3911398.316,27233,141867,TAP141867,MILNER,GA,30257,TAP,IN SERVICE,LAMAR,13171,USA,33.12116997,-84.17209045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9368833.604,3905869.703,27234,141868,TAP141868,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.07956536,-84.1616642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9372605.246,3905914.021,27235,141869,TAP141869,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.07989895,-84.19554545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9372622.533,3905870.056,27236,141870,TAP141870,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.07956802,-84.19570073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9368540.529,3903260.239,27237,141871,TAP141871,BARNESVILLE,GA,30204,TAP,IN SERVICE,LAMAR,13171,USA,33.05992146,-84.15903147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9320611.997,3902625.108,27238,141872,TAP141872,JULIETTE,GA,31046,TAP,IN SERVICE,JONES,13169,USA,33.05513957,-83.72848214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9275941.399,3817369.292,27239,141873,TAP141873,COCHRAN,GA,31014,TAP,IN SERVICE,BLECKLEY,13023,USA,32.4108998,-83.32719933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9748051.743,3767341.155,27240,141874,TAP141874,PINE HILL,AL,36769,TAP,IN SERVICE,WILCOX,1131,USA,32.0307,-87.56823871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9686463.323,3822094.468,27241,141875,TAP141875,SELMA,AL,36701,TAP,IN SERVICE,DALLAS,1047,USA,32.44672753,-87.01498052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9693068.016,3815548.723,27242,141876,TAP141876,SELMA,AL,36701,TAP,IN SERVICE,DALLAS,1047,USA,32.3970919,-87.07431148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9739381.792,3918167.865,27243,141877,TAP141877,TUSCALOOSA,AL,35405,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.17208618,-87.49035522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9736714.645,3919227.356,27244,141878,TAP141878,COTTONDALE,AL,35453,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.18005232,-87.46639582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9738980.617,3923524.259,27245,141879,TAP141879,TUSCALOOSA,AL,35404,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.2123526,-87.4867514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9743310.316,3922191.541,27246,141880,TAP141880,TUSCALOOSA,AL,35404,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.20233569,-87.52564574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9722941.707,3918836.055,27247,141881,TAP141881,COALING,AL,35453,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.17711028,-87.34267142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9718696.176,3933238.986,27248,141882,TAP141882,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.28533531,-87.30453317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9718167.053,3934052.754,27249,141883,TAP141883,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.29144604,-87.29977997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9711510.652,3938996.238,27250,141884,TAP141884,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.32855838,-87.2399845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9710942.326,3939222.458,27251,141885,TAP141885,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.33025631,-87.23487914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9712348.06,3941821.994,27252,141886,TAP141886,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.34976515,-87.24750707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9712445.691,3941861.682,27253,141887,TAP141887,CENTREVILLE,AL,35042,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.35006296,-87.24838411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9712969.567,3941932.326,27254,141888,TAP141888,CENTREVILLE,AL,35042,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.35059306,-87.25309016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9716445.141,3942162.067,27255,141889,TAP141889,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.35231699,-87.28431177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9749071.503,3919039.913,27256,141890,TAP141890,TUSCALOOSA,AL,35401,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.17864302,-87.57739938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9747855.741,3919026.023,27257,141891,TAP141891,TUSCALOOSA,AL,35401,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.17853858,-87.56647799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9697685.481,3919075.367,27258,141892,TAP141892,WEST BLOCTON,AL,35184,TAP,IN SERVICE,BIBB,1007,USA,33.17890959,-87.11579088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9725050.16,3940042.141,27259,141893,TAP141893,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.33640829,-87.36161198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9725032.299,3940099.601,27260,141894,TAP141894,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.33683953,-87.36145153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9722616.913,3938684.659,27261,141895,TAP141895,DEATSVILLE,AL,36022,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.32621973,-87.33975374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9720738.103,3938458.44,27262,141896,TAP141896,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.32452172,-87.32287611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9717993.072,3936122.905,27263,141897,TAP141897,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.30698926,-87.29821707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9716932.042,3935535.021,27264,141898,TAP141898,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.30257556,-87.28868568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9723354.473,3944067.317,27265,141899,TAP141899,KELLYTON,AL,35089,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.36661219,-87.34637936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9722444.62,3945894.43,27266,141900,TAP141900,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.38031893,-87.33820601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9723179.34,3947646.019,27267,141901,TAP141901,PRATTVILLE,AL,36067,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.39345707,-87.34480612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9713895.17,3956023.216,27268,141902,TAP141902,ADGER,AL,35006,TAP,IN SERVICE,JEFFERSON,1073,USA,33.45626442,-87.261405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9704827.686,3965409.257,27269,141903,TAP141903,BESSEMER,AL,35023,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5265815,-87.1799504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9708386.893,3915141.28,27270,141904,TAP141904,WOODSTOCK,AL,35188,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.1493258,-87.2119233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9686627.884,3933049.425,27271,141905,TAP141905,MCCALLA,AL,35111,TAP,IN SERVICE,JEFFERSON,1073,USA,33.2839118,-87.0164588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9684055.436,3936822.61,27272,141906,TAP141906,BESSEMER,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.3122422,-86.9933501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9711221.744,3915436.405,27273,141907,TAP141907,VANCE,AL,35490,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.15154544,-87.2373892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9685373.035,3938313.302,27274,141908,TAP141908,MCCALLA,AL,35111,TAP,IN SERVICE,JEFFERSON,1073,USA,33.3234323,-87.0051863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9687349.059,3938502.619,27275,141909,TAP141909,MCCALLA,AL,35111,TAP,IN SERVICE,JEFFERSON,1073,USA,33.32485333,-87.02293722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9689433.98,3939928.064,27276,141910,TAP141910,MCCALLA,AL,35111,TAP,IN SERVICE,JEFFERSON,1073,USA,33.33555213,-87.04166639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9697989.299,3943633.562,27277,141911,TAP141911,ADGER,AL,35006,TAP,IN SERVICE,JEFFERSON,1073,USA,33.36335791,-87.11852012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9707402.531,3940812.436,27278,141912,TAP141912,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.3421892,-87.20308063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9687144.886,3961165.426,27279,141913,TAP141913,SYLVAN SPRINGS,AL,35118,TAP,IN SERVICE,JEFFERSON,1073,USA,33.49479522,-87.02110311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9683358.21,3955032.809,27280,141914,TAP141914,BESSEMER,AL,35023,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4488413,-86.98708681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9683495.409,3959141.887,27281,141915,TAP141915,PLEASANT GROVE,AL,35127,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4796348,-86.9883193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9685043.478,3963585.476,27282,141916,TAP141916,PLEASANT GROVE,AL,35118,TAP,IN SERVICE,JEFFERSON,1073,USA,33.51292281,-87.00222583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9685947.229,3964673.427,27283,141917,TAP141917,SYLVAN SPRINGS,AL,35118,TAP,IN SERVICE,JEFFERSON,1073,USA,33.52107097,-87.01034437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9693190.629,3982693.495,27284,141918,TAP141918,QUINTON,AL,35130,TAP,IN SERVICE,JEFFERSON,1073,USA,33.65591971,-87.07541294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9701600.103,3977662.81,27285,141919,TAP141919,QUINTON,AL,35130,TAP,IN SERVICE,WALKER,1127,USA,33.61829503,-87.15095653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9712608.696,3957645.231,27286,141920,TAP141920,ADGER,AL,35006,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4684201,-87.2498484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9704633.246,3981016.102,27287,141921,TAP141921,WALHALLA,AL,29691,TAP,IN SERVICE,WALKER,1127,USA,33.64337625,-87.17820371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9708487.643,3996547.298,27288,141922,TAP141922,CORDOVA,AL,35550,TAP,IN SERVICE,WALKER,1127,USA,33.7594478,-87.21282836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9718240.571,4005252.509,27289,141923,TAP141923,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.8244371,-87.3004404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9717851.511,4004420.456,27290,141924,TAP141924,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.81822749,-87.29694541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9717838.282,4004431.039,27291,141925,TAP141925,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.81830647,-87.29682657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9718757.201,4006452.149,27292,141926,TAP141926,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.83338922,-87.30508137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9719980.902,4009159.503,27293,141927,TAP141927,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.85358897,-87.31607405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
