X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9720048.387,4009261.778,27294,141928,TAP141928,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.85435195,-87.31668029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9716685.688,4007045.458,27295,141929,TAP141929,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.83781635,-87.28647265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9728698.973,4018809.901,27296,141930,TAP141930,NAUVOO,AL,35578,TAP,IN SERVICE,WALKER,1127,USA,33.92555235,-87.39438982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9708392.856,4019489.386,27297,141931,TAP141931,JASPER,AL,35504,TAP,IN SERVICE,WALKER,1127,USA,33.93061701,-87.21197687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9702446.089,4020052.583,27298,141932,TAP141932,JASPER,AL,35504,TAP,IN SERVICE,WALKER,1127,USA,33.93481467,-87.15855615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9717626.896,4003888.588,27299,141933,TAP141933,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.81425792,-87.29492766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9714144.473,3988809.697,27300,141934,TAP141934,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.70164087,-87.26364452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9714462.139,3993070.889,27301,141935,TAP141935,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.73348067,-87.26649817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9715901.304,3990338.559,27302,141936,TAP141936,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.71306595,-87.27942641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9709813.891,3983906.526,27303,141937,TAP141937,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.66498955,-87.22474224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9708786.644,3982602.127,27304,141938,TAP141938,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.65523652,-87.21551433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9731475.68,3984273.549,27305,141939,TAP141939,OAKMAN,AL,35579,TAP,IN SERVICE,WALKER,1127,USA,33.6677336,-87.4193334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9688430.315,4008840.03,27306,141940,TAP141940,WINFIELD,AL,35594,TAP,IN SERVICE,WALKER,1127,USA,33.8512056,-87.03265031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9731591.693,4007981.712,27307,141941,TAP141941,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.84480198,-87.42037557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9753683.943,3979142.257,27308,141942,TAP141942,BERRY,AL,35546,TAP,IN SERVICE,FAYETTE,1057,USA,33.62936157,-87.61883363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9753608.537,3976690.358,27309,141943,TAP141943,GUIN,AL,35563,TAP,IN SERVICE,FAYETTE,1057,USA,33.61102013,-87.61815624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9751855.14,3968267.86,27310,141944,TAP141944,BERRY,AL,35546,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.54798585,-87.6024052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9751270.145,3985040.36,27311,141945,TAP141945,BERRY,AL,35546,TAP,IN SERVICE,FAYETTE,1057,USA,33.67346638,-87.59715011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9752781.977,3984967.864,27312,141946,TAP141946,BERRY,AL,35546,TAP,IN SERVICE,FAYETTE,1057,USA,33.67292441,-87.61073113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9778429.669,3984173.971,27313,141947,TAP141947,FAYETTE,AL,35555,TAP,IN SERVICE,FAYETTE,1057,USA,33.66698912,-87.84112826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,161,161,Y,Y
-9808256.605,3982975.141,27314,141948,TAP141948,VERNON,AL,35592,TAP,IN SERVICE,LAMAR,1075,USA,33.65802567,-88.10906819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9824757.948,3982332.865,27315,141949,TAP141949,HAMILTON,AL,35570,TAP,IN SERVICE,LAMAR,1075,USA,33.65322309,-88.25730228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9776618.729,3986194.351,27316,141950,TAP141950,FAYETTE,AL,35555,TAP,IN SERVICE,FAYETTE,1057,USA,33.68209304,-87.82486031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9779717.123,3990220.983,27317,141951,TAP141951,FAYETTE,AL,35555,TAP,IN SERVICE,FAYETTE,1057,USA,33.71218736,-87.85269366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9778725.531,4003283.374,27318,141952,TAP141952,FAYETTE,AL,35555,TAP,IN SERVICE,FAYETTE,1057,USA,33.80974072,-87.84378604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9810395.933,4014081.248,27319,141953,TAP141953,SULLIGENT,AL,35586,TAP,IN SERVICE,LAMAR,1075,USA,33.89029819,-88.1282861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9745261.471,4014067.496,27320,141954,TAP141954,CARBON HILL,AL,35549,TAP,IN SERVICE,WALKER,1127,USA,33.89019564,-87.54317327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9709807.046,4007002.21,27321,141955,TAP141955,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.83749364,-87.22468076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9709749.345,4007165.559,27322,141956,TAP141956,JASPER,AL,35504,TAP,IN SERVICE,WALKER,1127,USA,33.83871248,-87.22416242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9728230.107,3993495.62,27323,141957,TAP141957,OAKMAN,AL,35579,TAP,IN SERVICE,WALKER,1127,USA,33.73665364,-87.39017793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9721988.169,3944174.973,27324,141958,TAP141958,BROOKWOOD,AL,35444,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.36741987,-87.33410564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9698201.59,3982025.977,27325,141959,TAP141959,NOT AVAILABLE,AL,35130,TAP,IN SERVICE,WALKER,1127,USA,33.65092827,-87.12042717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9697994.006,3983443.317,27326,141960,TAP141960,QUINTON,AL,35130,TAP,IN SERVICE,WALKER,1127,USA,33.66152625,-87.11856241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9742943.649,4012143.883,27327,141961,TAP141961,CARBON HILL,AL,35549,TAP,IN SERVICE,WALKER,1127,USA,33.87585008,-87.52235192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9717519.356,3991539.42,27328,141962,TAP141962,PARRISH,AL,35580,TAP,IN SERVICE,WALKER,1127,USA,33.72203883,-87.29396161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9846544.64,3992388.23,27329,141963,TAP141963,HAMILTON,MS,39746,TAP,IN SERVICE,MONROE,28095,USA,33.72838062,-88.45301546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9846619.299,3992401.157,27330,141964,TAP141964,HAMILTON,MS,39746,TAP,IN SERVICE,MONROE,28095,USA,33.72847719,-88.45368614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9844905.976,3959743.898,27331,141965,TAP141965,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.48414536,-88.43829509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9947974.73,4018584.291,27332,141966,TAP141966,CALHOUN CITY,MS,38916,TAP,IN SERVICE,CALHOUN,28013,USA,33.92387066,-89.36417746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9868266.158,3604112.921,27333,141967,TAP141967,LUCEDALE,MS,39452,TAP,IN SERVICE,GEORGE,28039,USA,30.77924464,-88.64814318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9885229.147,3599473.371,27334,141968,TAP141968,PERKINSTON,MS,39573,TAP,IN SERVICE,GEORGE,28039,USA,30.7434307,-88.8005243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9879056.166,3585923.308,27335,141969,TAP141969,VANCLEAVE,MS,39565,TAP,IN SERVICE,JACKSON,28059,USA,30.63875788,-88.74507147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9898281.805,3567847.95,27336,141970,TAP141970,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.49895116,-88.91777832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9857559.254,3578809.89,27337,141971,TAP141971,MOSS POINT,MS,39562,TAP,IN SERVICE,JACKSON,28059,USA,30.58376207,-88.55196142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9855538.589,3568056.142,27338,141972,TAP141972,MOSS POINT,MS,39562,TAP,IN SERVICE,JACKSON,28059,USA,30.5005626,-88.53380948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9853991.08,3562385.517,27339,141973,TAP141973,MOSS POINT,MS,39563,TAP,IN SERVICE,JACKSON,28059,USA,30.45666148,-88.51990797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9853724.087,3560204.887,27340,141974,TAP141974,NEWLAND,MS,28657,TAP,IN SERVICE,JACKSON,28059,USA,30.43977411,-88.51750953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9851531.914,3560186.462,27341,141975,TAP141975,MOSS POINT,MS,39563,TAP,IN SERVICE,JACKSON,28059,USA,30.43963141,-88.4978169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9858383.559,3586414.822,27342,141976,TAP141976,MOSS POINT,MS,39562,TAP,IN SERVICE,JACKSON,28059,USA,30.64255676,-88.55936628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9851515.891,3566376.456,27343,141977,TAP141977,MOSS POINT,MS,39562,TAP,IN SERVICE,JACKSON,28059,USA,30.48756079,-88.49767296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9900648.804,3559611.983,27344,141978,TAP141978,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.435182,-88.93904143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9899928.064,3559985.253,27345,141979,TAP141979,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.43807305,-88.93256692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9892627.623,3563048.75,27346,141980,TAP141980,BILOXI,MS,39532,TAP,IN SERVICE,JACKSON,28059,USA,30.46179715,-88.86698594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9883911.993,3560614.195,27347,141981,TAP141981,WEAVERVILLE,MS,28787,TAP,IN SERVICE,JACKSON,28059,USA,30.44294412,-88.7886921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9890335.141,3563168.217,27348,141982,TAP141982,VANCLEAVE,MS,39532,TAP,IN SERVICE,JACKSON,28059,USA,30.46272221,-88.84639222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9881679.202,3557286.181,27349,141983,TAP141983,OCEAN SPRINGS,MS,39564,TAP,IN SERVICE,JACKSON,28059,USA,30.4171663,-88.7686346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9895457.932,3562144.251,27350,141984,TAP141984,DIBERVILLE,MS,39540,TAP,IN SERVICE,HARRISON,28047,USA,30.4547932,-88.89241104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9898110.196,3567931.262,27351,141985,TAP141985,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.49959601,-88.91623673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9897482.999,3562099.767,27352,141986,TAP141986,DIBERVILLE,MS,39540,TAP,IN SERVICE,HARRISON,28047,USA,30.45444873,-88.91060252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9841390.79,3960492.554,27353,141987,TAP141987,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.48975433,-88.40671763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,-999999,-999999,Y,Y
-10737260.52,4005982.887,27354,141988,TAP141988,ALTUS,OK,73521,TAP,IN SERVICE,BRYAN,40013,USA,33.82988754,-96.45445238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10444776.3,3813102.928,27355,141989,TAP141989,SHREVEPORT,LA,71118,TAP,IN SERVICE,CADDO,22017,USA,32.37853871,-93.82702192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10442713.55,3813447.239,27356,141990,TAP141990,SHREVEPORT,LA,71118,TAP,IN SERVICE,CADDO,22017,USA,32.38115079,-93.80849191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10460757.32,3809190.944,27357,141991,TAP141991,SHREVEPORT,LA,71129,TAP,IN SERVICE,CADDO,22017,USA,32.34885545,-93.97058182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10444905.83,3837692.86,27358,141992,TAP141992,SHREVEPORT,LA,71106,TAP,IN SERVICE,CADDO,22017,USA,32.56489817,-93.82818545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10455072.1,3838753.744,27359,141993,TAP141993,SHREVEPORT,LA,71107,TAP,IN SERVICE,CADDO,22017,USA,32.5729296,-93.91951068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10462698.92,3836881.626,27360,141994,TAP141994,MOORINGSPORT,LA,71060,TAP,IN SERVICE,CADDO,22017,USA,32.55875623,-93.98802356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10430808.68,3855088.536,27361,141995,TAP141995,BENTON,LA,71006,TAP,IN SERVICE,BOSSIER,22015,USA,32.69650135,-93.70154867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10449244.72,3871112.388,27362,141996,TAP141996,VIVIAN,LA,71082,TAP,IN SERVICE,CADDO,22017,USA,32.81755487,-93.86716239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-10427985.93,3808768.387,27363,141997,TAP141997,SHREVEPORT,LA,71115,TAP,IN SERVICE,CADDO,22017,USA,32.3456486,-93.67619141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10431524.3,3816000.185,27364,141998,TAP141998,SHREVEPORT,LA,71115,TAP,IN SERVICE,CADDO,22017,USA,32.40051615,-93.70797713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10436706.95,3818304.737,27365,141999,TAP141999,SHREVEPORT,LA,71106,TAP,IN SERVICE,CADDO,22017,USA,32.41799376,-93.75453372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10377289.9,3849037.065,27366,142000,TAP142000,MINDEN,LA,71055,TAP,IN SERVICE,WEBSTER,22119,USA,32.65074223,-93.22078124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10362686.72,3861955.905,27367,142001,TAP142001,HOMER,LA,71040,TAP,IN SERVICE,CLAIBORNE,22027,USA,32.74840161,-93.08959865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10384381.61,3842589.475,27368,142002,TAP142002,MINDEN,LA,71055,TAP,IN SERVICE,WEBSTER,22119,USA,32.60196201,-93.2844872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10383503.54,3844617.046,27369,142003,TAP142003,MINDEN,LA,71055,TAP,IN SERVICE,WEBSTER,22119,USA,32.61730477,-93.27659929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10383162.9,3846637.102,27370,142004,TAP142004,MINDEN,LA,71055,TAP,IN SERVICE,WEBSTER,22119,USA,32.63258805,-93.2735393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10412784.79,3840562.253,27371,142005,TAP142005,PRINCETON,LA,71067,TAP,IN SERVICE,BOSSIER,22015,USA,32.58661926,-93.53963724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10410066.32,3848328.652,27372,142006,TAP142006,PRINCETON,LA,71067,TAP,IN SERVICE,BOSSIER,22015,USA,32.64538392,-93.51521683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10407322.03,3848265.328,27373,142007,TAP142007,PRINCETON,LA,71067,TAP,IN SERVICE,BOSSIER,22015,USA,32.64490494,-93.49056442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10461702.48,3862266.376,27374,142008,TAP142008,OIL CITY,LA,71061,TAP,IN SERVICE,CADDO,22017,USA,32.75074729,-93.97907235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10376713.84,3919374.434,27375,142009,TAP142009,MAGNOLIA,AR,71753,TAP,IN SERVICE,COLUMBIA,5027,USA,33.18115812,-93.21560639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10377739.25,3939672.327,27376,142010,TAP142010,MC NEIL,AR,71752,TAP,IN SERVICE,COLUMBIA,5027,USA,33.33363277,-93.22481781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10405802.95,3980941.477,27377,142011,TAP142011,EMMET,AR,71835,TAP,IN SERVICE,NEVADA,5099,USA,33.64281817,-93.47691833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-10476575.95,3981138.451,27378,142012,TAP142012,ASHDOWN,AR,71822,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.64429123,-94.11268297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10016400.24,3748424.827,27379,142013,TAP142013,PINOLA,MS,39149,TAP,IN SERVICE,SIMPSON,28127,USA,31.88652773,-89.97885429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10061433.72,3747284.65,27380,142014,TAP142014,HAZLEHURST,MS,39083,TAP,IN SERVICE,COPIAH,28029,USA,31.87783054,-90.38339694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10025078.47,3795832.504,27381,142015,TAP142015,PEARL,MS,39208,TAP,IN SERVICE,RANKIN,28121,USA,32.2474212,-90.05681213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10131109.12,3743235.631,27382,142016,TAP142016,LORMAN,MS,39096,TAP,IN SERVICE,JEFFERSON,28063,USA,31.84693833,-91.00930166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-10364716.73,3731339.738,27383,142017,TAP142017,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.75611808,-93.10783457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10364700.62,3731248.326,27384,142018,TAP142018,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.75541985,-93.10768981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10364522.28,3731220.919,27385,142019,TAP142019,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.7552105,-93.10608777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10363462.46,3731024.666,27386,142020,TAP142020,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.75371142,-93.09656725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10362382.54,3730478.606,27387,142021,TAP142021,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.74954023,-93.08686619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10360938.67,3727508.774,27388,142022,TAP142022,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.72685125,-93.07389569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,4/13/2020 0:00,3,-999999,-999999,Y,Y
-10363290.79,3733374.614,27389,142024,TAP142024,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.77165985,-93.09502513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10363301.78,3733376.41,27390,142025,TAP142025,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.77167357,-93.09512383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10363393.37,3733257.868,27391,142026,TAP142026,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.77076825,-93.09594659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10364012.79,3727502.382,27392,142027,TAP142027,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.72680241,-93.10151094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10361514.77,3740419.9,27393,142028,TAP142028,NATCHITOCHES,LA,71457,TAP,IN SERVICE,NATCHITOCHES,22069,USA,31.82544945,-93.0790708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10180088.99,3732311.433,27394,142029,TAP142029,CLAYTON,LA,71326,TAP,IN SERVICE,TENSAS,22107,USA,31.76353992,-91.44929534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10322913.67,3795029.702,27395,142030,TAP142030,JONESBORO,LA,71251,TAP,IN SERVICE,JACKSON,22049,USA,32.24132169,-92.73231124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10260443.42,3774775.367,27396,142031,TAP142031,GRAYSON,LA,71435,TAP,IN SERVICE,CALDWELL,22021,USA,32.08729844,-92.17113145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10454530.62,3788017.771,27397,142032,TAP142032,KEATCHIE,LA,71046,TAP,IN SERVICE,DE SOTO,22031,USA,32.18802923,-93.91464642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9625281.235,3843535.382,27398,142033,TAP142033,DEATSVILLE,AL,36022,TAP,IN SERVICE,AUTAUGA,1001,USA,32.60912008,-86.46537247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9518471.591,3841214.578,27399,142034,TAP142034,AUBURN,AL,36832,TAP,IN SERVICE,LEE,1081,USA,32.59155658,-85.50588512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9495565.122,3843538.546,27400,142036,TAP142036,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.60914402,-85.3001128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510968.67,3840550.942,27401,142037,TAP142037,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.58653365,-85.43848523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9513899.73,3841219.81,27402,142038,TAP142038,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.59159618,-85.46481539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9514645.195,3840537.184,27403,142039,TAP142039,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.58642951,-85.47151202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500638.258,3843203.263,27404,142040,TAP142040,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.60660686,-85.34568556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500637.729,3843184.213,27405,142041,TAP142041,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.6064627,-85.3456808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500217.04,3843011.704,27406,142042,TAP142042,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.60515726,-85.3419017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9306946.69,3840838.691,27407,142043,TAP142043,WARNER ROBINS,GA,31088,TAP,IN SERVICE,HOUSTON,13153,USA,32.5887116,-83.6057246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9230757.56,3840942.063,27408,142044,TAP142044,DUBLIN,GA,31021,TAP,IN SERVICE,LAURENS,13175,USA,32.589494,-82.921306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9288119.38,3842802.486,27409,142045,TAP142045,JEFFERSONVILLE,GA,31044,TAP,IN SERVICE,TWIGGS,13289,USA,32.603574,-83.436596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9471371.833,3843754.195,27410,142046,TAP142046,FORTSON,AL,31808,TAP,IN SERVICE,LEE,1081,USA,32.61077584,-85.08278079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10250010.92,3855566.96,27411,142047,TAP142047,STERLINGTON,LA,71280,TAP,IN SERVICE,OUACHITA,22073,USA,32.70011803,-92.07741472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10225012.38,3867763.438,27412,142048,TAP142048,BASTROP,LA,71220,TAP,IN SERVICE,MOREHOUSE,22067,USA,32.79226856,-91.85284904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10320011.41,3940353.345,27413,142049,TAP142049,SMACKOVER,AR,71762,TAP,IN SERVICE,UNION,5139,USA,33.33874386,-92.70623979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10248668.13,3972356.185,27414,142050,TAP142050,OWINGSVILLE,AR,40360,TAP,IN SERVICE,BRADLEY,5011,USA,33.57858877,-92.0653522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10251503.41,3977431.542,27415,142051,TAP142051,WARREN,AR,71671,TAP,IN SERVICE,BRADLEY,5011,USA,33.61656497,-92.09082195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10305659.98,3921549.719,27416,142052,TAP142052,EL DORADO,AR,71730,TAP,IN SERVICE,UNION,5139,USA,33.19751125,-92.57731873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10324437.23,3909263.339,27417,142055,TAP142055,HOT SPRINGS NATIONAL PARK,AR,71901,TAP,IN SERVICE,UNION,5139,USA,33.10510591,-92.74599761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10290709.03,3908150.413,27418,142056,TAP142056,STRONG,AR,71765,TAP,IN SERVICE,UNION,5139,USA,33.09673083,-92.44301203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10330823.37,3974498.077,27419,142057,TAP142057,CAMDEN,AR,71701,TAP,IN SERVICE,OUACHITA,5103,USA,33.59461745,-92.80336531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10330823.79,3974521.927,27420,142058,TAP142058,CAMDEN,AR,71701,TAP,IN SERVICE,OUACHITA,5103,USA,33.59479592,-92.80336908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9505616.426,3879269.293,27421,142059,TAP142059,LAFAYETTE,AL,36862,TAP,IN SERVICE,CHAMBERS,1017,USA,32.87911365,-85.39040521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9645791.599,3878117.201,27422,142060,TAP142060,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.8704216,-86.64962021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9441421.731,3884679.313,27423,142061,TAP142061,PINE MOUNTAIN,GA,31822,TAP,IN SERVICE,MERIWETHER,13199,USA,32.91991859,-84.81373445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9569397.623,3886414.128,27424,142062,TAP142062,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.93299941,-85.96336144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9569696.602,3885833.102,27425,142063,TAP142063,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.92861858,-85.96604722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9572171.977,3884877.269,27426,142064,TAP142064,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.92141131,-85.98828389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9471170.915,3889120.645,27427,142065,TAP142065,LAGRANGE,GA,30240,TAP,IN SERVICE,TROUP,13285,USA,32.95340316,-85.08097592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9385160.875,3885185.529,27428,142066,TAP142066,THOMASTON,GA,30286,TAP,IN SERVICE,UPSON,13293,USA,32.92373575,-84.30833458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9783583.01,3872913.818,27429,142067,TAP142067,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,32.83115364,-87.88742151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9566812.068,3867102.9,27430,142068,TAP142068,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.78728031,-85.94013501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9490371.357,3868860.294,27431,142069,TAP142069,LANETT,AL,36863,TAP,IN SERVICE,CHAMBERS,1017,USA,32.80055119,-85.25345642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9487385.529,3871589.477,27432,142070,TAP142070,LANETT,AL,36863,TAP,IN SERVICE,CHAMBERS,1017,USA,32.82115656,-85.22663427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9486679.09,3872260.858,27433,142071,TAP142071,LANETT,AL,36863,TAP,IN SERVICE,CHAMBERS,1017,USA,32.82622477,-85.22028822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9486513.725,3872421.593,27434,142072,TAP142072,LANETT,AL,36863,TAP,IN SERVICE,CHAMBERS,1017,USA,32.8274381,-85.21880272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9481946.677,3869314.469,27435,142073,TAP142073,VALLEY,AL,36854,TAP,IN SERVICE,CHAMBERS,1017,USA,32.80398055,-85.17777623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9643016.699,3869207.075,27436,142074,TAP142074,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.80316965,-86.62469285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9643344.253,3873416.207,27437,142075,TAP142075,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.83494574,-86.62763533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9646544.395,3872308.924,27438,142076,TAP142076,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.8265876,-86.65638269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9647762.749,3873309.051,27439,142077,TAP142077,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.83413692,-86.66732735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9642754.386,3869869.691,27440,142078,TAP142078,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.80817271,-86.62233646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9266668.782,3872360.641,27441,142079,TAP142079,MC INTYRE,GA,31054,TAP,IN SERVICE,WILKINSON,13319,USA,32.826978,-83.243902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9306674.377,3871944.359,27442,142080,TAP142080,MACON,GA,31217,TAP,IN SERVICE,BIBB,13021,USA,32.82383558,-83.60327837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9303628.196,3869473.146,27443,142081,TAP142081,MACON,GA,31217,TAP,IN SERVICE,BIBB,13021,USA,32.80517864,-83.57591406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9322625.467,3869907.344,27444,142082,TAP142082,MACON,GA,31206,TAP,IN SERVICE,BIBB,13021,USA,32.80845699,-83.74656946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9322349.482,3869844.163,27445,142083,TAP142083,MACON,GA,31206,TAP,IN SERVICE,BIBB,13021,USA,32.80797996,-83.74409024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9292050.85,3869440.419,27446,142084,TAP142084,DRY BRANCH,GA,31020,TAP,IN SERVICE,TWIGGS,13289,USA,32.80493154,-83.471913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8917643.464,3870466.488,27447,142085,TAP142085,CHARLESTON,SC,29414,TAP,IN SERVICE,CHARLESTON,45019,USA,32.81267855,-80.10855422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9016450.526,3870571.886,27448,142086,TAP142086,VARNVILLE,SC,29944,TAP,IN SERVICE,HAMPTON,45049,USA,32.81347429,-80.99615316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9018421.79,3868946.924,27449,142087,TAP142087,VARNVILLE,SC,29944,TAP,IN SERVICE,HAMPTON,45049,USA,32.80120532,-81.01386132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9169084.222,3223514.038,27450,142088,TAP142088,GIBSONTON,FL,33534,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.79787316,-82.36728498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9117124.378,3235924.717,27451,142089,TAP142089,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.89644962,-81.90052176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9150642.307,3230629.775,27452,142090,TAP142090,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.85440352,-82.20161843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-9094906.146,3617268.417,27453,142092,TAP142092,WOODBINE,GA,31569,TAP,IN SERVICE,CAMDEN,13039,USA,30.88072295,-81.70093198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9091599.29,3668250.144,27454,142093,TAP142093,BRUNSWICK,GA,31523,TAP,IN SERVICE,GLYNN,13127,USA,31.27296753,-81.67122599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9094716.654,4011765.018,27455,142094,TAP142094,WARD,SC,29166,TAP,IN SERVICE,SALUDA,45081,USA,33.87302437,-81.69922975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9086068.271,4002672.898,27456,142095,TAP142095,MONETTA,SC,29105,TAP,IN SERVICE,AIKEN,45003,USA,33.805184,-81.62154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,3/28/2019 0:00,3,115,115,Y,Y
-9094136.085,3985028.965,27457,142096,TAP142096,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.67338119,-81.69401441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9091621.31,3984116.16,27458,142097,TAP142097,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.6665569,-81.67142381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9091917.447,3980300.224,27459,142098,TAP142098,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.6380224,-81.67408404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9092573.82,3975517.453,27460,142099,TAP142099,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.60224482,-81.67998035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9089465.209,3967990.695,27461,142100,TAP142100,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.54591076,-81.65205522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9089507.962,3967956.498,27462,142101,TAP142101,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.54565472,-81.65243927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9090874.184,3966011.387,27463,142102,TAP142102,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.53109051,-81.66471225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9093588.546,3955869.364,27464,142103,TAP142103,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.45511135,-81.68909578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9094996.032,3956735.11,27465,142104,TAP142104,AIKEN,SC,29803,TAP,IN SERVICE,AIKEN,45003,USA,33.4615997,-81.70173944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9094891.139,3948559.067,27466,142105,TAP142105,NEW ELLENTON,SC,29809,TAP,IN SERVICE,AIKEN,45003,USA,33.40030478,-81.70079717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9103710.731,3964774.057,27467,142106,TAP142106,WARRENVILLE,SC,29851,TAP,IN SERVICE,AIKEN,45003,USA,33.5218246,-81.78002492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9100385.594,3972151.69,27468,142107,TAP142107,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.57705829,-81.7501547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9097503.355,3514944.31,27469,142109,TAP142109,FLEMING ISLAND,FL,32003,TAP,IN SERVICE,CLAY,12019,USA,30.08860522,-81.72426311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9102416.568,3524748.083,27470,142110,TAP142110,ORANGE PARK,FL,32073,TAP,IN SERVICE,CLAY,12019,USA,30.16477746,-81.76839926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9102411.21,3524148.19,27471,142111,TAP142111,ORANGE PARK,FL,32065,TAP,IN SERVICE,CLAY,12019,USA,30.16011817,-81.76835112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9102414.581,3524594.517,27472,142113,TAP142113,ORANGE PARK,FL,32065,TAP,IN SERVICE,CLAY,12019,USA,30.16358476,-81.76838141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9103021.871,3521532.494,27473,142114,TAP142114,ORANGE PARK,FL,32065,TAP,IN SERVICE,CLAY,12019,USA,30.13979982,-81.77383678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9102896.412,3521378.84,27474,142115,TAP142115,ORANGE PARK,FL,32065,TAP,IN SERVICE,CLAY,12019,USA,30.13860613,-81.77270977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9102676.247,3517377.214,27475,142116,TAP142116,MIDDLEBURG,FL,32068,TAP,IN SERVICE,CLAY,12019,USA,30.1075136,-81.77073199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,115,N,N
-9044138.783,3763534.437,27476,142117,GROVE POINT ROAD,SAVANNAH,GA,31419,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.001705,-81.244881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,N,N
-9033824.349,3782204.084,27477,142118,TAP142118,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.14382004,-81.15222487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9043315.174,3774969.322,27478,142120,TAP142120,POOLER,GA,31322,TAP,IN SERVICE,CHATHAM,13051,USA,32.0887746,-81.2374824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9066120.442,3778516.652,27479,142122,TAP142122,RICHLANDS,GA,28574,TAP,IN SERVICE,BRYAN,13029,USA,32.11576849,-81.44234561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9032670.256,3776602.747,27480,142123,TAP142123,SAVANNAH,GA,31408,TAP,IN SERVICE,CHATHAM,13051,USA,32.10120536,-81.14185747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9033272.316,3777747.337,27481,142124,TAP142124,SAVANNAH,GA,31408,TAP,IN SERVICE,CHATHAM,13051,USA,32.10991496,-81.14726587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9037670.229,3806741.891,27482,142125,TAP142125,RINCON,GA,31326,TAP,IN SERVICE,EFFINGHAM,13103,USA,32.33026763,-81.186773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9038111.026,3785053.688,27483,142126,TAP142126,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.16549205,-81.19073274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9034756.5,3783193.928,27484,142128,TAP142128,SAVANNAH,GA,31407,TAP,IN SERVICE,CHATHAM,13051,USA,32.15134866,-81.16059852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9078577.009,3668288.089,27485,142129,TAP142129,BRUNSWICK,GA,31525,TAP,IN SERVICE,GLYNN,13127,USA,31.27325886,-81.55424485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9082154.316,4002051.698,27486,142130,TAP142130,MONETTA,SC,29105,TAP,IN SERVICE,AIKEN,45003,USA,33.80054698,-81.58638034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9082895.981,3986690.247,27487,142131,TAP142131,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.68579985,-81.59304283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9075367.16,3971463.475,27488,142132,TAP142132,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.57190737,-81.52541028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9056056.308,3971092.474,27489,142133,TAP142133,SALLEY,SC,29137,TAP,IN SERVICE,AIKEN,45003,USA,33.5691305,-81.35193796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9075623.191,4020090.633,27490,142134,TAP142134,BATESBURG-LEESVILLE,SC,29070,TAP,IN SERVICE,LEXINGTON,45063,USA,33.93509825,-81.52771025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9034223.517,4012153.682,27491,142135,TAP142135,GASTON,SC,29053,TAP,IN SERVICE,LEXINGTON,45063,USA,33.87592317,-81.15581065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
