X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9042112.808,4015796.62,27492,142136,TAP142136,LEXINGTON,SC,29073,TAP,IN SERVICE,LEXINGTON,45063,USA,33.90308872,-81.22668136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9069168.636,3926027.973,27493,142137,TAP142137,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.2311678,-81.469728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9035236.235,4013795.543,27494,142138,TAP142138,WEST COLUMBIA,SC,29170,TAP,IN SERVICE,LEXINGTON,45063,USA,33.88816767,-81.16490806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9042215.794,3894045.928,27495,142139,TAP142139,FAIRFAX,SC,29827,TAP,IN SERVICE,ALLENDALE,45005,USA,32.99052157,-81.2276065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9017538.077,3813816.003,27496,142140,TAP142140,NOT AVAILABLE,SC,NOT AVAILABLE,TAP,IN SERVICE,JASPER,45053,USA,32.38394831,-81.0059228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9030376.913,3811658.002,27497,142142,TAP142142,HARDEEVILLE,SC,29927,TAP,IN SERVICE,JASPER,45053,USA,32.36757606,-81.12125602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9012132.034,3798362.811,27498,142143,TAP142143,OKATIE,SC,29909,TAP,IN SERVICE,BEAUFORT,45013,USA,32.26664322,-80.95735948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9009740.589,3798830.101,27499,142146,TAP142146,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.27019265,-80.93587677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9003147.716,3799667.182,27500,142147,TAP142147,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.27655057,-80.87665198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9017703.081,3856113.992,27501,142148,TAP142148,EARLY BRANCH,SC,29916,TAP,IN SERVICE,JASPER,45053,USA,32.70425318,-81.00740505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9015058.479,3798344.951,27502,142149,TAP142149,OKATIE,SC,29909,TAP,IN SERVICE,BEAUFORT,45013,USA,32.26650756,-80.98364819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9029268.138,4007570.296,27503,142150,TAP142150,GASTON,SC,29053,TAP,IN SERVICE,LEXINGTON,45063,USA,33.84173237,-81.11129573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9019964.067,3995017.151,27504,142151,TAP142151,SWANSEA,SC,29160,TAP,IN SERVICE,LEXINGTON,45063,USA,33.7480193,-81.02771583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8996657.32,3794554.964,27505,142152,TAP142152,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.23771455,-80.81834776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8983537.59,3790260.401,27506,142153,TAP142153,HILTON HEAD ISLAND,SC,29926,TAP,IN SERVICE,BEAUFORT,45013,USA,32.20507719,-80.70049123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9030713.367,3811555.366,27507,142154,TAP142154,HARDEEVILLE,SC,29927,TAP,IN SERVICE,JASPER,45053,USA,32.36679731,-81.12427844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,230,230,N,N
-10059839.8,3856284.092,27508,142155,TAP142155,BENTONIA,MS,39040,TAP,IN SERVICE,YAZOO,28163,USA,32.70553896,-90.3690785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10037333.29,3807182.354,27509,142156,TAP142156,JACKSON,MS,39216,TAP,IN SERVICE,HINDS,28049,USA,32.33361094,-90.16689906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-10037328.62,3806903.663,27510,142157,TAP142157,JACKSON,MS,39216,TAP,IN SERVICE,HINDS,28049,USA,32.33149556,-90.16685715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-10040239.52,3812062.778,27511,142158,TAP142158,JACKSON,MS,39206,TAP,IN SERVICE,HINDS,28049,USA,32.37064723,-90.19300619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10054959.66,3960129.329,27512,142159,TAP142159,ITTA BENA,MS,38941,TAP,IN SERVICE,LEFLORE,28083,USA,33.48703307,-90.32523939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10054538.59,3987181.779,27513,142160,TAP142160,SCHLATER,MS,38952,TAP,IN SERVICE,LEFLORE,28083,USA,33.68947388,-90.32145694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9980507.058,3810111.534,27514,142161,UNKNOWN142161,MORTON,MS,39117,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.35584155,-89.65642033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,115,Y,Y
-10100661.05,3811807.369,27515,142162,TAP142162,VICKSBURG,MS,39183,TAP,IN SERVICE,WARREN,28149,USA,32.36870937,-90.73578199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-10096523.06,3816674.313,27516,142163,TAP142163,VICKSBURG,MS,39183,TAP,IN SERVICE,WARREN,28149,USA,32.40562906,-90.69860983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10109024.41,3826013.121,27517,142164,TAP142164,VICKSBURG,MS,39183,TAP,IN SERVICE,WARREN,28149,USA,32.47642915,-90.81091134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10106723.24,3830712.645,27518,142165,TAP142165,REDWOOD,MS,39156,TAP,IN SERVICE,WARREN,28149,USA,32.5120365,-90.79023961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10121714.83,3856133.339,27519,142166,TAP142166,ROLLING FORK,MS,39159,TAP,IN SERVICE,SHARKEY,28125,USA,32.70439942,-90.92491137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10096339.15,3911191.417,27520,142167,TAP142167,HOLLANDALE,MS,38748,TAP,IN SERVICE,WASHINGTON,28151,USA,33.11961334,-90.69695769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10085177.29,3902920.701,27521,142168,TAP142168,LOUISE,MS,39097,TAP,IN SERVICE,HUMPHREYS,28053,USA,33.05736512,-90.59668907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10085165.01,3928816.479,27522,142169,TAP142169,ISOLA,MS,38754,TAP,IN SERVICE,HUMPHREYS,28053,USA,33.25211841,-90.59657869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10087547.64,3939040.39,27523,142170,TAP142170,INVERNESS,MS,38753,TAP,IN SERVICE,SUNFLOWER,28133,USA,33.32888978,-90.61798222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10119539.54,3929342.228,27524,142171,TAP142171,GREENVILLE,MS,38701,TAP,IN SERVICE,WASHINGTON,28151,USA,33.2560679,-90.90537036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10130657.67,3940528.745,27525,142172,TAP142172,GREENVILLE,MS,38703,TAP,IN SERVICE,WASHINGTON,28151,USA,33.3400602,-91.00524626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-10099997.17,3953305.248,27526,142173,TAP142173,INDIANOLA,MS,38751,TAP,IN SERVICE,SUNFLOWER,28133,USA,33.43589167,-90.72981825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10089478.49,3973577.518,27527,142174,TAP142174,INDIANOLA,MS,38751,TAP,IN SERVICE,SUNFLOWER,28133,USA,33.58772888,-90.63532736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10112438.94,4003011.17,27528,142175,TAP142175,CLEVELAND,MS,38732,TAP,IN SERVICE,BOLIVAR,28011,USA,33.80770896,-90.84158455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10105482.25,4001758.803,27529,142176,TAP142176,CLEVELAND,MS,38732,TAP,IN SERVICE,BOLIVAR,28011,USA,33.79836055,-90.77909161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10075264.72,3956313.629,27530,142177,TAP142177,MOORHEAD,MS,38761,TAP,IN SERVICE,SUNFLOWER,28133,USA,33.45844096,-90.50764292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10170654.07,3964341.343,27531,142178,TAP142178,DERMOTT,AR,71638,TAP,IN SERVICE,CHICOT,5017,USA,33.51858393,-91.36453999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10164995.16,3948774.94,27532,142179,TAP142179,LAKE VILLAGE,AR,71653,TAP,IN SERVICE,CHICOT,5017,USA,33.40192371,-91.31370518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10178594.43,3987636.181,27533,142180,TAP142180,MC GEHEE,AR,71654,TAP,IN SERVICE,DESHA,5041,USA,33.69287023,-91.43586949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10088130.18,3883808.297,27534,142182,UNKNOWN142182,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.91335024,-90.62321528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9048343.436,3299357.604,27535,142183,RISER142183,ORLANDO,FL,32827,RISER,IN SERVICE,ORANGE,12095,USA,28.39888361,-81.28265204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,N,N
-9037839.493,3366532.798,27536,142184,TAP142184,DELTONA,FL,32738,TAP,IN SERVICE,VOLUSIA,12127,USA,28.92837395,-81.18829352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9048905.786,3307541.516,27537,142185,RISER142185,ORLANDO,FL,32822,RISER,IN SERVICE,ORANGE,12095,USA,28.46353396,-81.28770372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,N,N
-9056007.719,3314089.028,27538,142186,RISER142186,ORLANDO,FL,32806,RISER,IN SERVICE,ORANGE,12095,USA,28.51522881,-81.35150147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9056134.07,3313815.35,27539,142188,RISER142188,ORLANDO,FL,32806,RISER,IN SERVICE,ORANGE,12095,USA,28.51306854,-81.3526365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9059730.782,3315999.387,27540,142189,TAP142189,ORLANDO,FL,32805,TAP,IN SERVICE,ORANGE,12095,USA,28.53030698,-81.38494631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,115,115,Y,Y
-9288080.952,3975157.037,27541,142193,TAP142193,MADISON,GA,30650,TAP,IN SERVICE,MORGAN,13211,USA,33.59954813,-83.43625079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9189471.085,3960557.791,27542,142194,TAP142194,THOMSON,GA,30824,TAP,IN SERVICE,MCDUFFIE,13189,USA,33.49024308,-82.55042329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9219634.405,3957585.434,27543,142195,TAP142195,NORWOOD,GA,30821,TAP,IN SERVICE,WARREN,13301,USA,33.467972,-82.821385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9202858.669,3949463.054,27544,142196,TAP142196,WARRENTON,GA,30828,TAP,IN SERVICE,WARREN,13301,USA,33.407084,-82.670686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9252328.568,3918985.053,27545,142197,TAP142197,SPARTA,GA,31087,TAP,IN SERVICE,HANCOCK,13141,USA,33.17823054,-83.11508166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9262229.138,3913748.514,27546,142198,TAP142198,MILLEDGEVILLE,GA,31061,TAP,IN SERVICE,BALDWIN,13009,USA,33.13885,-83.20402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9419150.58,3966240.866,27547,142199,TAP142199,PALMETTO,GA,30268,TAP,IN SERVICE,FULTON,13121,USA,33.53280888,-84.61366929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9472587.977,3970424.498,27548,142200,TAP142200,CARROLLTON,GA,30117,TAP,IN SERVICE,CARROLL,13045,USA,33.56413059,-85.0937056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9469655.357,3969786.119,27549,142201,TAP142201,CARROLLTON,GA,30116,TAP,IN SERVICE,CARROLL,13045,USA,33.55935196,-85.06736143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9468680.713,3968516.069,27550,142202,TAP142202,CARROLLTON,GA,30116,TAP,IN SERVICE,CARROLL,13045,USA,33.54984412,-85.05860605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9468672.267,3968536.682,27551,142203,TAP142203,CARROLLTON,GA,30116,TAP,IN SERVICE,CARROLL,13045,USA,33.54999844,-85.05853018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9373113.909,3915332.545,27552,142205,TAP142205,MILNER,GA,30257,TAP,IN SERVICE,LAMAR,13171,USA,33.15076431,-84.20011484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9464920.547,3950451.607,27553,142206,TAP142206,FRANKLIN,GA,30217,TAP,IN SERVICE,HEARD,13149,USA,33.4144968,-85.0248279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9463483.601,3933908.38,27554,142207,TAP142207,FRANKLIN,GA,30217,TAP,IN SERVICE,HEARD,13149,USA,33.29036194,-85.01191959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9465801.229,3949546.159,27555,142208,TAP142208,HENRICO,GA,23231,TAP,IN SERVICE,HEARD,13149,USA,33.4077072,-85.0327392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9364956.22,3974174.436,27556,142209,TAP142209,STOCKBRIDGE,GA,30281,TAP,IN SERVICE,ROCKDALE,13247,USA,33.5921957,-84.12683307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9364956.56,3974195.055,27557,142210,TAP142210,STOCKBRIDGE,GA,30281,TAP,IN SERVICE,ROCKDALE,13247,USA,33.59234999,-84.12683613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9375893.675,3969262.701,27558,142211,TAP142211,STOCKBRIDGE,GA,30281,TAP,IN SERVICE,HENRY,13151,USA,33.55543367,-84.22508591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9353711.549,3960503.536,27559,142212,TAP142212,MCDONOUGH,GA,30252,TAP,IN SERVICE,HENRY,13151,USA,33.4898366,-84.02582047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9317031.245,3988612.725,27560,142213,TAP142213,SOCIAL CIRCLE,GA,30025,TAP,IN SERVICE,WALTON,13297,USA,33.7001688,-83.6963157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9317107.299,4006221.043,27561,142214,TAP142214,MONROE,GA,30656,TAP,IN SERVICE,WALTON,13297,USA,33.8316647,-83.6969989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9332323.873,3984231.309,27562,142215,TAP142215,OXFORD,GA,30054,TAP,IN SERVICE,NEWTON,13217,USA,33.6674178,-83.83369171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9376810.077,3928068.73,27563,142217,TAP142217,GRIFFIN,GA,30223,TAP,IN SERVICE,SPALDING,13255,USA,33.24650091,-84.23331808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9380460.412,3922042.875,27564,142218,TAP142218,GRIFFIN,GA,30224,TAP,IN SERVICE,SPALDING,13255,USA,33.20121822,-84.2661096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9383561.795,3958732.655,27565,142221,TAP142221,DACULA,GA,30019,TAP,IN SERVICE,HENRY,13151,USA,33.4765685,-84.2939698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9370487.588,3962035.658,27566,142222,TAP142222,STOCKBRIDGE,GA,30253,TAP,IN SERVICE,HENRY,13151,USA,33.5013142,-84.1765222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9373242.41,3920556.074,27567,142223,TAP142223,GRIFFIN,GA,30224,TAP,IN SERVICE,SPALDING,13255,USA,33.1900417,-84.20126919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9374336.356,3925362.132,27568,142224,TAP142224,GRIFFIN,GA,30224,TAP,IN SERVICE,SPALDING,13255,USA,33.22616445,-84.21109627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9375083.144,3926700.927,27569,142225,TAP142225,GRIFFIN,GA,30223,TAP,IN SERVICE,SPALDING,13255,USA,33.23622429,-84.21780478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9283131.066,4010933.101,27570,142226,TAP142226,WATKINSVILLE,GA,30677,TAP,IN SERVICE,OCONEE,13219,USA,33.86681931,-83.39178521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9288271.443,4019797.032,27571,142227,TAP142227,ATHENS,GA,30606,TAP,IN SERVICE,CLARKE,13059,USA,33.93291,-83.437962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9281563.142,4018097.503,27572,142228,TAP142228,ATHENS,GA,30605,TAP,IN SERVICE,CLARKE,13059,USA,33.92024205,-83.37770031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9350332.232,3983603.697,27573,142229,TAP142229,CONYERS,GA,30013,TAP,IN SERVICE,ROCKDALE,13247,USA,33.66272539,-83.99546355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9338787.467,3966626.54,27574,142230,TAP142230,COVINGTON,GA,30016,TAP,IN SERVICE,NEWTON,13217,USA,33.5356968,-83.89175516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9354367.691,4016880.916,27575,142232,TAP142232,LAWRENCEVILLE,GA,30044,TAP,IN SERVICE,GWINNETT,13135,USA,33.91117269,-84.0317147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9354360.812,4016884.62,27576,142233,TAP142233,LAWRENCEVILLE,GA,30044,TAP,IN SERVICE,GWINNETT,13135,USA,33.9112003,-84.03165291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9369994.345,4005152.654,27577,142234,TAP142234,STONE MOUNTAIN,GA,30083,TAP,IN SERVICE,DEKALB,13089,USA,33.82369191,-84.17209132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9347914.36,4016869.203,27578,142235,TAP142235,LAWRENCEVILLE,GA,30045,TAP,IN SERVICE,GWINNETT,13135,USA,33.91108537,-83.97374344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9393759.021,3976262.339,27579,142236,TAP142236,FOREST PARK,GA,30297,TAP,IN SERVICE,CLAYTON,13063,USA,33.60781793,-84.38557304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9386582.952,3983025.235,27580,142237,TAP142237,CONLEY,GA,30288,TAP,IN SERVICE,DEKALB,13089,USA,33.65840023,-84.32110932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9383833.47,3959795.623,27581,142239,TAP142239,TALBOTT,GA,37877,TAP,IN SERVICE,CLAYTON,13063,USA,33.4845329,-84.2964103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9386335.846,3969617.173,27582,142240,TAP142240,JONESBORO,GA,30236,TAP,IN SERVICE,CLAYTON,13063,USA,33.55808725,-84.31888952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9338531.254,4011787.379,27583,142241,TAP142241,LOGANVILLE,GA,30052,TAP,IN SERVICE,GWINNETT,13135,USA,33.87319115,-83.88945357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9388930.564,3964967.188,27584,142242,TAP142242,JONESBORO,GA,30236,TAP,IN SERVICE,CLAYTON,13063,USA,33.52327095,-84.34219828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9388912.57,3964977.971,27585,142243,TAP142243,JONESBORO,GA,30236,TAP,IN SERVICE,CLAYTON,13063,USA,33.5233517,-84.34203663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9418735.831,4019656.009,27586,142244,TAP142244,MARIETTA,GA,30064,TAP,IN SERVICE,COBB,13067,USA,33.93185891,-84.60994354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9418735.408,4019684.041,27587,142245,TAP142245,MARIETTA,GA,30064,TAP,IN SERVICE,COBB,13067,USA,33.93206784,-84.60993974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9385564.047,4008865.719,27588,142249,TAP142249,ATLANTA,GA,30345,TAP,IN SERVICE,DEKALB,13089,USA,33.85139725,-84.31195633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9380117.946,4014368.125,27589,142250,TAP142250,ATLANTA,GA,30340,TAP,IN SERVICE,DEKALB,13089,USA,33.8924374,-84.26303318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9381603.061,4012875.456,27590,142251,TAP142251,ATLANTA,GA,30341,TAP,IN SERVICE,DEKALB,13089,USA,33.88130615,-84.27637419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9378840.741,4015596.855,27591,142252,TAP142252,ATLANTA,GA,30340,TAP,IN SERVICE,DEKALB,13089,USA,33.90159929,-84.25155985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9380698.346,4000049.012,27592,142253,TAP142253,SCOTTDALE,GA,30079,TAP,IN SERVICE,DEKALB,13089,USA,33.785596,-84.268247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9388950.646,3989246.089,27593,142254,TAP142254,ATLANTA,GA,30316,TAP,IN SERVICE,DEKALB,13089,USA,33.70490215,-84.34237867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9183707.899,3959377.764,27594,142255,TAP142255,THOMSON,GA,30824,TAP,IN SERVICE,MCDUFFIE,13189,USA,33.48140213,-82.4986517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9183704.724,3962767.348,27595,142256,TAP142256,THOMSON,GA,30824,TAP,IN SERVICE,MCDUFFIE,13189,USA,33.50679498,-82.49862318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9262318.3,3913373.693,27596,142257,TAP142257,MILLEDGEVILLE,GA,31061,TAP,IN SERVICE,BALDWIN,13009,USA,33.13603054,-83.20482095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9269069.647,3907988.222,27597,142258,TAP142258,MILLEDGEVILLE,GA,31061,TAP,IN SERVICE,BALDWIN,13009,USA,33.09551023,-83.26546933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8992926.718,3944559.793,27598,142259,TAP142259,ROWESVILLE,SC,29133,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.37030689,-80.7848352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8984232.647,3932125.304,27599,142260,TAP142260,BOWMAN,SC,29018,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.27697177,-80.70673502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9010032.666,3970570.966,27600,142261,TAP142261,ORANGEBURG,SC,29118,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.56522695,-80.93850054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9006215.804,3967315.541,27601,142262,TAP142262,ORANGEBURG,SC,29118,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.54085577,-80.90421309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9006169.715,3967344.778,27602,142263,TAP142263,ORANGEBURG,SC,29118,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.54107468,-80.90379906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8975111.424,4006522.856,27603,142264,TAP142264,PAMPA,SC,79065,TAP,IN SERVICE,RICHLAND,45079,USA,33.83391683,-80.62479769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9084339.422,3975594.848,27604,142265,TAP142265,MEMPHIS,SC,38118,TAP,IN SERVICE,AIKEN,45003,USA,33.6028239,-81.60600949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9084267.544,3975596.898,27605,142266,TAP142266,ATOKA,SC,38004,TAP,IN SERVICE,AIKEN,45003,USA,33.60283924,-81.6053638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9029818.048,3966574.508,27606,142267,TAP142267,NEESES,SC,29107,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.53530719,-81.11623565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9029915.921,3955322.314,27607,142268,TAP142268,NORWAY,SC,29113,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.45101121,-81.11711486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8983373.49,3942148.631,27608,142269,TAP142269,BOWMAN,SC,29018,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.35221617,-80.69901709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2015 0:00,IMAGERY/OTHER,2/5/2020 0:00,3,115,115,Y,Y
-8954048.499,4015595.971,27609,142270,TAP142270,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.90159269,-80.43558622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8955128.234,3999514.024,27610,142271,TAP142271,PINEWOOD,SC,29125,TAP,IN SERVICE,SUMTER,45085,USA,33.78160163,-80.44528564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8955112.369,3999497.322,27611,142272,TAP142272,PINEWOOD,SC,29125,TAP,IN SERVICE,SUMTER,45085,USA,33.78147692,-80.44514312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8951342.346,4002671.652,27612,142273,TAP142273,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.8051747,-80.41127643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8945077.087,4008497.123,27613,142274,TAP142274,SUMTER,SC,29150,TAP,IN SERVICE,SUMTER,45085,USA,33.84864735,-80.35499465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9003791.195,3979966.733,27614,142275,TAP142275,ST MATTHEWS,SC,29135,TAP,IN SERVICE,CALHOUN,45017,USA,33.6355282,-80.88243245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9001061.338,3992862.642,27615,142276,TAP142276,ST MATTHEWS,SC,29135,TAP,IN SERVICE,CALHOUN,45017,USA,33.73192492,-80.85790973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9018334.718,4004822.244,27616,142277,TAP142277,GASTON,SC,29053,TAP,IN SERVICE,CALHOUN,45017,USA,33.82122609,-81.01307914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8975130.291,4006357.675,27617,142278,TAP142278,BETHUNE,SC,29009,TAP,IN SERVICE,RICHLAND,45079,USA,33.83268426,-80.62496717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9008236.409,4013049.175,27618,142279,TAP142279,HOPKINS,SC,29061,TAP,IN SERVICE,RICHLAND,45079,USA,33.8826017,-80.9223645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9004647.89,4019399.557,27619,142280,TAP142280,HOPKINS,SC,29061,TAP,IN SERVICE,RICHLAND,45079,USA,33.92994747,-80.89012828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8963052.309,4015190.594,27620,142281,TAP142281,WEDGEFIELD,SC,29168,TAP,IN SERVICE,SUMTER,45085,USA,33.89857016,-80.51646881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8962808.144,4015178.921,27621,142282,TAP142282,WEDGEFIELD,SC,29168,TAP,IN SERVICE,SUMTER,45085,USA,33.89848312,-80.51427545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8949387.995,4017009.423,27622,142283,TAP142283,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.91213072,-80.3937202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8947762.421,4013679.517,27623,142284,TAP142284,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.88730244,-80.37911741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8947906.649,4012610.327,27624,142285,TAP142285,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.87932886,-80.38041303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9026808.537,3976571.002,27625,142286,TAP142286,NORTH,SC,29112,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.61012719,-81.08920075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9024755.101,3994504.232,27626,142287,TAP142287,SWANSEA,SC,29160,TAP,IN SERVICE,LEXINGTON,45063,USA,33.74418802,-81.07075443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8950395.1,3978113.835,27627,142288,TAP142288,SUMMERTON,SC,29148,TAP,IN SERVICE,CLARENDON,45027,USA,33.62166894,-80.40276717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8975249.969,3915726.452,27628,142289,TAP142289,ST GEORGE,SC,29477,TAP,IN SERVICE,DORCHESTER,45035,USA,33.15372684,-80.62604226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8986715.171,3904168.582,27629,142290,TAP142290,PANAMA CITY,SC,32404,TAP,IN SERVICE,COLLETON,45029,USA,33.06675992,-80.72903592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8965572.47,3924243.014,27630,142291,TAP142291,ST GEORGE,SC,29477,TAP,IN SERVICE,DORCHESTER,45035,USA,33.2177544,-80.5391078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8970632.178,3925628.268,27631,142292,TAP142292,ST GEORGE,SC,29477,TAP,IN SERVICE,DORCHESTER,45035,USA,33.22816432,-80.58455994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8972034.455,3938509.01,27632,142293,TAP142293,BOWMAN,SC,29018,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.32490131,-80.59715681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8962100.196,3952156.509,27633,142294,TAP142294,SANTEE,SC,29142,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.42727975,-80.50791584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8956466.72,3956942.946,27634,142295,TAP142295,SANTEE,SC,29142,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.46315726,-80.45730946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8970319.434,3964481.84,27635,142296,TAP142296,ELLOREE,SC,29047,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.51963615,-80.58175051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8970865.088,3966505.245,27636,142297,TAP142297,ELLOREE,SC,29047,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.53478856,-80.5866522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8971794.024,3966991.926,27637,142298,TAP142298,ELLOREE,SC,29047,TAP,IN SERVICE,CALHOUN,45017,USA,33.5384327,-80.59499697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8991816.332,3976122.381,27638,142299,TAP142299,ST MATTHEWS,SC,29135,TAP,IN SERVICE,CALHOUN,45017,USA,33.60677082,-80.77486043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8925423.972,3991236.847,27639,142300,TAP142300,ALCOLU,SC,29001,TAP,IN SERVICE,CLARENDON,45027,USA,33.71977809,-80.17844771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8953847.084,3926570.262,27640,142301,TAP142301,HARLEYVILLE,SC,29448,TAP,IN SERVICE,DORCHESTER,45035,USA,33.23524252,-80.43377688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8933892.238,3923722.025,27641,142302,TAP142302,RIDGEVILLE,SC,29472,TAP,IN SERVICE,BERKELEY,45015,USA,33.21383894,-80.25451944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8912309.411,3921884.222,27642,142303,TAP142303,MONCKS CORNER,SC,29461,TAP,IN SERVICE,BERKELEY,45015,USA,33.20002567,-80.06063761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8912341.321,3913762.633,27643,142304,TAP142304,MONCKS CORNER,SC,29461,TAP,IN SERVICE,BERKELEY,45015,USA,33.1389562,-80.06092426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8974724.337,3906896.081,27644,142305,TAP142305,JOPLIN,SC,64804,TAP,IN SERVICE,DORCHESTER,45035,USA,33.08729068,-80.62132042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8950434.251,3902904.462,27645,142306,TAP142306,DORCHESTER,SC,29437,TAP,IN SERVICE,DORCHESTER,45035,USA,33.05724285,-80.40311887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8948304.526,3904216.072,27646,142307,TAP142307,RIDGEVILLE,SC,29472,TAP,IN SERVICE,DORCHESTER,45035,USA,33.06711743,-80.38398723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8944392.243,3907216.793,27647,142308,TAP142308,RIDGEVILLE,SC,29472,TAP,IN SERVICE,DORCHESTER,45035,USA,33.08970447,-80.34884259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8929315.83,3907712.566,27648,142309,TAP142309,SUMMERVILLE,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.09343569,-80.21340887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8928081.863,3907118.918,27649,142310,TAP142310,SUMMERVILLE,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.08896783,-80.20232396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,10/16/2017 0:00,3,115,115,Y,Y
-8922200.398,3904150.721,27650,142311,TAP142311,BEATTYVILLE,SC,41311,TAP,IN SERVICE,BERKELEY,45015,USA,33.06662545,-80.14948986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,10/16/2017 0:00,3,115,115,Y,Y
-8917917.529,3904913.561,27651,142312,TAP142312,SAINT JAMES,SC,65559,TAP,IN SERVICE,BERKELEY,45015,USA,33.07236809,-80.11101619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8921611.984,3997592.601,27652,142313,TAP142313,ALCOLU,SC,29001,TAP,IN SERVICE,CLARENDON,45027,USA,33.76725419,-80.14420404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8988351.358,4011285.509,27653,142314,TAP142314,GADSDEN,SC,29052,TAP,IN SERVICE,RICHLAND,45079,USA,33.86944789,-80.74373404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8989830.773,4011526.934,27654,142315,TAP142315,EASTOVER,SC,29044,TAP,IN SERVICE,RICHLAND,45079,USA,33.87124861,-80.75702385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9000111.311,4012935.498,27655,142316,TAP142316,HOPKINS,SC,29061,TAP,IN SERVICE,RICHLAND,45079,USA,33.88175393,-80.84937549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9020895.106,4011358.971,27656,142317,TAP142317,GASTON,SC,29053,TAP,IN SERVICE,CALHOUN,45017,USA,33.86999582,-81.0360795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9020611.159,4007528.479,27657,142318,TAP142318,GASTON,SC,29053,TAP,IN SERVICE,CALHOUN,45017,USA,33.84142036,-81.03352877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8971094.724,3920422.41,27658,142319,TAP142319,ST GEORGE,SC,29477,TAP,IN SERVICE,DORCHESTER,45035,USA,33.18903686,-80.58871506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8974772.1,3906714.879,27659,142320,TAP142320,TITUSVILLE,SC,32780,TAP,IN SERVICE,DORCHESTER,45035,USA,33.08592687,-80.62174949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8955531.741,3933891.387,27660,142321,TAP142321,HOLLY HILL,SC,29059,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.29023435,-80.4489104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8954334.482,3933085.272,27661,142322,TAP142322,HOLLY HILL,SC,29059,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.284181,-80.43815524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9037525.368,4018551.146,27662,142323,TAP142323,LEXINGTON,SC,29073,TAP,IN SERVICE,LEXINGTON,45063,USA,33.9236236,-81.18547169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9000144.275,3953821.032,27663,142324,TAP142324,ORANGEBURG,SC,29115,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.43975813,-80.84967161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9371772.587,3950444.338,27664,142325,TAP142325,MCDONOUGH,GA,30253,TAP,IN SERVICE,HENRY,13151,USA,33.4144423,-84.18806555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,3,115,115,N,N
-9377181.964,4017272.844,27665,142326,TAP142326,NORCROSS,GA,30071,TAP,IN SERVICE,GWINNETT,13135,USA,33.91409452,-84.2366588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,3,115,115,Y,Y
-8935972.173,3974857.504,27666,142327,UNKNOWN142327,SUMMERTON,SC,29148,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.5973069,-80.27320382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8995612.498,3962367.099,27667,142328,UNKNOWN142328,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.50379693,-80.80896197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8952094.456,4019831.127,27668,142329,UNKNOWN142329,SUMTER,SC,29150,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.93316412,-80.41803275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-9391479.683,3999311.571,27669,142330,UNKNOWN142330,ATLANTA,GA,30306,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.78009001,-84.3650974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,2,230,230,Y,Y
-9315661.729,3999999.498,27670,142331,UNKNOWN142331,MONROE,GA,30655,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.78522632,-83.68401313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,2,230,230,N,N
-10470645.67,3986406.284,27671,142332,TAP142332,ASHDOWN,AR,71822,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.68367726,-94.05941037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9657131.374,3892837.06,27672,142333,JEMISON,JEMISON,AL,35085,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.98141262,-86.75148714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,6/4/2014 0:00,2,115,115,Y,Y
-9757806.384,3892338.223,27673,142334,TAP142334,MOUNDVILLE,AL,35474,TAP,IN SERVICE,HALE,1065,USA,32.97765356,-87.65586614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9757735.674,3892334.056,27674,142335,TAP142335,MOUNDVILLE,AL,35474,TAP,IN SERVICE,HALE,1065,USA,32.97762216,-87.65523094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9765819.141,3896564.682,27675,142336,TAP142336,KNOXVILLE,AL,35469,TAP,IN SERVICE,GREENE,1063,USA,33.00949762,-87.72784597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9693980.037,3892253.754,27676,142337,TAP142337,CENTREVILLE,AL,35042,TAP,IN SERVICE,BIBB,1007,USA,32.97701702,-87.08250431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,3,-999999,-999999,N,N
-9694032.636,3892227.117,27677,142338,TAP142338,CENTREVILLE,AL,35042,TAP,IN SERVICE,BIBB,1007,USA,32.97681628,-87.08297682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9697098.502,3890936.08,27678,142339,TAP142339,CENTREVILLE,AL,35042,TAP,IN SERVICE,BIBB,1007,USA,32.96708664,-87.11051796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9573394.054,3887247.746,27679,142340,TAP142340,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.93928435,-85.999262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9575433.34,3891624.553,27680,142341,TAP142341,KELLYTON,AL,35089,TAP,IN SERVICE,COOSA,1037,USA,32.97227531,-86.01758122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9576343.243,3893817.433,27681,142342,TAP142342,KELLYTON,AL,35089,TAP,IN SERVICE,COOSA,1037,USA,32.98879991,-86.02575501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9505473.508,3882007.541,27682,142343,TAP142343,LAFAYETTE,AL,36862,TAP,IN SERVICE,CHAMBERS,1017,USA,32.89976917,-85.38912135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9652770.66,3883641.977,27683,142344,TAP142344,THORSBY,AL,35171,TAP,IN SERVICE,CHILTON,1021,USA,32.91209596,-86.71231418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9653805.183,3884976.802,27684,142345,TAP142345,THORSBY,AL,35171,TAP,IN SERVICE,CHILTON,1021,USA,32.92216185,-86.72160746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9654508.976,3885694.486,27685,142346,TAP142346,THORSBY,AL,35171,TAP,IN SERVICE,CHILTON,1021,USA,32.92757341,-86.72792974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9684195.012,3896327.525,27686,142347,TAP142347,BRIERFIELD,AL,35035,TAP,IN SERVICE,BIBB,1007,USA,33.00771108,-86.99460393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9183919.851,3884099.969,27687,142348,TAP142348,BARTOW,GA,30413,TAP,IN SERVICE,JEFFERSON,13163,USA,32.9155498,-82.5005557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9163766.236,3885448.694,27688,142349,TAP142349,LOUISVILLE,GA,30434,TAP,IN SERVICE,JEFFERSON,13163,USA,32.9257201,-82.3195127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
