X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9221885.063,3895490.19,27689,142350,TAP142350,SANDERSVILLE,GA,31082,TAP,IN SERVICE,WASHINGTON,13303,USA,33.001403,-82.841603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9284353.976,3883089.551,27690,142352,TAP142352,LOUDON,GA,37774,TAP,IN SERVICE,JONES,13169,USA,32.9079298,-83.4027708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9305371.818,3883840.24,27691,142353,TAP142353,MACON,GA,31211,TAP,IN SERVICE,JONES,13169,USA,32.91359113,-83.59157729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9219689.17,3891350.752,27692,142354,TAP142354,SANDERSVILLE,GA,31082,TAP,IN SERVICE,WASHINGTON,13303,USA,32.97021185,-82.82187696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9216587.42,3890753.983,27693,142355,TAP142355,SANDERSVILLE,GA,31082,TAP,IN SERVICE,WASHINGTON,13303,USA,32.96571422,-82.79401347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9216677.908,3890013.281,27694,142357,TAP142357,SANDERSVILLE,GA,31082,TAP,IN SERVICE,WASHINGTON,13303,USA,32.96013149,-82.79482633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9217630.939,3887997.681,27695,142358,TAP142358,TENNILLE,GA,31089,TAP,IN SERVICE,WASHINGTON,13303,USA,32.94493799,-82.80338756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9218993.843,3890338.455,27696,142359,TAP142359,CAIRO,GA,39827,TAP,IN SERVICE,WASHINGTON,13303,USA,32.96258239,-82.81563074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9270903.086,3883320.568,27697,142360,TAP142360,GORDON,GA,31031,TAP,IN SERVICE,WILKINSON,13319,USA,32.90967206,-83.28193939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8916015.762,3893172.305,27698,142361,TAP142361,LADSON,SC,29456,TAP,IN SERVICE,CHARLESTON,45019,USA,32.98393883,-80.09393232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY/OTHER,2/4/2020 0:00,3,115,115,Y,Y
-8915838.367,3889778.303,27699,142362,TAP142362,NORTH CHARLESTON,SC,29420,TAP,IN SERVICE,CHARLESTON,45019,USA,32.95836037,-80.09233876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY/OTHER,2/4/2020 0:00,3,115,115,Y,Y
-8917017.312,3883480.687,27700,142363,TAP142363,NORTH CHARLESTON,SC,29418,TAP,IN SERVICE,DORCHESTER,45035,USA,32.9108796,-80.1029294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8914335.367,3901612.622,27701,142364,TAP142364,GOOSE CREEK,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.04751603,-80.07883708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8980064.41,3889340.616,27702,142365,TAP142365,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.95506127,-80.66929112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8980409.311,3888525.64,27703,142366,TAP142366,WALTERBORO,SC,29488,TAP,IN SERVICE,COLLETON,45029,USA,32.94891797,-80.67238942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8923629.319,3899681.018,27704,142367,UNKNOWN142367,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.03297016,-80.16232607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8921146.508,3898033.031,27705,142368,UNKNOWN142368,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.02055814,-80.1400226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-9721952.864,3833378.782,27706,142369,TAP142369,MARION,AL,36756,TAP,IN SERVICE,PERRY,1105,USA,32.53223103,-87.33378849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9618842.786,3832775.581,27707,142370,TAP142370,DEATSVILLE,AL,36022,TAP,IN SERVICE,ELMORE,1051,USA,32.5276625,-86.4075349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9609600.864,3835992.488,27708,142371,TAP142371,ELMORE,AL,36025,TAP,IN SERVICE,ELMORE,1051,USA,32.552024,-86.3245133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9611989.746,3832442.986,27709,142372,TAP142372,ELMORE,AL,36025,TAP,IN SERVICE,ELMORE,1051,USA,32.5251434,-86.345973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9465400.281,3833480.536,27710,142373,TAP142373,SMITHS STATION,AL,36877,TAP,IN SERVICE,LEE,1081,USA,32.53300166,-85.02913743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500095.856,3835614.127,27711,142374,TAP142374,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.54915903,-85.34081308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9451695.679,3835448.762,27712,142375,TAP142375,COLUMBUS,GA,31909,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.54790685,-84.9060269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9693505.769,3832829.106,27713,142376,TAP142376,SELMA,AL,36701,TAP,IN SERVICE,DALLAS,1047,USA,32.5280679,-87.07824389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,115,115,Y,Y
-9221937.019,3830833.761,27714,142377,TAP142377,EAST DUBLIN,GA,31027,TAP,IN SERVICE,LAURENS,13175,USA,32.51295399,-82.84206973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8989861.767,3826008.36,27715,142378,TAP142378,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.47639307,-80.75730228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8989844.072,3825972.223,27716,142379,TAP142379,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.47611921,-80.75714332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9012063.542,3828925.347,27717,142380,TAP142380,RIDGELAND,SC,29936,TAP,IN SERVICE,JASPER,45053,USA,32.49849617,-80.95674421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9173678.268,3876588.119,27718,142381,TAP142381,WADLEY,GA,30477,TAP,IN SERVICE,JEFFERSON,13163,USA,32.858884,-82.408554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9284552.481,3877225.699,27719,142382,TAP142382,GORDON,GA,31031,TAP,IN SERVICE,TWIGGS,13289,USA,32.863695,-83.404554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9315980.045,3875779.734,27720,142383,TAP142383,MACON,GA,31204,TAP,IN SERVICE,BIBB,13021,USA,32.85278377,-83.68687261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8948520.568,3876378.365,27721,142384,TAP142384,ADAMS RUN,SC,29426,TAP,IN SERVICE,DORCHESTER,45035,USA,32.85730119,-80.38592796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8933710.579,3873737.106,27722,142385,TAP142385,RAVENEL,SC,29470,TAP,IN SERVICE,CHARLESTON,45019,USA,32.83736784,-80.25288757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9387669.925,3878713.98,27723,142386,UNKNOWN142386,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.87492416,-84.33087376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,2,115,115,Y,Y
-9385198.839,3528473.583,27724,142387,TAP142387,CRAWFORDVILLE,FL,32327,TAP,IN SERVICE,WAKULLA,12129,USA,30.19370802,-84.30867562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9373043.699,3524686.621,27725,142388,TAP142388,SAINT MARKS,FL,32355,TAP,IN SERVICE,WAKULLA,12129,USA,30.16430011,-84.19948414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9309212.416,3525594.676,27726,142389,TAP142389,PERRY,FL,32347,TAP,IN SERVICE,TAYLOR,12123,USA,30.17135247,-83.62607796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9195068.894,3524402.906,27727,142390,TAP142390,LAKE CITY,FL,32025,TAP,IN SERVICE,COLUMBIA,12023,USA,30.16209655,-82.60070926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9226115.779,3518859.578,27728,142391,TAP142391,MC ALPIN,FL,32062,TAP,IN SERVICE,SUWANNEE,12121,USA,30.11903267,-82.87960817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9559493.73,3534193.224,27729,142393,TAP142393,PANAMA CITY BEACH,FL,32413,TAP,IN SERVICE,BAY,12005,USA,30.23810763,-85.87439326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9547830.607,3528148.223,27730,142394,TAP142394,PANAMA CITY BEACH,FL,32407,TAP,IN SERVICE,BAY,12005,USA,30.19118176,-85.76962164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,3/19/2019 0:00,3,115,115,Y,Y
-9530109.393,3522271.102,27731,142395,TAP142395,PANAMA CITY,FL,32401,TAP,IN SERVICE,BAY,12005,USA,30.14553765,-85.61042927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9530461.991,3520515.198,27732,142396,TAP142396,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.13189648,-85.61359671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9530460.88,3520506.149,27733,142397,TAP142397,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.13182618,-85.61358673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9530472.151,3520502.339,27734,142398,TAP142398,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.13179658,-85.61368798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9530488.82,3520502.656,27735,142399,RISER142399,PANAMA CITY,FL,32404,RISER,IN SERVICE,BAY,12005,USA,30.13179904,-85.61383772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9530482.152,3520489.956,27736,142400,RISER142400,PANAMA CITY,FL,32404,RISER,IN SERVICE,BAY,12005,USA,30.13170037,-85.61377782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9531413.461,3519693.458,27737,142401,RISER142401,PANAMA CITY,FL,32404,RISER,IN SERVICE,BAY,12005,USA,30.12551195,-85.62214391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9531402.031,3519680.282,27738,142402,RISER142402,PANAMA CITY,FL,32409,RISER,IN SERVICE,BAY,12005,USA,30.12540957,-85.62204124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9526592.47,3524162.651,27739,142403,TAP142403,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.16023049,-85.57883621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10551181.14,4017988.545,27740,142404,TAP142404,IDABEL,OK,74745,TAP,IN SERVICE,MCCURTAIN,40089,USA,33.91942984,-94.78287283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9497079.41,3665695.996,27741,142405,TAP142405,WEBB,AL,36376,TAP,IN SERVICE,HOUSTON,1069,USA,31.2533549,-85.31371588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9604074.121,3670873.559,27742,142406,TAP142406,OPP,AL,36467,TAP,IN SERVICE,COVINGTON,1039,USA,31.29310778,-86.27486572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9594131.844,3663933.654,27743,142407,TAP142407,KINSTON,AL,36453,TAP,IN SERVICE,COFFEE,1031,USA,31.23981998,-86.18555273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502454.281,3663233.642,27744,142408,TAP142408,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.23444329,-85.36199917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9509995.979,3668119.448,27745,142409,TAP142409,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.27196404,-85.4297474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510018.733,3668119.977,27746,142410,TAP142410,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.27196811,-85.4299518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510233.046,3663730.531,27747,142411,TAP142411,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.23825985,-85.43187701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510238.867,3663677.085,27748,142412,TAP142412,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.23784934,-85.4319293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510307.13,3662435.657,27749,142413,TAP142413,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.22831371,-85.43254251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9513886.679,3668828.611,27750,142414,TAP142414,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.27740885,-85.46469815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9514027.967,3667825.309,27751,142415,TAP142415,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.26970562,-85.46596736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9515136.28,3667945.692,27752,142416,TAP142416,MIDLAND CITY,AL,36350,TAP,IN SERVICE,HOUSTON,1069,USA,31.27062993,-85.47592351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9512861.951,3668641.207,27753,142417,TAP142417,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.27597004,-85.45549287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9514267.451,3667307.532,27754,142418,TAP142418,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.26572994,-85.46811869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9510751.275,3664925.109,27755,142419,TAP142419,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.24743467,-85.43653234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9506713.725,3664237.191,27756,142420,TAP142420,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.2421513,-85.40026241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9504800.718,3663831.359,27757,142421,TAP142421,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.23903428,-85.38307757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9502320.93,3660808.467,27758,142422,TAP142422,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.21581351,-85.36080126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9506349.658,3664300.4,27759,142423,TAP142423,DOTHAN,AL,36303,TAP,IN SERVICE,HOUSTON,1069,USA,31.24263677,-85.39699194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9535318.751,3663212.444,27760,142424,TAP142424,NEWTON,AL,36352,TAP,IN SERVICE,HOUSTON,1069,USA,31.23428046,-85.65722573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9600460.117,3667420.076,27761,142425,TAP142425,OPP,AL,36467,TAP,IN SERVICE,COVINGTON,1039,USA,31.2665941,-86.24240058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9735774.821,3661853.366,27762,142426,TAP142426,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.22384069,-87.45795324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9474032.29,3668979.984,27763,142427,TAP142427,COLUMBIA,GA,36319,TAP,IN SERVICE,EARLY,13099,USA,31.27857102,-85.10668008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9175587.43,3666770.19,27764,142430,TAP142430,WAYCROSS,GA,31503,TAP,IN SERVICE,WARE,13299,USA,31.26160385,-82.42570429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9170420.788,3664725.182,27765,142431,TAP142431,WAYCROSS,GA,31503,TAP,IN SERVICE,WARE,13299,USA,31.24589921,-82.37929156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9172081.327,3669689.365,27766,142432,TAP142432,WAYCROSS,GA,31503,TAP,IN SERVICE,WARE,13299,USA,31.28401713,-82.39420843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9325870.308,3660825.142,27767,142433,UNKNOWN142433,MOULTRIE,GA,31768,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.21594162,-83.77571835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,0,-999999,-999999,N,N
-9372499.821,3770322.145,27768,142434,TAP142434,AMERICUS,GA,31709,TAP,IN SERVICE,SUMTER,13261,USA,32.0533992,-84.1945984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9183405.814,3800630.784,27769,142435,TAP142435,VIDALIA,GA,30474,TAP,IN SERVICE,MONTGOMERY,13209,USA,32.2838689,-82.49593803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,3/27/2019 0:00,3,115,115,Y,Y
-9356564.941,3789495.561,27770,142436,TAP142436,VERNON,GA,35592,TAP,IN SERVICE,MACON,13193,USA,32.19926341,-84.05145293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9349893.46,3799984.949,27771,142437,TAP142437,MONTEZUMA,GA,31063,TAP,IN SERVICE,MACON,13193,USA,32.278964,-83.991522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9368421.584,3788647.259,27772,142438,TAP142438,ANDERSONVILLE,GA,31711,TAP,IN SERVICE,SUMTER,13261,USA,32.19281477,-84.15796297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9368113.633,3789173.19,27773,142439,TAP142439,ANDERSONVILLE,GA,31711,TAP,IN SERVICE,SUMTER,13261,USA,32.19681286,-84.1551966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9359288.662,3796717.312,27774,142440,TAP142440,OGLETHORPE,GA,31068,TAP,IN SERVICE,MACON,13193,USA,32.2541433,-84.07592053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9326413.888,3776223.019,27775,142441,TAP142441,VIENNA,GA,31092,TAP,IN SERVICE,DOOLY,13093,USA,32.09831569,-83.78060141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9326856.272,3782261.948,27776,142443,TAP142443,PINEHURST,GA,31070,TAP,IN SERVICE,DOOLY,13093,USA,32.14426017,-83.78457542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9328043.724,3779098.054,27777,142444,TAP142444,VIENNA,GA,31092,TAP,IN SERVICE,DOOLY,13093,USA,32.12019198,-83.79524248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9327392.555,3763901.49,27778,142445,TAP142445,CORDELE,GA,31015,TAP,IN SERVICE,CRISP,13081,USA,32.00450117,-83.78939293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9192170.885,3788883.068,27779,142446,TAP142446,MOUNT VERNON,GA,30445,TAP,IN SERVICE,MONTGOMERY,13209,USA,32.19460739,-82.57467601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10365080.69,3525685.046,27780,142447,TAP142447,IOWA,LA,70647,TAP,IN SERVICE,CALCASIEU,22019,USA,30.17205429,-93.11110404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10372707.34,3525272.923,27781,142448,TAP142448,LAKE CHARLES,LA,70607,TAP,IN SERVICE,CALCASIEU,22019,USA,30.16885365,-93.17961545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10376741.11,3526201.437,27782,142449,TAP142449,LAKE CHARLES,LA,70605,TAP,IN SERVICE,CALCASIEU,22019,USA,30.17606457,-93.21585142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10382347.63,3523376.33,27783,142450,TAP142450,LAKE CHARLES,LA,70605,TAP,IN SERVICE,CALCASIEU,22019,USA,30.15412291,-93.26621562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10391009.2,3478246.252,27784,142451,RISER142451,CAMERON,LA,70631,RISER,IN SERVICE,CAMERON,22023,USA,29.80295222,-93.34402383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-10391804.44,3478099.927,27785,142452,RISER142452,CAMERON,LA,70631,RISER,IN SERVICE,CAMERON,22023,USA,29.8018116,-93.35116762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-10391576.52,3476128.665,27786,142453,TAP142453,CAMERON,LA,70631,TAP,IN SERVICE,CAMERON,22023,USA,29.78644418,-93.34912017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10393603.42,3502633.642,27787,142454,TAP142454,HACKBERRY,LA,70645,TAP,IN SERVICE,CAMERON,22023,USA,29.99287203,-93.36732807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10393625.75,3518246.422,27788,142455,TAP142455,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.11426816,-93.36752869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10397381.64,3519607.438,27789,142456,TAP142456,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.12484359,-93.40126846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10395298.76,3502767.959,27790,142457,TAP142457,HACKBERRY,LA,70645,TAP,IN SERVICE,CAMERON,22023,USA,29.99391703,-93.38255761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10397379.89,3519399.34,27791,142458,TAP142458,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.12322669,-93.40125267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10394562.86,3528563.147,27792,142459,TAP142459,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.19440342,-93.37594693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10391743.95,3522691.236,27793,142460,TAP142460,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.14880127,-93.35062416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10391602.28,3523865.926,27794,142461,TAP142461,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.15792579,-93.34935154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10390811.76,3523860.854,27795,142462,TAP142462,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.15788639,-93.3422502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10390483.46,3523855.01,27796,142463,TAP142463,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.157841,-93.339301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,3/27/2019 0:00,3,-999999,-999999,Y,Y
-10391306.4,3525314.888,27797,142464,TAP142464,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.16917956,-93.34669362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10390235.38,3525306.197,27798,142465,TAP142465,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.16911207,-93.33707249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10390235.06,3525431.301,27799,142466,TAP142466,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.17008366,-93.33706959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10384012.6,3523365.624,27800,142467,TAP142467,LAKE CHARLES,LA,70605,TAP,IN SERVICE,CALCASIEU,22019,USA,30.15403975,-93.28117226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10391311.68,3526588.08,27801,142468,TAP142468,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.17906711,-93.34674108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10387554.43,3529057.787,27802,142469,TAP142469,WESTLAKE,LA,70669,TAP,IN SERVICE,CALCASIEU,22019,USA,30.19824391,-93.31298906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10115701.18,3540552.475,27803,142470,TAP142470,GONZALES,LA,70737,TAP,IN SERVICE,ASCENSION,22005,USA,30.28744878,-90.87088983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-10115701.51,3540572.339,27804,142471,TAP142471,GONZALES,LA,70737,TAP,IN SERVICE,ASCENSION,22005,USA,30.28760287,-90.87089274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10235938.57,3540067.315,27805,142472,TAP142472,BREAUX BRIDGE,LA,70517,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.28368532,-91.95100061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10158369.87,3537252.387,27806,142473,TAP142473,PLAQUEMINE,LA,70764,TAP,IN SERVICE,IBERVILLE,22047,USA,30.26184664,-91.25418917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10393398.14,3537645.577,27807,142474,TAP142474,SULPHUR,LA,70663,TAP,IN SERVICE,CALCASIEU,22019,USA,30.26489737,-93.36548408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10370454.75,3537177.657,27808,142475,TAP142475,LAKE CHARLES,LA,70615,TAP,IN SERVICE,CALCASIEU,22019,USA,30.2612668,-93.15938002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9798432.779,3862202.14,27809,142476,TAP142476,BOLIGEE,AL,35443,TAP,IN SERVICE,GREENE,1063,USA,32.75026198,-88.02081926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9498029.076,3862543.355,27810,142477,TAP142477,CUSSETA,AL,36852,TAP,IN SERVICE,CHAMBERS,1017,USA,32.75283987,-85.32224688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9479093.25,3860622.889,27811,142478,TAP142478,VALLEY,AL,36854,TAP,IN SERVICE,LEE,1081,USA,32.73832969,-85.15214346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9492719.787,3857375.885,27812,142479,TAP142479,CUSSETA,AL,36852,TAP,IN SERVICE,LEE,1081,USA,32.71379139,-85.27455273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9631949.799,3864312.175,27813,142480,TAP142480,VERBENA,AL,36091,TAP,IN SERVICE,CHILTON,1021,USA,32.7662022,-86.5252772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9251281.423,3859806.011,27814,142481,TAP142481,NOT AVAILABLE,GA,NOT AVAILABLE,TAP,IN SERVICE,WILKINSON,13319,USA,32.732157,-83.105675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9299983.923,3860656.943,27815,142482,TAP142482,DRY BRANCH,GA,31020,TAP,IN SERVICE,TWIGGS,13289,USA,32.738587,-83.543177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9298333.384,3856995.467,27816,142483,TAP142483,MACON,GA,31217,TAP,IN SERVICE,TWIGGS,13289,USA,32.71091605,-83.52834995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9308848.776,3857727.028,27817,142484,TAP142484,MACON,GA,31216,TAP,IN SERVICE,BIBB,13021,USA,32.71644537,-83.62281133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9613294.739,3854881.016,27818,142485,TAP142485,DEATSVILLE,AL,36022,TAP,IN SERVICE,ELMORE,1051,USA,32.69493254,-86.35769595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9492069.969,3852784.561,27819,142486,TAP142486,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.67908226,-85.26871531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502355.01,3853903.564,27820,142487,TAP142487,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.68754285,-85.36110741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9308620.757,3848809.764,27821,142488,TAP142488,WARNER ROBINS,GA,31093,TAP,IN SERVICE,HOUSTON,13153,USA,32.649023,-83.620763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9216321.583,3851465.391,27822,142490,TAP142490,WRIGHTSVILLE,GA,31096,TAP,IN SERVICE,JOHNSON,13167,USA,32.6691072,-82.79162541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9512591.283,3748134.265,27823,142491,TAP142491,CLAYTON,AL,36016,TAP,IN SERVICE,BARBOUR,1005,USA,31.88431142,-85.45306141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9515002.303,3751051.964,27824,142492,TAP142492,CLAYTON,AL,36016,TAP,IN SERVICE,BARBOUR,1005,USA,31.90656418,-85.47471998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9586172.949,3954518.545,27825,142493,TAP142493,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.44498663,-86.11405676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9602545.178,3920743.82,27826,142494,TAP142494,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.1914531,-86.26113099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9600012.845,3923518.246,27827,142495,TAP142495,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.21230741,-86.23838267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9514541.598,3826661.025,27828,142496,TAP142496,AUBURN,AL,36830,TAP,IN SERVICE,MACON,1087,USA,32.48133903,-85.47058139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9522301.429,3829756.398,27829,142497,TAP142497,AUBURN,AL,36830,TAP,IN SERVICE,MACON,1087,USA,32.50479235,-85.54028913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9521378.71,3831391.917,27830,142498,TAP142498,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.51718204,-85.53200021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9519138.743,3835741.676,27831,142499,TAP142499,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.55012485,-85.51187824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9519123.397,3835747.497,27832,142500,TAP142500,AUBURN,AL,36832,TAP,IN SERVICE,LEE,1081,USA,32.55016892,-85.51174039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9517766.082,3838777.775,27833,142501,TAP142501,AUBURN,AL,36832,TAP,IN SERVICE,LEE,1081,USA,32.57311152,-85.49954742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9593007.541,3910137.993,27834,142502,TAP142502,GOODWATER,AL,35072,TAP,IN SERVICE,TALLADEGA,1121,USA,33.11168736,-86.17545295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9501566.298,3912831.745,27835,142503,TAP142503,ROANOKE,AL,36274,TAP,IN SERVICE,RANDOLPH,1111,USA,33.13195377,-85.35402229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9536858.636,3940724.812,27836,142504,TAP142504,LINEVILLE,AL,36266,TAP,IN SERVICE,CLAY,1027,USA,33.34153162,-85.67105875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9539383.777,3947965.07,27837,142505,TAP142505,LINEVILLE,AL,36266,TAP,IN SERVICE,CLAY,1027,USA,33.39584996,-85.69374248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9549641.873,3973402.877,27838,142506,TAP142506,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.58642198,-85.78589252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9551544.231,3977744.698,27839,142507,TAP142507,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.61890761,-85.8029817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9531452.284,3928862.433,27840,142508,TAP142508,WEDOWEE,AL,36278,TAP,IN SERVICE,RANDOLPH,1111,USA,33.25246363,-85.62249266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9521699.818,3925697.621,27841,142509,TAP142509,WEDOWEE,AL,36278,TAP,IN SERVICE,RANDOLPH,1111,USA,33.22868546,-85.53488477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9545914.78,3934328.134,27842,142510,TAP142510,LINEVILLE,AL,36266,TAP,IN SERVICE,CLAY,1027,USA,33.29351382,-85.75241147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9546579.981,3934724.949,27843,142511,TAP142511,LINEVILLE,AL,36266,TAP,IN SERVICE,CLAY,1027,USA,33.29649336,-85.75838708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9522776.955,3944234.29,27844,142512,TAP142512,WEDOWEE,AL,36278,TAP,IN SERVICE,RANDOLPH,1111,USA,33.36786489,-85.54456086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9503024.414,3966588.118,27845,142513,TAP142513,RANBURNE,AL,36273,TAP,IN SERVICE,CLEBURNE,1029,USA,33.5354091,-85.36712077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9503025.547,3966619.758,27846,142514,TAP142514,RANBURNE,AL,36273,TAP,IN SERVICE,CLEBURNE,1029,USA,33.53564601,-85.36713094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9540590.546,3931370.493,27847,142515,TAP142515,CRAGFORD,AL,36255,TAP,IN SERVICE,CLAY,1027,USA,33.27130284,-85.70458307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9593291.245,3971302.953,27848,142516,TAP142516,LINCOLN,AL,35096,TAP,IN SERVICE,TALLADEGA,1121,USA,33.5707059,-86.1780015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9602324.287,3972431.989,27849,142517,TAP142517,PELL CITY,AL,35128,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.5791561,-86.2591467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9605825.994,3971904.763,27850,142518,TAP142518,PELL CITY,AL,35128,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.57521021,-86.29060307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9607683.906,3921458.657,27851,142519,TAP142519,SYLACAUGA,AL,35151,TAP,IN SERVICE,TALLADEGA,1121,USA,33.19682673,-86.30729297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9563208.37,3973416.615,27852,142520,TAP142520,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.58652479,-85.90776244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9604790.025,3972060.152,27853,142521,TAP142521,PELL CITY,AL,35128,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.5763732,-86.2812968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9524207.612,3980484.705,27854,142522,TAP142522,HEFLIN,AL,36264,TAP,IN SERVICE,CLEBURNE,1029,USA,33.63940212,-85.55741267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9524345.311,3980247.965,27855,142523,TAP142523,HEFLIN,AL,36264,TAP,IN SERVICE,CLEBURNE,1029,USA,33.63763155,-85.55864964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9528263.798,3980252.595,27856,142524,TAP142524,HEFLIN,AL,36264,TAP,IN SERVICE,CLEBURNE,1029,USA,33.63766618,-85.59385001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9529301.628,3980640.21,27857,142525,TAP142525,HEFLIN,AL,36264,TAP,IN SERVICE,CLEBURNE,1029,USA,33.6405651,-85.60317299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9540148.83,3981972.387,27858,142526,TAP142526,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.65052752,-85.70061507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9544210.267,3980417.298,27859,142527,TAP142527,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.63889799,-85.73709958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9553600.348,3979210.134,27860,142528,TAP142528,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.62986928,-85.82145211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9552237.441,3979050.419,27861,142529,TAP142529,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.62867466,-85.8092089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9549685.61,3981289.675,27862,142530,TAP142530,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.64542215,-85.78628542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9553355.388,3986686.525,27863,142531,TAP142531,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.68577203,-85.81925159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9552658.077,3991964.973,27864,142532,TAP142532,ANNISTON,AL,36206,TAP,IN SERVICE,CALHOUN,1015,USA,33.72521836,-85.81298754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9550888.011,3992959.543,27865,142533,TAP142533,ANNISTON,AL,36206,TAP,IN SERVICE,CALHOUN,1015,USA,33.73264885,-85.79708677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9549377.237,3996048.56,27866,142534,TAP142534,ANNISTON,AL,36206,TAP,IN SERVICE,CALHOUN,1015,USA,33.75572295,-85.78351526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9561762.877,3999668.864,27867,142535,TAP142535,ALEXANDRIA,AL,36250,TAP,IN SERVICE,CALHOUN,1015,USA,33.78275772,-85.89477735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9531190.895,3970311.234,27868,142536,TAP142536,HEFLIN,AL,36264,TAP,IN SERVICE,CLEBURNE,1029,USA,33.56328277,-85.62014457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9582948,3952101.516,27869,142537,TAP142537,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.42686746,-86.08508655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9584990.588,3952201.397,27870,142538,TAP142538,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.42761628,-86.10343543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9576553.008,3952257.621,27871,142539,TAP142539,MUNFORD,AL,36268,TAP,IN SERVICE,TALLADEGA,1121,USA,33.4280378,-86.02763936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9560117.72,3932060.612,27872,142540,TAP142540,ASHLAND,AL,36251,TAP,IN SERVICE,CLAY,1027,USA,33.27648592,-85.87999866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9573539.89,3793834.931,27873,142541,TAP142541,MATHEWS,AL,36052,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.23224334,-86.00057206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9553546.207,3981615.333,27874,142542,TAP142542,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.64785748,-85.82096575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9553479.32,3982360.123,27875,142543,TAP142543,ANNISTON,AL,36207,TAP,IN SERVICE,CALHOUN,1015,USA,33.65342692,-85.8203649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9609075.589,3813981.396,27876,142544,TAP142544,MONTGOMERY,AL,36104,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.38520298,-86.31979468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9516543.244,3842318.764,27877,142545,UNKNOWN142545,AUBURN UNIVERSITY,AL,36849,SUBSTATION,IN SERVICE,LEE,1081,USA,32.59991332,-85.48856248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9638231.929,3750502.353,27878,142546,TAP142546,GREENVILLE,AL,36037,TAP,IN SERVICE,BUTLER,1013,USA,31.90237282,-86.58171054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9642895.292,3980478.527,27879,142547,TAP142547,BIRMINGHAM,AL,35235,TAP,IN SERVICE,JEFFERSON,1073,USA,33.63935591,-86.62360224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9645663.375,3793437.728,27880,142548,TAP142548,LOWNDESBORO,AL,36752,TAP,IN SERVICE,LOWNDES,1085,USA,32.22922503,-86.64846835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9617417.582,3824005.584,27881,142549,TAP142549,PRATTVILLE,AL,36066,TAP,IN SERVICE,ELMORE,1051,USA,32.46121415,-86.39473208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9620006.546,3824005.589,27882,142550,TAP142550,PRATTVILLE,AL,36066,TAP,IN SERVICE,AUTAUGA,1001,USA,32.46121419,-86.41798914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9624737.306,3818440.134,27883,142551,TAP142551,PRATTVILLE,AL,36067,TAP,IN SERVICE,AUTAUGA,1001,USA,32.4190205,-86.46048627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9621626.461,3814402.254,27884,142552,TAP142552,HARTWELL,AL,30643,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.38839554,-86.43254108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9627080.857,3824323.487,27885,142553,TAP142553,PRATTVILLE,AL,36067,TAP,IN SERVICE,AUTAUGA,1001,USA,32.46362369,-86.48153875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
