X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9617855.992,3950231.556,27886,142554,TAP142554,VINCENT,AL,35178,TAP,IN SERVICE,SHELBY,1117,USA,33.41284677,-86.39867038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9621728.017,3948400.173,27887,142555,TAP142555,VINCENT,AL,35178,TAP,IN SERVICE,SHELBY,1117,USA,33.39911314,-86.43345337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9614819.085,3940379.004,27888,142556,TAP142556,SEABOARD,AL,27876,TAP,IN SERVICE,SHELBY,1117,USA,33.33893642,-86.37138938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9611818.028,3926705.355,27889,142557,TAP142557,CHILDERSBURG,AL,35151,TAP,IN SERVICE,TALLADEGA,1121,USA,33.23625756,-86.34443043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9616155.881,3934342.568,27890,142558,TAP142558,HALIFAX,AL,27839,TAP,IN SERVICE,SHELBY,1117,USA,33.29362221,-86.38339802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9643038.362,3941802.58,27891,142559,TAP142559,CHELSEA,AL,35043,TAP,IN SERVICE,SHELBY,1117,USA,33.34961947,-86.62488746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9645378.474,3942250.521,27892,142560,TAP142560,CHELSEA,AL,35043,TAP,IN SERVICE,SHELBY,1117,USA,33.35298071,-86.64590904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9642585.555,3969779.99,27893,142561,TAP142561,BIRMINGHAM,AL,35173,TAP,IN SERVICE,JEFFERSON,1073,USA,33.55930608,-86.62081983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9635326.721,3922810.986,27894,142562,TAP142562,WILSONVILLE,AL,35186,TAP,IN SERVICE,SHELBY,1117,USA,33.20699168,-86.55561261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9635503.495,3925453.229,27895,142563,TAP142563,WILSONVILLE,AL,35186,TAP,IN SERVICE,SHELBY,1117,USA,33.226849,-86.5572006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9629892.158,3958696.141,27896,142564,TAP142564,VANDIVER,AL,35176,TAP,IN SERVICE,SHELBY,1117,USA,33.4762949,-86.5067931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9642498.066,3969672.51,27897,142565,TAP142565,BIRMINGHAM,AL,35173,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5585015,-86.6200339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9646336.685,3973043.304,27898,142566,TAP142566,BIRMINGHAM,AL,35210,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5837311,-86.6545168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9645373.385,3982637.796,27899,142567,TAP142567,PINSON,AL,35126,TAP,IN SERVICE,JEFFERSON,1073,USA,33.65550323,-86.64586333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9645111.534,3982559.237,27900,142568,TAP142568,BIRMINGHAM,AL,35235,TAP,IN SERVICE,JEFFERSON,1073,USA,33.65491581,-86.64351108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9640722.485,3987618.213,27901,142569,TAP142569,PINSON,AL,35126,TAP,IN SERVICE,JEFFERSON,1073,USA,33.69273593,-86.60408358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9631159.931,3971605.33,27902,142570,TAP142570,MOODY,AL,35004,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.5729691,-86.5181817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9621670.156,3991540.286,27903,142571,TAP142571,ODENVILLE,AL,35120,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.7220453,-86.4329336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9623625.305,3981551.242,27904,142572,TAP142572,ODENVILLE,AL,35120,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.6473782,-86.450497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9640854.31,4006381.041,27905,142573,TAP142573,REMLAP,AL,35133,TAP,IN SERVICE,BLOUNT,1009,USA,33.83285861,-86.60526779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9636007.901,4010239.909,27906,142574,TAP142574,ONEONTA,AL,35121,TAP,IN SERVICE,BLOUNT,1009,USA,33.86164861,-86.56173176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9640921.726,4017369.844,27907,142575,TAP142575,CLEVELAND,AL,35049,TAP,IN SERVICE,BLOUNT,1009,USA,33.91481764,-86.6058734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9628872.791,4016281.41,27908,142576,TAP142576,ONEONTA,AL,35121,TAP,IN SERVICE,BLOUNT,1009,USA,33.90670317,-86.49763597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9625095.529,4019961.697,27909,142577,TAP142577,ONEONTA,AL,35121,TAP,IN SERVICE,BLOUNT,1009,USA,33.93413728,-86.46370425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9615243.312,3803942.84,27910,142578,TAP142578,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.30901871,-86.37520028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9611406.249,3807511.432,27911,142579,TAP142579,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.3361087,-86.34073136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9479183.666,3752306.627,27912,142580,TAP142580,EUFAULA,AL,36027,TAP,IN SERVICE,BARBOUR,1005,USA,31.91613162,-85.15295568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9491802.734,3990848.809,27913,142581,TAP142581,TALLAPOOSA,GA,30176,TAP,IN SERVICE,HARALSON,13143,USA,33.71687867,-85.26631469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9482923.972,3987554.123,27914,142582,TAP142582,WACO,GA,30182,TAP,IN SERVICE,HARALSON,13143,USA,33.69225691,-85.18655542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9407044.441,4001073.151,27915,142583,TAP142583,ATLANTA,GA,30331,TAP,IN SERVICE,FULTON,13121,USA,33.793242,-84.504918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9406018.662,3996156.442,27916,142584,TAP142584,ATLANTA,GA,30331,TAP,IN SERVICE,FULTON,13121,USA,33.75652869,-84.49570327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,1/3/2018 0:00,3,115,115,Y,Y
-9401427.86,4004836.688,27917,142586,TAP142586,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.82133388,-84.45446339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9404100.348,3983294.515,27918,142587,TAP142587,ATLANTA,GA,30344,TAP,IN SERVICE,FULTON,13121,USA,33.66041367,-84.47847076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9404028.953,3982114.639,27919,142588,TAP142588,COLLEGE PARK,GA,30337,TAP,IN SERVICE,FULTON,13121,USA,33.65159126,-84.4778294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9394871.958,3982136.186,27920,142589,TAP142589,ATLANTA,GA,30354,TAP,IN SERVICE,FULTON,13121,USA,33.65175239,-84.39557072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,1/3/2018 0:00,3,115,115,Y,Y
-9457185.189,3813379.118,27921,142590,TAP142590,COLUMBUS,GA,31903,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.380634,-84.95534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9456126.541,3817742.224,27922,142591,TAP142591,COLUMBUS,GA,31903,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.413728,-84.94583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9457007.523,3824964.1,27923,142592,TAP142592,COLUMBUS,GA,31906,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.468479,-84.953744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9443517.816,3842612.638,27924,142593,TAP142593,MIDLAND,GA,31820,TAP,IN SERVICE,HARRIS,13145,USA,32.6021373,-84.8325639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9477951.912,3989591.822,27925,142596,TAP142596,BREMEN,GA,30110,TAP,IN SERVICE,HARALSON,13143,USA,33.70748582,-85.14189065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9451327.105,4019393.025,27926,142597,TAP142597,DALLAS,GA,30132,TAP,IN SERVICE,PAULDING,13223,USA,33.92989879,-84.90271594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9474785.498,3976979.756,27927,142598,TAP142598,CARROLLTON,GA,30117,TAP,IN SERVICE,CARROLL,13045,USA,33.61318518,-85.11344627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9398766.587,3977327.959,27928,142599,TAP142599,ATLANTA,GA,30349,TAP,IN SERVICE,CLAYTON,13063,USA,33.61579008,-84.43055677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9398765.858,3977338.554,27929,142600,TAP142600,ATLANTA,GA,30349,TAP,IN SERVICE,CLAYTON,13063,USA,33.61586934,-84.43055022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9398787.684,3977348.696,27930,142601,TAP142601,ATLANTA,GA,30349,TAP,IN SERVICE,CLAYTON,13063,USA,33.61594521,-84.43074629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9418381.397,3960414.623,27931,142603,TAP142603,TYRONE,GA,30290,TAP,IN SERVICE,FAYETTE,13113,USA,33.48917049,-84.6067596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9418439.995,3954156.125,27932,142604,TAP142604,TYRONE,GA,30290,TAP,IN SERVICE,FAYETTE,13113,USA,33.44227,-84.607286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9422697.591,3962297.838,27933,142605,TAP142605,PALMETTO,GA,30268,TAP,IN SERVICE,COWETA,13077,USA,33.50327812,-84.64553264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9421347.904,3942753.781,27934,142606,TAP142606,SHARPSBURG,GA,30277,TAP,IN SERVICE,COWETA,13077,USA,33.35675691,-84.63340819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9432614.738,3951231.854,27935,142607,TAP142607,NEWNAN,GA,30265,TAP,IN SERVICE,COWETA,13077,USA,33.42034714,-84.73461988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9440876.276,3941723.5,27936,142608,TAP142608,JONESBORO,GA,30236,TAP,IN SERVICE,COWETA,13077,USA,33.34902606,-84.80883454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9438367.825,3944396.028,27937,142609,TAP142609,NEWNAN,GA,30263,TAP,IN SERVICE,COWETA,13077,USA,33.36907829,-84.78630074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9402791.426,4006822.869,27938,142610,TAP142610,ATLANTA,GA,30339,TAP,IN SERVICE,COBB,13067,USA,33.83615547,-84.46671252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9402798.373,4004034.594,27939,142611,TAP142611,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.81534765,-84.46677492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9402774.3,4003968.803,27940,142612,TAP142612,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.81485662,-84.46655867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,12/15/2017 0:00,3,115,115,Y,Y
-9402571.629,4016145.746,27941,142613,TAP142613,MARIETTA,GA,30067,TAP,IN SERVICE,COBB,13067,USA,33.90569171,-84.46473804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9421264.527,4010613.988,27942,142614,TAP142614,AUSTELL,GA,30106,TAP,IN SERVICE,COBB,13067,USA,33.864439,-84.6326592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9403262.325,4010988.147,27943,142615,TAP142615,ATLANTA,GA,30339,TAP,IN SERVICE,COBB,13067,USA,33.86722989,-84.47094267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9411472.605,4016655.085,27944,142616,TAP142616,MARIETTA,GA,30060,TAP,IN SERVICE,COBB,13067,USA,33.90948907,-84.54469687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9414262.465,4016195.819,27945,142617,TAP142617,MARIETTA,GA,30008,TAP,IN SERVICE,COBB,13067,USA,33.90606504,-84.56975861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9432460.618,4009975.283,27946,142618,TAP142618,HIRAM,GA,30141,TAP,IN SERVICE,PAULDING,13223,USA,33.85967461,-84.7332354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9420300.578,4009326.368,27947,142620,TAP142620,AUSTELL,GA,30106,TAP,IN SERVICE,COBB,13067,USA,33.8548338,-84.6239999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9404543.835,4018400.54,27948,142621,TAP142621,MARIETTA,GA,30067,TAP,IN SERVICE,COBB,13067,USA,33.92250097,-84.48245467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9405817.491,4018342.623,27949,142622,TAP142622,MARIETTA,GA,30067,TAP,IN SERVICE,COBB,13067,USA,33.92206924,-84.49389612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9398699.292,4000544.763,27950,142623,TAP142623,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.78929726,-84.42995225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9406759.919,3985097.873,27951,142624,TAP142624,ATLANTA,GA,30331,TAP,IN SERVICE,FULTON,13121,USA,33.67389634,-84.50236209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9418842.942,3966588.229,27952,142625,TAP142625,PALMETTO,GA,30268,TAP,IN SERVICE,FULTON,13121,USA,33.53540993,-84.61090573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9452028.993,3944542.306,27953,142626,TAP142626,BLISSFIELD,GA,49228,TAP,IN SERVICE,COWETA,13077,USA,33.3701757,-84.9090211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2015 0:00,IMAGERY,10/8/2015 0:00,3,230,230,N,N
-9396715.121,3971937.497,27954,142627,TAP142627,RIVERDALE,GA,30274,TAP,IN SERVICE,CLAYTON,13063,USA,33.57545521,-84.41212813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,3,115,115,Y,Y
-9443185.332,3835200.641,27955,142628,UNKNOWN142628,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.54602799,-84.82957714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,2,115,115,Y,Y
-9471424.008,3930740.798,27956,142629,UNKNOWN142629,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.26657329,-85.08324949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,0,-999999,-999999,N,N
-9530961.473,3838996.314,27957,142630,TAP142630,AUBURN,AL,36832,TAP,IN SERVICE,LEE,1081,USA,32.57476587,-85.61808363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9503435.041,3839339.413,27958,142631,TAP142631,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.5773631,-85.37080949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9325996.06,3837402.385,27959,142633,TAP142633,FORT VALLEY,GA,31030,TAP,IN SERVICE,PEACH,13225,USA,32.562699,-83.776848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9160601.899,3838590.035,27960,142634,TAP142634,SWAINSBORO,GA,30401,TAP,IN SERVICE,EMANUEL,13107,USA,32.57169029,-82.29108698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,115,115,Y,Y
-9228405.779,3838221.879,27961,142635,UNKNOWN142635,DUBLIN,GA,31021,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.5689032,-82.9001796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,0,-999999,-999999,N,N
-9661406.538,3968771.762,27962,142636,TAP142636,BIRMINGHAM,AL,35234,TAP,IN SERVICE,JEFFERSON,1073,USA,33.55175837,-86.78989159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9648504.47,3987918.89,27963,142637,TAP142637,PINSON,AL,35126,TAP,IN SERVICE,JEFFERSON,1073,USA,33.69498323,-86.67399034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9647389.268,3974034.728,27964,142638,TAP142638,BIRMINGHAM,AL,35235,TAP,IN SERVICE,JEFFERSON,1073,USA,33.59115027,-86.66397231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9682605.691,3821398.745,27965,142639,TAP142639,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.44145324,-86.98032682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,115,115,Y,Y
-9671433.152,3819031.705,27966,142640,TAP142640,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.42350635,-86.8799622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9676069.906,3905595.236,27967,142641,TAP142641,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.0774994,-86.92161487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9673176.946,3908793.526,27968,142642,TAP142642,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.10157053,-86.89562697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9665131.809,3910958.54,27969,142644,TAP142644,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.11786123,-86.82335627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9661153.526,3910028.263,27970,142645,TAP142645,BESSEMER CITY,AL,28016,TAP,IN SERVICE,SHELBY,1117,USA,33.11086171,-86.78761875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9671201.363,3916054.425,27971,142646,TAP142646,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.15619341,-86.87788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9673555.638,3924461.082,27972,142647,TAP142647,MAYLENE,AL,35114,TAP,IN SERVICE,SHELBY,1117,USA,33.21939321,-86.89902881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9667495.684,3936336.659,27973,142648,TAP142648,HELENA,AL,35080,TAP,IN SERVICE,SHELBY,1117,USA,33.30859402,-86.84459132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-9667482.352,3936360.496,27974,142649,TAP142649,HELENA,AL,35080,TAP,IN SERVICE,SHELBY,1117,USA,33.30877298,-86.84447156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9669324.438,3939556.28,27975,142650,TAP142650,HOOVER,AL,35244,TAP,IN SERVICE,JEFFERSON,1073,USA,33.3327618,-86.8610193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9674012.748,3946330.947,27976,142651,TAP142651,BESSEMER,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.3835933,-86.9031351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9661135.287,3966458.456,27977,142652,TAP142652,BIRMINGHAM,AL,35222,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5344382,-86.7874549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9661227.882,3966378.688,27978,142653,TAP142653,BIRMINGHAM,AL,35234,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5338409,-86.7882867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9660612.953,3963946.517,27979,142654,TAP142654,BIRMINGHAM,AL,35222,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5156269,-86.7827627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9660626.277,3963970.095,27980,142655,TAP142655,BIRMINGHAM,AL,35222,TAP,IN SERVICE,JEFFERSON,1073,USA,33.51580349,-86.78288239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9662918.436,3968009.52,27981,142656,TAP142656,BIRMINGHAM,AL,35234,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5460517,-86.8034732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9655104.331,3943876.284,27982,142658,TAP142658,BIRMINGHAM,AL,35242,TAP,IN SERVICE,SHELBY,1117,USA,33.36517897,-86.7332779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9653514.577,3954233.114,27983,142659,TAP142659,BIRMINGHAM,AL,35243,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4428471,-86.7189969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9670181.414,3908127.813,27984,142660,TAP142660,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.09656075,-86.86871765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9669424.44,3907965.359,27985,142661,TAP142661,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.09533817,-86.86191763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9664520.246,3909219.883,27986,142662,TAP142662,BESSEMER,AL,35023,TAP,IN SERVICE,SHELBY,1117,USA,33.10477891,-86.8178625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9682507.95,3939434.767,27987,142663,TAP142663,BESSEMER,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.3318498,-86.9794488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9680945.181,3941913.169,27988,142664,TAP142664,BESSEMER,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.35044931,-86.96541021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9682200.533,3939993.292,27989,142665,TAP142665,BESSEMER,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.33604167,-86.97668723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9647402.096,3974045.39,27990,142666,TAP142666,BIRMINGHAM,AL,35235,TAP,IN SERVICE,JEFFERSON,1073,USA,33.59123006,-86.66408755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9653665.248,3976101.047,27991,142667,TAP142667,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6066112,-86.7203504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9657646.404,3976152.65,27992,142668,TAP142668,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.60699728,-86.75611373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9658173.455,3975781.175,27993,142669,TAP142669,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.60421799,-86.76084831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9679193.75,3959077.704,27994,142670,TAP142670,BIRMINGHAM,AL,35224,TAP,IN SERVICE,JEFFERSON,1073,USA,33.47915389,-86.94967684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9680508.619,3959107.761,27995,142671,TAP142671,PLEASANT GROVE,AL,35127,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4793791,-86.96148851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9680916.549,3955772.425,27996,142672,TAP142672,BESSEMER,AL,35023,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4543848,-86.965153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9676120.894,3956198.087,27997,142673,TAP142673,BIRMINGHAM,AL,35228,TAP,IN SERVICE,JEFFERSON,1073,USA,33.45757502,-86.9220729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9676029.968,3949392.044,27998,142674,TAP142674,BIRMINGHAM,AL,35022,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4065515,-86.9212561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9655488.105,3959103.236,27999,142675,TAP142675,MOUNTAIN BROOK,AL,35223,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4793452,-86.7367254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9679193.566,3959160.706,28000,142676,TAP142676,BIRMINGHAM,AL,35224,TAP,IN SERVICE,JEFFERSON,1073,USA,33.47977581,-86.94967518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9661305.928,3954812.755,28001,142677,TAP142677,BIRMINGHAM,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4471919,-86.7889878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9659729.188,3954689.548,28002,142678,TAP142678,BIRMINGHAM,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4462684,-86.7748237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9659732.572,3954702.489,28003,142679,TAP142679,BIRMINGHAM,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4463654,-86.7748541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9655794.564,3954600.253,28004,142680,TAP142680,MOUNTAIN BROOK,AL,35243,TAP,IN SERVICE,JEFFERSON,1073,USA,33.44559908,-86.73947837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9659942.053,3951995.11,28005,142681,TAP142681,BIRMINGHAM,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4260697,-86.7767359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9662459.92,3951235.425,28006,142682,TAP142682,BIRMINGHAM,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.42037392,-86.79935428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9663195.463,3947863.568,28007,142683,TAP142683,HOOVER,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.39508871,-86.80596178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9663287.997,3947252.856,28008,142684,TAP142684,HOOVER,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.39050825,-86.80679303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9652888.132,3955300.867,28009,142686,TAP142686,BIRMINGHAM,AL,35242,TAP,IN SERVICE,JEFFERSON,1073,USA,33.45085046,-86.71336945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9668526.689,3960282.994,28010,142687,TAP142687,BIRMINGHAM,AL,35211,TAP,IN SERVICE,JEFFERSON,1073,USA,33.48818434,-86.853853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9664689.052,3963577.356,28011,142688,TAP142688,BIRMINGHAM,AL,35203,TAP,IN SERVICE,JEFFERSON,1073,USA,33.512862,-86.81937892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9664729.301,3963649.182,28012,142689,TAP142689,BIRMINGHAM,AL,35203,TAP,IN SERVICE,JEFFERSON,1073,USA,33.51339996,-86.81974048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9668506.652,3969325.669,28013,142691,TAP142691,BIRMINGHAM,AL,35207,TAP,IN SERVICE,JEFFERSON,1073,USA,33.55590506,-86.853673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9668227.361,3969237.524,28014,142692,TAP142692,BIRMINGHAM,AL,35207,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5552452,-86.85116409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666003.923,3972991.926,28015,142693,TAP142693,BIRMINGHAM,AL,35207,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5833466,-86.8311906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9679407.833,3994462.929,28016,142694,TAP142694,WARRIOR,AL,35180,TAP,IN SERVICE,JEFFERSON,1073,USA,33.7438795,-86.95159998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9682825.876,4002355.254,28017,142695,TAP142695,QUINTON,AL,35130,TAP,IN SERVICE,WALKER,1127,USA,33.80281294,-86.98230478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9683149.538,4003580.185,28018,142696,TAP142696,EMPIRE,AL,35063,TAP,IN SERVICE,WALKER,1127,USA,33.81195609,-86.98521228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9683169.867,4003657.145,28019,142697,TAP142697,EMPIRE,AL,35063,TAP,IN SERVICE,WALKER,1127,USA,33.8125305,-86.9853949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9650095.065,3976041.475,28020,142698,TAP142698,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6061655,-86.6882789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9650193.093,3975607.88,28021,142699,TAP142699,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6029214,-86.6891595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9665437.997,3986692.983,28022,142700,TAP142700,GARDENDALE,AL,35071,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6858203,-86.8261068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9664803.002,3980319.956,28023,142702,TAP142702,GARDENDALE,AL,35071,TAP,IN SERVICE,JEFFERSON,1073,USA,33.63816997,-86.82040255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9686861.433,3981885.086,28024,142703,TAP142703,GRAYSVILLE,AL,35073,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6498747,-87.0185568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9686200.852,3982715.72,28025,142704,TAP142704,GRAYSVILLE,AL,35073,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6560859,-87.01262271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9681075.558,3982675.487,28026,142705,TAP142705,GRAYSVILLE,AL,35073,TAP,IN SERVICE,JEFFERSON,1073,USA,33.65578506,-86.96658141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9679858.602,3975484.731,28027,142706,TAP142706,ADAMSVILLE,AL,35005,TAP,IN SERVICE,JEFFERSON,1073,USA,33.602,-86.9556493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9652242.823,4006350.742,28028,142707,TAP142707,TRAFFORD,AL,35172,TAP,IN SERVICE,BLOUNT,1009,USA,33.83263252,-86.70757254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9651740.901,4008956.834,28029,142708,TAP142708,POOLER,AL,31322,TAP,IN SERVICE,BLOUNT,1009,USA,33.85207701,-86.7030637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666109.866,4009350.901,28030,142709,TAP142709,WARRIOR,AL,35180,TAP,IN SERVICE,BLOUNT,1009,USA,33.85501681,-86.83214231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9662589.586,3978197.057,28031,142710,TAP142710,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.62229146,-86.80051909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9662559.888,3978435.271,28032,142711,TAP142711,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.62407336,-86.80025231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9659194.558,3974637.054,28033,142712,TAP142712,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.59565737,-86.77002103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9659864.484,3973612.32,28034,142713,TAP142713,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.58798932,-86.77603908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9647841.524,4005067.98,28035,142714,TAP142714,REMLAP,AL,35133,TAP,IN SERVICE,BLOUNT,1009,USA,33.82306,-86.668035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9680037.586,3990322.096,28036,142715,TAP142715,DORA,AL,35062,TAP,IN SERVICE,JEFFERSON,1073,USA,33.71294293,-86.95725715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9658151.053,3957753.404,28037,142716,TAP142716,MOUNTAIN BROOK,AL,35216,TAP,IN SERVICE,JEFFERSON,1073,USA,33.46923071,-86.76064707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666409.575,3957448.086,28038,142717,TAP142717,HOMEWOOD,AL,35209,TAP,IN SERVICE,JEFFERSON,1073,USA,33.46694275,-86.83483464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666398.874,3957456.662,28039,142718,TAP142718,HOMEWOOD,AL,35209,TAP,IN SERVICE,JEFFERSON,1073,USA,33.46700702,-86.83473851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9665898.272,3951055.464,28040,142719,TAP142719,HOOVER,AL,35226,TAP,IN SERVICE,JEFFERSON,1073,USA,33.41902459,-86.83024153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9667849.711,3951084.965,28041,142720,TAP142720,HOOVER,AL,35226,TAP,IN SERVICE,JEFFERSON,1073,USA,33.41924579,-86.8477716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9671219.886,3953093.035,28042,142721,TAP142721,BIRMINGHAM,AL,35211,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4343008,-86.8780464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9669233.284,3967763.415,28043,142722,TAP142722,BIRMINGHAM,AL,35214,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5442091,-86.86020045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9669256.85,3967733.282,28044,142723,TAP142723,BIRMINGHAM,AL,35214,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5439835,-86.86041214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9649996.988,3990575.048,28045,142724,TAP142724,PINSON,AL,35126,TAP,IN SERVICE,JEFFERSON,1073,USA,33.71483307,-86.68739786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9653816.874,3851696.622,28046,142725,TAP142725,BILLINGSLEY,AL,36006,TAP,IN SERVICE,CHILTON,1021,USA,32.67085576,-86.72171248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9653547.864,3850809.16,28047,142726,TAP142726,BILLINGSLEY,AL,36006,TAP,IN SERVICE,CHILTON,1021,USA,32.66414462,-86.71929592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666108.095,3923967.59,28048,142728,UNKNOWN142728,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.21568449,-86.8321264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9664491.235,3961393.462,28049,142729,UNKNOWN142729,BIRMINGHAM,AL,35233,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4965035,-86.8176019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-9650646.964,3932433.633,28050,142730,UNKNOWN142730,CHELSEA,AL,35043,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.27928735,-86.69323669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9480210.103,3740589.216,28051,142731,TAP142731,EUFAULA,AL,36027,TAP,IN SERVICE,BARBOUR,1005,USA,31.82674176,-85.16217632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9643157.736,3736440.016,28052,142732,TAP142732,GREENVILLE,AL,36037,TAP,IN SERVICE,BUTLER,1013,USA,31.79506754,-86.62595981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9640852.505,3741334.906,28053,142733,TAP142733,GREENVILLE,AL,36037,TAP,IN SERVICE,BUTLER,1013,USA,31.83243306,-86.60525157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9496058.76,3746576.996,28054,142734,TAP142734,CLAYTON,AL,36016,TAP,IN SERVICE,BARBOUR,1005,USA,31.87243221,-85.30454723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9496058.121,3746565.347,28055,142735,TAP142735,CLAYTON,AL,36016,TAP,IN SERVICE,BARBOUR,1005,USA,31.87234334,-85.30454149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9345550.484,3741237.343,28056,142736,TAP142736,SNOW HILL,GA,28580,TAP,IN SERVICE,WORTH,13321,USA,31.83168846,-83.95250838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9391019.059,3740055.688,28057,142738,TAP142738,BRONWOOD,GA,39826,TAP,IN SERVICE,TERRELL,13273,USA,31.82266951,-84.36095954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9520734.365,3657777.531,28058,142739,TAP142739,DOTHAN,AL,36305,TAP,IN SERVICE,GENEVA,1061,USA,31.19252523,-85.52621196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9506338.372,3657386.868,28059,142740,TAP142740,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.18952314,-85.39689055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9508165.588,3658381.174,28060,142741,TAP142741,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.1971638,-85.41330472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502905.661,3659222.022,28061,142742,TAP142742,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.20362473,-85.36605399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9526806.04,3656776.323,28062,142744,TAP142744,SLOCOMB,AL,36375,TAP,IN SERVICE,GENEVA,1061,USA,31.18483116,-85.58075475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9536933.639,3655736.494,28063,142745,TAP142745,HARTFORD,AL,36344,TAP,IN SERVICE,GENEVA,1061,USA,31.17683963,-85.67173252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9702458.146,3653970.7,28064,142746,TAP142746,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.16326721,-87.15866446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9323569.393,3652808.418,28065,142748,TAP142748,MOULTRIE,GA,31788,TAP,IN SERVICE,COLQUITT,13071,USA,31.1543325,-83.75504888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9209583.035,3655234.222,28066,142750,TAP142750,HOMERVILLE,GA,31634,TAP,IN SERVICE,CLINCH,13065,USA,31.17297921,-82.73109201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9285689.365,3652847.936,28067,142751,TAP142751,ADEL,GA,31620,TAP,IN SERVICE,COOK,13075,USA,31.1546363,-83.4147668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9273119.224,3659089.041,28068,142752,TAP142752,NASHVILLE,GA,31639,TAP,IN SERVICE,BERRIEN,13019,USA,31.20260296,-83.3018473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9270761.329,3659450.423,28069,142753,TAP142753,NASHVILLE,GA,31639,TAP,IN SERVICE,BERRIEN,13019,USA,31.20537965,-83.28066598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9270788.07,3659424.62,28070,142754,TAP142754,NASHVILLE,GA,31639,TAP,IN SERVICE,BERRIEN,13019,USA,31.2051814,-83.28090619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9326714.51,3653521.863,28071,142756,TAP142756,MOULTRIE,GA,31768,TAP,IN SERVICE,COLQUITT,13071,USA,31.15981701,-83.78330195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9325812.047,3656355.303,28072,142757,TAP142757,MOULTRIE,GA,31768,TAP,IN SERVICE,COLQUITT,13071,USA,31.18159552,-83.77519499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10004846.15,3732478.461,28073,142758,TAP142758,PRENTISS,MS,39474,TAP,IN SERVICE,JEFFERSON DAVIS,28065,USA,31.76481563,-89.87506214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9989831.429,3715851.435,28074,142759,TAP142759,COLLINS,MS,39428,TAP,IN SERVICE,COVINGTON,28031,USA,31.63773762,-89.74018258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10026235.22,3709543.746,28075,142760,TAP142760,SILVER CREEK,MS,39663,TAP,IN SERVICE,LAWRENCE,28077,USA,31.58948333,-90.0672034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10014979.47,3692324.39,28076,142761,TAP142761,OAK VALE,MS,39656,TAP,IN SERVICE,LAWRENCE,28077,USA,31.45762674,-89.9660913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10066428.2,3697348.45,28077,142762,TAP142762,BOGUE CHITTO,MS,39629,TAP,IN SERVICE,LINCOLN,28085,USA,31.49611753,-90.42826307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10065172.95,3697191.886,28078,142763,TAP142763,BOGUE CHITTO,MS,39629,TAP,IN SERVICE,LINCOLN,28085,USA,31.49491828,-90.41698699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10074211.84,3711782.723,28079,142764,TAP142764,BROOKHAVEN,MS,39601,TAP,IN SERVICE,LINCOLN,28085,USA,31.60661453,-90.49818476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10083591.72,3711191.363,28080,142765,TAP142765,BROOKHAVEN,MS,39601,TAP,IN SERVICE,LINCOLN,28085,USA,31.60209013,-90.58244558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10084614.55,3716658.165,28081,142766,TAP142766,UNION CHURCH,MS,39668,TAP,IN SERVICE,LINCOLN,28085,USA,31.64390736,-90.59163388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10093074.53,3690691.802,28082,142767,TAP142767,MC CALL CREEK,MS,39647,TAP,IN SERVICE,FRANKLIN,28037,USA,31.4451156,-90.6676311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
