X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10170779.99,3710914.038,28083,142768,TAP142768,NATCHEZ,MS,39120,TAP,IN SERVICE,ADAMS,28001,USA,31.5999683,-91.36567113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10225304.62,3712077.114,28084,142769,TAP142769,JONESVILLE,LA,71343,TAP,IN SERVICE,CATAHOULA,22025,USA,31.60886679,-91.85547429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10206959.46,3711297.545,28085,142770,TAP142770,JONESVILLE,LA,71343,TAP,IN SERVICE,CONCORDIA,22029,USA,31.60290253,-91.69067683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10194407.95,3714149.374,28086,142771,TAP142771,FERRIDAY,LA,71334,TAP,IN SERVICE,CONCORDIA,22029,USA,31.62471919,-91.57792474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9769347.284,3553082.846,28087,142772,TAP142772,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.38459877,-87.75953981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9769339.624,3551233.361,28088,142773,TAP142773,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.37026548,-87.759471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9766950.432,3554150.398,28089,142774,TAP142774,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.39287122,-87.73800852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9764740.892,3554085.112,28090,142775,TAP142775,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.39236534,-87.71815989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9759902.182,3555017.969,28091,142776,TAP142776,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.39959349,-87.67469302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9734661.118,3556418.661,28092,142777,TAP142777,LILLIAN,AL,36549,TAP,IN SERVICE,BALDWIN,1003,USA,30.41044563,-87.44794868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9760609.278,3547456.874,28093,142778,TAP142778,FOLEY,AL,36535,TAP,IN SERVICE,BALDWIN,1003,USA,30.34099162,-87.68104496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9757577.146,3547479.099,28094,142779,TAP142779,GULF SHORES,AL,36542,TAP,IN SERVICE,BALDWIN,1003,USA,30.34116393,-87.65380687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9755723.814,3540712.089,28095,142780,TAP142780,ORANGE BEACH,AL,36561,TAP,IN SERVICE,BALDWIN,1003,USA,30.2886869,-87.6371581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9760819.369,3538873.714,28096,142781,TAP142781,GULF SHORES,AL,36542,TAP,IN SERVICE,BALDWIN,1003,USA,30.27442576,-87.68293225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9761803.116,3539003.125,28097,142782,TAP142782,GULF SHORES,AL,36542,TAP,IN SERVICE,BALDWIN,1003,USA,30.27542973,-87.69176939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9754201.609,3540940.184,28098,142783,TAP142783,ORANGE BEACH,AL,36561,TAP,IN SERVICE,BALDWIN,1003,USA,30.2904562,-87.6234839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9749966.582,3540912.557,28099,142784,TAP142784,ORANGE BEACH,AL,36561,TAP,IN SERVICE,BALDWIN,1003,USA,30.2902419,-87.58544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9748083.348,3551718.79,28100,142785,TAP142785,ELBERTA,AL,36530,TAP,IN SERVICE,BALDWIN,1003,USA,30.37402771,-87.56852263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9715498.656,3551741.512,28101,142786,RISER142786,PENSACOLA,FL,32507,RISER,IN SERVICE,ESCAMBIA,12033,USA,30.3742038,-87.27580935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9715042.314,3551020.202,28102,142787,RISER142787,PENSACOLA,FL,32508,RISER,IN SERVICE,ESCAMBIA,12033,USA,30.36861339,-87.27170996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9580963.342,3547895.385,28103,142788,TAP142788,SANTA ROSA BEACH,FL,32459,TAP,IN SERVICE,WALTON,12131,USA,30.34439125,-86.06725807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9821227.217,3553287.126,28104,142789,TAP142789,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.38618179,-88.22558517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9817200.25,3553815.765,28105,142790,TAP142790,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.39027823,-88.18941032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9812693.078,3556045.164,28106,142791,TAP142791,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.40755201,-88.14892171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9812689.524,3556057.696,28107,142792,TAP142792,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.4076491,-88.14888978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9812371.675,3555564.998,28108,142793,TAP142793,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.40383185,-88.14603449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9812700.623,3556039.855,28109,142794,TAP142794,CODEN,AL,36523,TAP,IN SERVICE,MOBILE,1097,USA,30.40751087,-88.14898948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9933154.9,3558202.817,28110,142795,TAP142795,PASS CHRISTIAN,MS,39571,TAP,IN SERVICE,HARRISON,28047,USA,30.42426697,-89.23104866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9948197.006,3555459.157,28111,142796,TAP142796,DIAMONDHEAD,MS,39525,TAP,IN SERVICE,HANCOCK,28045,USA,30.40301182,-89.3661742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9953745.198,3551318.557,28112,142797,TAP142797,KILN,MS,39556,TAP,IN SERVICE,HANCOCK,28045,USA,30.37092579,-89.41601446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9881685.225,3557259.331,28113,142798,TAP142798,OCEAN SPRINGS,MS,39564,TAP,IN SERVICE,JACKSON,28059,USA,30.4169583,-88.7686887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9881132.721,3556565.606,28114,142799,TAP142799,OCEAN SPRINGS,MS,39564,TAP,IN SERVICE,JACKSON,28059,USA,30.41158404,-88.76372547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9873875.795,3557401.329,28115,142800,TAP142800,OCEAN SPRINGS,MS,39564,TAP,IN SERVICE,JACKSON,28059,USA,30.41805832,-88.6985354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9873865.67,3554815.271,28116,142801,TAP142801,OCEAN SPRINGS,MS,39564,TAP,IN SERVICE,JACKSON,28059,USA,30.39802295,-88.69844445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9871147.566,3557412.209,28117,142802,TAP142802,GAUTIER,MS,39553,TAP,IN SERVICE,JACKSON,28059,USA,30.4181426,-88.6740273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9869411.207,3554963.869,28118,142803,TAP142803,GAUTIER,MS,39553,TAP,IN SERVICE,JACKSON,28059,USA,30.39917432,-88.65842932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9864636.044,3553098.316,28119,142804,TAP142804,GAUTIER,MS,39553,TAP,IN SERVICE,JACKSON,28059,USA,30.38471865,-88.6155333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9868554.506,3558285.682,28120,142805,TAP142805,GAUTIER,MS,39553,TAP,IN SERVICE,JACKSON,28059,USA,30.42490886,-88.65073345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9853289.455,3553761.51,28121,142806,TAP142806,MOSS POINT,MS,39563,TAP,IN SERVICE,JACKSON,28059,USA,30.38985781,-88.51360516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9853268.037,3551882.681,28122,142807,TAP142807,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.37529787,-88.51341276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9213583.382,3560055.484,28123,142808,TAP142808,JASPER,FL,32052,TAP,IN SERVICE,HAMILTON,12047,USA,30.43861699,-82.76702774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9784392.363,3568197.813,28124,142809,TAP142809,FAIRHOPE,AL,36532,TAP,IN SERVICE,BALDWIN,1003,USA,30.50165914,-87.89469206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9784365.024,3568199.007,28125,142810,TAP142810,FAIRHOPE,AL,36532,TAP,IN SERVICE,BALDWIN,1003,USA,30.50166839,-87.89444646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9776339.666,3568188.424,28126,142811,TAP142811,FAIRHOPE,AL,36532,TAP,IN SERVICE,BALDWIN,1003,USA,30.50158647,-87.82235345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813657.113,3570125.072,28127,142812,TAP142812,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.51657501,-88.15758177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813655.525,3570927.819,28128,142813,TAP142813,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.52278713,-88.15756751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810478.548,3573538.285,28129,142814,TAP142814,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.54298568,-88.12902824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9809943.414,3573542.437,28130,142815,TAP142815,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.54301781,-88.12422105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9809937.063,3571048.998,28131,142816,TAP142816,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.52372485,-88.124164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9817019.974,3570962.744,28132,142817,TAP142817,EVERGREEN,AL,36401,TAP,IN SERVICE,MOBILE,1097,USA,30.52305739,-88.18779087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9814819.165,3575037.865,28133,142818,TAP142818,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.55458683,-88.16802067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9808461.082,3574351.931,28134,142819,TAP142819,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.54928044,-88.11090504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9818853.97,3564441.468,28135,142820,TAP142820,IRVINGTON,AL,36544,TAP,IN SERVICE,MOBILE,1097,USA,30.47258064,-88.20426593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9818874.172,3563640.008,28136,142821,TAP142821,IRVINGTON,AL,36544,TAP,IN SERVICE,MOBILE,1097,USA,30.46637527,-88.20444742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9822294.929,3567286.748,28137,142822,TAP142822,IRVINGTON,AL,36544,TAP,IN SERVICE,MOBILE,1097,USA,30.49460723,-88.2351766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9811878.58,3570061.307,28138,142823,TAP142823,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.51608154,-88.14160494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9811914.034,3570113.43,28139,142824,TAP142824,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.51648491,-88.14192343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9809963.522,3572048.067,28140,142825,TAP142825,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.5314556,-88.12440168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9741339.546,3571559.208,28141,142826,TAP142826,SEMINOLE,AL,36574,TAP,IN SERVICE,BALDWIN,1003,USA,30.52767291,-87.50794202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9914777.2,3561574.657,28142,142827,TAP142827,GULFPORT,MS,39503,TAP,IN SERVICE,HARRISON,28047,USA,30.45038231,-89.06595897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9959966.636,3565230.145,28143,142828,TAP142828,PICAYUNE,MS,39466,TAP,IN SERVICE,HANCOCK,28045,USA,30.47868664,-89.47190258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9956024.264,3563295.381,28144,142829,TAP142829,KILN,MS,39556,TAP,IN SERVICE,HANCOCK,28045,USA,30.46370685,-89.43648766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9912545.916,3564342.335,28145,142830,TAP142830,GULFPORT,MS,39503,TAP,IN SERVICE,HARRISON,28047,USA,30.47181311,-89.04591501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9924710.677,3579762.131,28146,142831,TAP142831,SAUCIER,MS,39574,TAP,IN SERVICE,HARRISON,28047,USA,30.59112592,-89.15519292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9923945.415,3571365.302,28147,142832,TAP142832,DAHLONEGA,MS,30533,TAP,IN SERVICE,HARRISON,28047,USA,30.52617246,-89.14831845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9884526.755,3575992.434,28148,142833,TAP142833,VANCLEAVE,MS,39565,TAP,IN SERVICE,JACKSON,28059,USA,30.5619709,-88.79421461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9872490.516,3572511.236,28149,142834,TAP142834,VANCLEAVE,MS,39565,TAP,IN SERVICE,JACKSON,28059,USA,30.53503937,-88.68609123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9811417.309,3583287.567,28150,142835,TAP142835,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.61838388,-88.13746128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9857820.18,3571911.314,28151,142836,UNKNOWN142836,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.53039745,-88.55430536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9769309.655,3585053.623,28152,142837,TAP142837,LOXLEY,AL,36551,TAP,IN SERVICE,BALDWIN,1003,USA,30.63203578,-87.75920178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9825387.782,3586755.57,28153,142838,TAP142838,MOBILE,AL,36695,TAP,IN SERVICE,MOBILE,1097,USA,30.64519029,-88.26296017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9807529.152,3585068.989,28154,142839,TAP142839,MOBILE,AL,36605,TAP,IN SERVICE,MOBILE,1097,USA,30.63215455,-88.10253337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9806025.026,3584668.154,28155,142840,TAP142840,MOBILE,AL,36605,TAP,IN SERVICE,MOBILE,1097,USA,30.62905621,-88.08902157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9814031.668,3587960.892,28156,142841,TAP142841,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.65450526,-88.16094646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9814036.959,3587198.891,28157,142842,TAP142842,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.64861646,-88.160994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813578.171,3583721.73,28158,142843,TAP142843,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.6217402,-88.15687263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810408.219,3583310.491,28159,142844,TAP142844,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.6185611,-88.12839647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810320.341,3583473.824,28160,142845,TAP142845,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.61982376,-88.12760704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9811418.142,3583308.187,28161,142846,TAP142846,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.61854328,-88.13746876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810542.591,3583911.71,28162,142847,TAP142847,MOBILE,AL,36693,TAP,IN SERVICE,MOBILE,1097,USA,30.62320882,-88.12960355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9819405.466,3586022.766,28163,142848,TAP142848,MOBILE,AL,36695,TAP,IN SERVICE,MOBILE,1097,USA,30.6395266,-88.20922011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9823647.804,3586556.167,28164,142849,TAP142849,MOBILE,AL,36695,TAP,IN SERVICE,MOBILE,1097,USA,30.64364918,-88.24732968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9825294.906,3586567.645,28165,142850,TAP142850,MOBILE,AL,36695,TAP,IN SERVICE,MOBILE,1097,USA,30.64373788,-88.26212585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9769294.574,3583274.032,28166,142851,TAP142851,LOXLEY,AL,36551,TAP,IN SERVICE,BALDWIN,1003,USA,30.61827924,-87.7590663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9769306.559,3585903.361,28167,142852,TAP142852,LOXLEY,AL,36551,TAP,IN SERVICE,BALDWIN,1003,USA,30.63860371,-87.75917397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9779607.708,3586103.662,28168,142853,TAP142853,DAPHNE,AL,36526,TAP,IN SERVICE,BALDWIN,1003,USA,30.64015184,-87.85171077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9248663.853,3582862.465,28169,142854,TAP142854,JENNINGS,FL,32053,TAP,IN SERVICE,HAMILTON,12047,USA,30.61509748,-83.08216097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9822482.043,3578207.05,28170,142855,TAP142855,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.57909991,-88.23685747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813249.72,3579515.109,28171,142856,TAP142856,MOBILE,AL,36619,TAP,IN SERVICE,MOBILE,1097,USA,30.58921571,-88.1539221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9776442.226,3581177.11,28172,142857,TAP142857,DAPHNE,AL,36526,TAP,IN SERVICE,BALDWIN,1003,USA,30.60206718,-87.82327476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9552062.595,3576733.366,28173,142860,TAP142860,VERNON,FL,32462,TAP,IN SERVICE,WASHINGTON,12133,USA,30.567702,-85.80763824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,3/20/2019 0:00,3,115,115,N,N
-9395992.937,3580106.825,28174,142861,TAP142861,HAVANA,FL,32333,TAP,IN SERVICE,GADSDEN,12039,USA,30.59379137,-84.40564065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9369464.337,3577135.626,28175,142863,TAP142863,TALLAHASSEE,FL,32309,TAP,IN SERVICE,LEON,12073,USA,30.57081333,-84.16733018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9376641.476,3578819.203,28176,142864,TAP142864,TALLAHASSEE,FL,32312,TAP,IN SERVICE,LEON,12073,USA,30.58383409,-84.23180352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9699545.862,3578568.334,28177,142865,TAP142865,MILTON,FL,32571,TAP,IN SERVICE,SANTA ROSA,12113,USA,30.58189398,-87.13250297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9699512.019,3578532.355,28178,142866,TAP142866,MILTON,FL,32571,TAP,IN SERVICE,SANTA ROSA,12113,USA,30.58161573,-87.13219895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9998073.002,4006753.562,28179,142867,TAP142867,GRENADA,MS,38901,TAP,IN SERVICE,GRENADA,28043,USA,33.83563832,-89.81421789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10028230.19,3946211.751,28180,142868,TAP142868,COILA,MS,38923,TAP,IN SERVICE,CARROLL,28015,USA,33.38269921,-90.08512454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10034662.82,3489296.12,28181,142869,TAP142869,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.88904928,-90.14290982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10034666.53,3489337.72,28182,142870,TAP142870,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.88937327,-90.14294315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10034638.3,3489334.84,28183,142871,TAP142871,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.88935084,-90.14268955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10034719.09,3489363.99,28184,142872,TAP142872,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.88957787,-90.1434153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9811297.004,3597817.697,28185,142873,TAP142873,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.73064688,-88.13638056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9821238.128,3595596.917,28186,142874,TAP142874,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.71349709,-88.2256832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9802747.436,3600073.955,28187,142875,RISER142875,MOBILE,AL,36610,RISER,IN SERVICE,MOBILE,1097,USA,30.74806752,-88.05957848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9813003.482,3596418.911,28188,142876,TAP142876,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.71984523,-88.15171011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813125.398,3596425.401,28189,142877,TAP142877,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.71989535,-88.1528053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9814216.224,3596386.828,28190,142878,TAP142878,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.71959746,-88.16260435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9821219.99,3599941.411,28191,142879,TAP142879,SEMMES,AL,36575,TAP,IN SERVICE,MOBILE,1097,USA,30.74704423,-88.22552026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9809968.56,3596392.48,28192,142881,TAP142881,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.71964111,-88.12444694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9835908.529,3595701.931,28193,142882,TAP142882,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.71430812,-88.35746965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9809950.736,3598038.553,28194,142883,TAP142883,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.73235225,-88.12428683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9264798.104,3597172.166,28195,142884,TAP142884,LAKE PARK,GA,31636,TAP,IN SERVICE,LOWNDES,13185,USA,30.72566214,-83.22709741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9600242.927,3599895.096,28196,142885,TAP142885,DEFUNIAK SPRINGS,FL,32433,TAP,IN SERVICE,WALTON,12131,USA,30.74668665,-86.24044953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9631619.583,3599865.848,28197,142886,TAP142886,CRESTVIEW,FL,32539,TAP,IN SERVICE,OKALOOSA,12091,USA,30.74646085,-86.52231082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY/OTHER,1/12/2016 0:00,3,115,115,N,N
-9815440.718,3592638.204,28198,142887,TAP142887,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.69064393,-88.17360417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9818512.768,3591113.14,28199,142888,TAP142888,MOBILE,AL,36695,TAP,IN SERVICE,MOBILE,1097,USA,30.6788622,-88.20120087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9818518.357,3592460.933,28200,142889,TAP142889,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.68927452,-88.20125108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9812180.824,3593557.489,28201,142890,TAP142890,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.69774509,-88.14432005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810857.64,3591004.784,28202,142891,TAP142891,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.67802505,-88.13243369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9812421.675,3589462.538,28203,142892,TAP142892,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.66610901,-88.14648365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9804102.361,3589656.87,28204,142893,TAP142893,MOBILE,AL,36605,TAP,IN SERVICE,MOBILE,1097,USA,30.66761058,-88.07174998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9814351.02,3588943.954,28205,142894,TAP142894,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.66210188,-88.16381525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9815942.09,3588852.493,28206,142895,TAP142895,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.66139514,-88.17810808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9815692.602,3592476.808,28207,142896,TAP142896,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.68939715,-88.17586688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9810754.267,3588971.471,28208,142897,TAP142897,MOBILE,AL,36609,TAP,IN SERVICE,MOBILE,1097,USA,30.66231451,-88.13150507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9273827.464,3593126.535,28209,142898,TAP142898,VALDOSTA,GA,31601,TAP,IN SERVICE,LOWNDES,13185,USA,30.69441619,-83.30820953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9444181.66,3593693.37,28210,142899,TAP142899,CHATTAHOOCHEE,FL,32324,TAP,IN SERVICE,GADSDEN,12039,USA,30.69879468,-84.83852731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9589488.995,3592140.501,28211,142900,TAP142900,DEFUNIAK SPRINGS,FL,32435,TAP,IN SERVICE,WALTON,12131,USA,30.68679914,-86.14384531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9778776.467,3590587.872,28212,142901,UNKNOWN142901,SPANISH FORT,AL,36527,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.67480396,-87.8442436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9478583.433,3724911.172,28213,142902,TAP142902,ABBEVILLE,AL,36310,TAP,IN SERVICE,HENRY,1067,USA,31.70700149,-85.14756369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9553538.114,3728802.003,28214,142903,TAP142903,BRUNDIDGE,AL,36010,TAP,IN SERVICE,PIKE,1109,USA,31.73673197,-85.82089305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9554140.721,3725630.443,28215,142904,TAP142904,BRUNDIDGE,AL,36010,TAP,IN SERVICE,PIKE,1109,USA,31.71249828,-85.82630637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9601221.748,3725875.496,28216,142905,TAP142905,LUVERNE,AL,36049,TAP,IN SERVICE,CRENSHAW,1041,USA,31.71437094,-86.24924243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9529958.499,3733808.772,28217,142906,TAP142906,LOUISVILLE,AL,36048,TAP,IN SERVICE,BARBOUR,1005,USA,31.77497548,-85.60907377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9606513.762,3727004.504,28218,142907,TAP142907,LUVERNE,AL,36049,TAP,IN SERVICE,CRENSHAW,1041,USA,31.72299817,-86.2967814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9603036.462,3727171.516,28219,142908,TAP142908,LUVERNE,AL,36049,TAP,IN SERVICE,CRENSHAW,1041,USA,31.72427431,-86.26554428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9569297.125,3735713.341,28220,142909,TAP142909,TROY,AL,36081,TAP,IN SERVICE,PIKE,1109,USA,31.78951912,-85.96245866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9267791.841,3721533.823,28221,142911,TAP142911,FITZGERALD,GA,31750,TAP,IN SERVICE,BEN HILL,13017,USA,31.68118689,-83.25399061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10163899.05,3698999.709,28222,142912,TAP142912,NATCHEZ,MS,39120,TAP,IN SERVICE,ADAMS,28001,USA,31.50876484,-91.30385864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10401269.9,3691630.394,28223,142913,TAP142913,FLORIEN,LA,71429,TAP,IN SERVICE,SABINE,22085,USA,31.45230859,-93.43619727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9405312.87,3511696.624,28224,142914,TAP142914,SOPCHOPPY,FL,32358,TAP,IN SERVICE,WAKULLA,12129,USA,30.06335876,-84.48936303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9406672.823,3496472.313,28225,142915,TAP142915,CARRABELLE,FL,32322,TAP,IN SERVICE,FRANKLIN,12037,USA,29.9449241,-84.5015797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9300265.926,3511469.033,28226,142916,TAP142916,PERRY,FL,32348,TAP,IN SERVICE,TAYLOR,12123,USA,30.0615893,-83.54571027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9184641.743,3497151.958,28227,142917,TAP142917,LAKE BUTLER,FL,32054,TAP,IN SERVICE,UNION,12125,USA,29.95021429,-82.50704057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9147263.682,3489621.779,28228,142918,TAP142918,STARKE,FL,32091,TAP,IN SERVICE,BRADFORD,12007,USA,29.89158558,-82.17126774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9165133.606,3490537.559,28229,142919,TAP142919,BROOKER,FL,32622,TAP,IN SERVICE,BRADFORD,12007,USA,29.89871753,-82.33179599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9150999.826,3499637.964,28230,142920,TAP142920,STARKE,FL,32091,TAP,IN SERVICE,BRADFORD,12007,USA,29.96956233,-82.20483008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9100082.936,3510648.926,28231,142921,TAP142921,GREEN COVE SPRINGS,FL,32043,TAP,IN SERVICE,CLAY,12019,USA,30.05521292,-81.74743588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9108814.623,3507655.889,28232,142922,TAP142922,MIDDLEBURG,FL,32068,TAP,IN SERVICE,CLAY,12019,USA,30.03193841,-81.82587396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9094371.214,3497651.01,28233,142923,TAP142923,GREEN COVE SPRINGS,FL,32043,TAP,IN SERVICE,CLAY,12019,USA,29.9540986,-81.69612661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9116846.975,3511976.897,28234,142924,TAP142924,MIDDLEBURG,FL,32068,TAP,IN SERVICE,CLAY,12019,USA,30.06553777,-81.8980298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9137533.85,3494074.525,28235,142925,TAP142925,STARKE,FL,32091,TAP,IN SERVICE,BRADFORD,12007,USA,29.92625808,-82.08386316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10135108.07,3536416.202,28236,142928,TAP142928,SAINT GABRIEL,LA,70776,TAP,IN SERVICE,IBERVILLE,22047,USA,30.25535844,-91.04522489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10133581.97,3535498.612,28237,142929,TAP142929,GEISMAR,LA,70734,TAP,IN SERVICE,ASCENSION,22005,USA,30.2482381,-91.03151566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10388050.77,3533716.674,28238,142930,TAP142930,SULPHUR,LA,70663,TAP,IN SERVICE,CALCASIEU,22019,USA,30.2344091,-93.31744777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10297423.81,3533775.073,28239,142931,TAP142931,EGAN,LA,70531,TAP,IN SERVICE,ACADIA,22001,USA,30.23486235,-92.50333197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10370335.38,3534747.504,28240,142932,TAP142932,LAKE CHARLES,LA,70615,TAP,IN SERVICE,CALCASIEU,22019,USA,30.24240925,-93.15830778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10374422.94,3534733.095,28241,142933,TAP142933,LAKE CHARLES,LA,70601,TAP,IN SERVICE,CALCASIEU,22019,USA,30.24229743,-93.19502691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10383325.69,3535913.227,28242,142934,TAP142934,WESTLAKE,LA,70669,TAP,IN SERVICE,CALCASIEU,22019,USA,30.2514555,-93.27500167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10383345.56,3535555.695,28243,142935,TAP142935,WESTLAKE,LA,70669,TAP,IN SERVICE,CALCASIEU,22019,USA,30.24868107,-93.27518018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10383340.79,3535531.433,28244,142936,TAP142936,WESTLAKE,LA,70669,TAP,IN SERVICE,CALCASIEU,22019,USA,30.24849279,-93.27513734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10333172.74,3536306.944,28245,142937,TAP142937,WELSH,LA,70591,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.25451064,-92.82447003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10323826.31,3533467.896,28246,142938,TAP142938,ROANOKE,LA,70581,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.23247826,-92.74050968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10355137.9,3533312.839,28247,142939,TAP142939,IOWA,LA,70647,TAP,IN SERVICE,CALCASIEU,22019,USA,30.23127481,-93.02178644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10264798.02,3532894.803,28248,142940,TAP142940,DUSON,LA,70529,TAP,IN SERVICE,ACADIA,22001,USA,30.22803019,-92.21024947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10271670.02,3532803.165,28249,142941,TAP142941,RAYNE,LA,70578,TAP,IN SERVICE,ACADIA,22001,USA,30.22731892,-92.27198176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10370912.11,3532360.295,28250,142942,TAP142942,LAKE CHARLES,LA,70615,TAP,IN SERVICE,CALCASIEU,22019,USA,30.22388141,-93.16348859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10375113.28,3532707.366,28251,142943,TAP142943,LAKE CHARLES,LA,70601,TAP,IN SERVICE,CALCASIEU,22019,USA,30.22657535,-93.20122832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10375123.59,3532711.164,28252,142944,TAP142944,LAKE CHARLES,LA,70601,TAP,IN SERVICE,CALCASIEU,22019,USA,30.22660483,-93.20132096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10105896.7,3633772.857,28253,142945,TAP142945,LIBERTY,MS,39645,TAP,IN SERVICE,AMITE,28005,USA,31.00788234,-90.78281468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10140420.3,3669679.841,28254,142946,TAP142946,CROSBY,MS,39633,TAP,IN SERVICE,WILKINSON,28157,USA,31.28394401,-91.09294547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10133747.51,3602324.493,28255,142947,TAP142947,SLAUGHTER,LA,70777,TAP,IN SERVICE,EAST FELICIANA,22037,USA,30.76544086,-91.03300272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10159651.8,3593346.103,28256,142948,TAP142948,ZACHARY,LA,70791,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.69611226,-91.26570491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10147626.72,3587411.086,28257,142949,TAP142949,ZACHARY,LA,70791,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.65025636,-91.15768184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10126024.67,3600619.597,28258,142950,TAP142950,SLAUGHTER,LA,70777,TAP,IN SERVICE,EAST FELICIANA,22037,USA,30.75227997,-90.96362731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10182626.88,3594445.685,28259,142952,TAP142952,NEW ROADS,LA,70760,TAP,IN SERVICE,POINTE COUPEE,22077,USA,30.7046056,-91.47209361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10098108.77,3593266.674,28260,142953,TAP142953,AMITE,LA,70422,TAP,IN SERVICE,ST. HELENA,22091,USA,30.6954987,-90.71285446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10091271.09,3606029.733,28261,142954,TAP142954,GREENSBURG,LA,70441,TAP,IN SERVICE,ST. HELENA,22091,USA,30.79403714,-90.65143056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10147911.24,3586381.73,28262,142955,TAP142955,ZACHARY,LA,70791,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.642301,-91.16023769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10148718.52,3582420.779,28263,142956,TAP142956,BAKER,LA,70714,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.61168276,-91.16748958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10379877.15,3606239.063,28264,142957,TAP142957,DERIDDER,LA,70634,TAP,IN SERVICE,BEAUREGARD,22011,USA,30.79565245,-93.24402289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10379887.48,3606246.155,28265,142958,TAP142958,DERIDDER,LA,70634,TAP,IN SERVICE,BEAUREGARD,22011,USA,30.79570717,-93.24411569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10378522.89,3580359.094,28266,142959,TAP142959,LONGVILLE,LA,70652,TAP,IN SERVICE,BEAUREGARD,22011,USA,30.59574205,-93.23185739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10294428.78,3672671.334,28267,142960,TAP142960,ALEXANDRIA,LA,71301,TAP,IN SERVICE,RAPIDES,22079,USA,31.30690703,-92.47642718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10281031.68,3671679.315,28268,142961,TAP142961,PINEVILLE,LA,71360,TAP,IN SERVICE,RAPIDES,22079,USA,31.2992928,-92.35607896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10152136.87,3574661.294,28269,142962,TAP142962,BATON ROUGE,LA,70807,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.5516737,-91.1981972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10148701.28,3573793.551,28270,142963,TAP142963,BATON ROUGE,LA,70807,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.54496059,-91.16733473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10147509.15,3574465.83,28271,142964,TAP142964,BATON ROUGE,LA,70807,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.55016158,-91.15662565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10152777.73,3576270.485,28272,142965,TAP142965,BATON ROUGE,LA,70807,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.56412166,-91.2039541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10192065.83,3574719.398,28273,142966,TAP142966,MARINGOUIN,LA,70757,TAP,IN SERVICE,POINTE COUPEE,22077,USA,30.5521232,-91.55688509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10252850.22,3573866.796,28274,142967,TAP142967,OPELOUSAS,LA,70570,TAP,IN SERVICE,ST. LANDRY,22097,USA,30.54552725,-92.10292055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10238605.56,3573423.665,28275,142968,TAP142968,PORT BARRE,LA,70577,TAP,IN SERVICE,ST. LANDRY,22097,USA,30.5420989,-91.97495861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10238019.25,3573653.182,28276,142969,TAP142969,PORT BARRE,LA,70577,TAP,IN SERVICE,ST. LANDRY,22097,USA,30.54387461,-91.9696917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10231869.24,3573530.349,28277,142970,TAP142970,PORT BARRE,LA,70577,TAP,IN SERVICE,ST. LANDRY,22097,USA,30.54292429,-91.91444519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10130999.39,3565110.02,28278,142971,TAP142971,BATON ROUGE,LA,70819,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47775664,-91.00831598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-10131028.45,3565035.474,28279,142972,TAP142972,BATON ROUGE,LA,70819,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47717951,-91.00857698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
