X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10150752.92,3566824.342,28280,142973,TAP142973,DENTON,LA,27239,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49102787,-91.18576489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10141961.38,3565294.201,28281,142974,TAP142974,BATON ROUGE,LA,70814,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47918255,-91.10678923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10149735.89,3567100.551,28282,142975,TAP142975,BATON ROUGE,LA,70805,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49316595,-91.17662879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10148556.64,3567066.916,28283,142977,TAP142977,BATON ROUGE,LA,70805,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49290558,-91.16603544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10113831.67,3567538.719,28284,142978,TAP142978,WALKER,LA,70785,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.49655761,-90.85409566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10113788.88,3567544.942,28285,142979,TAP142979,WALKER,LA,70785,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.49660578,-90.85371134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10250602.4,3570374.941,28286,142980,TAP142980,OPELOUSAS,LA,70570,TAP,IN SERVICE,ST. LANDRY,22097,USA,30.51850868,-92.08272809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9487226.697,3706809.161,28287,142981,TAP142981,ABBEVILLE,AL,36310,TAP,IN SERVICE,HENRY,1067,USA,31.56855578,-85.22520746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9571142.905,3713350.7,28288,142982,TAP142982,TROY,AL,36079,TAP,IN SERVICE,COFFEE,1031,USA,31.61860981,-85.97903958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9653723.231,3717777.593,28289,142983,TAP142983,GEORGIANA,AL,36033,TAP,IN SERVICE,BUTLER,1013,USA,31.65246789,-86.72087127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9372691.469,3708457.246,28290,142984,TAP142984,ALBANY,GA,31707,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.581169,-84.19632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9375229.22,3709071.551,28291,142985,TAP142985,ALBANY,GA,31707,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.58587,-84.219117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9374420.706,3713578.842,28292,142986,TAP142986,ALBANY,GA,31707,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.620355,-84.211854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9364101.389,3710204.066,28293,142987,TAP142987,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.594536,-84.119154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9315371.282,3712045.837,28294,142988,TAP142988,ASHBURN,GA,31714,TAP,IN SERVICE,TURNER,13287,USA,31.6086275,-83.681404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9319354.06,3715824.824,28295,142989,TAP142989,ASHBURN,GA,31714,TAP,IN SERVICE,TURNER,13287,USA,31.6375341,-83.7171819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9180761.773,3706523.531,28296,142990,TAP142990,ALMA,GA,31510,TAP,IN SERVICE,BACON,13005,USA,31.56636961,-82.47218621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9573793.631,3698844.241,28297,142992,TAP142992,ELBA,AL,36323,TAP,IN SERVICE,COFFEE,1031,USA,31.50757415,-86.00285146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9286878.914,3700684.954,28298,142994,TAP142994,TIFTON,GA,31794,TAP,IN SERVICE,TIFT,13277,USA,31.5216707,-83.4254527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9362783.081,3697986.06,28299,142995,TAP142995,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.5010013,-84.10731144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9363731.081,3702309.159,28300,142998,TAP142998,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.53410742,-84.11582746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9363758.888,3702330.07,28301,142999,TAP142999,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.53426753,-84.11607726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9363155.958,3704792.543,28302,143000,TAP143000,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.55311976,-84.11066104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9363142.156,3704775.081,28303,143001,TAP143001,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.55298609,-84.11053706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9584056.222,3679950.225,28304,143002,TAP143002,ELBA,AL,36323,TAP,IN SERVICE,COFFEE,1031,USA,31.36275719,-86.09504188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9526754.869,3673817.983,28305,143003,TAP143003,NEWTON,AL,36352,TAP,IN SERVICE,DALE,1045,USA,31.31570734,-85.58029507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9541813.986,3672541.786,28306,143004,TAP143004,DALEVILLE,AL,36322,TAP,IN SERVICE,DALE,1045,USA,31.30591272,-85.71557342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9555099.43,3671788.8,28307,143005,TAP143005,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.30013318,-85.83491859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9687916.991,3673555.1,28308,143006,TAP143006,CASTLEBERRY,AL,36432,TAP,IN SERVICE,CONECUH,1035,USA,31.31368983,-87.02803905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9622133.118,3675244.1,28309,143007,TAP143007,ANDALUSIA,AL,36421,TAP,IN SERVICE,COVINGTON,1039,USA,31.32665138,-86.43709246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9551525.616,3678748.123,28310,143008,TAP143008,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.35353587,-85.80281447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9538570.381,3672652.194,28311,143010,TAP143010,DALEVILLE,AL,36322,TAP,IN SERVICE,DALE,1045,USA,31.30676013,-85.68643561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9538775.651,3672810.878,28312,143011,TAP143011,DALEVILLE,AL,36322,TAP,IN SERVICE,DALE,1045,USA,31.30797805,-85.68827959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9538703.857,3672825.506,28313,143012,TAP143012,DALEVILLE,AL,36322,TAP,IN SERVICE,DALE,1045,USA,31.30809031,-85.68763466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9542525.18,3674759.878,28314,143013,TAP143013,FORT RUCKER,AL,36362,TAP,IN SERVICE,DALE,1045,USA,31.3229356,-85.72196218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9554950.553,3673984.29,28315,143014,TAP143014,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.31698365,-85.83358121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9531765.39,3671578.321,28316,143015,TAP143015,NEWTON,AL,36352,TAP,IN SERVICE,DALE,1045,USA,31.29851759,-85.62530535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9530704.21,3673048.871,28317,143016,TAP143016,NEWTON,AL,36352,TAP,IN SERVICE,DALE,1045,USA,31.30980464,-85.6157726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,4,-999999,-999999,Y,Y
-9550509.402,3672521.777,28318,143017,TAP143017,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.30575914,-85.79368567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9550610.738,3672651.687,28319,143018,TAP143018,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.30675623,-85.79459598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9732467.33,3676695.9,28320,143019,TAP143019,FRISCO CITY,AL,36445,TAP,IN SERVICE,MONROE,1099,USA,31.33779119,-87.42824155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9696220.541,3677159.752,28321,143020,TAP143020,CASTLEBERRY,AL,36432,TAP,IN SERVICE,CONECUH,1035,USA,31.34135011,-87.1026311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9342542.185,3671705.742,28322,143021,TAP143021,DOERUN,GA,31744,TAP,IN SERVICE,COLQUITT,13071,USA,31.29949565,-83.92548437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9610641.8,3675342.547,28323,143022,TAP143022,ANDALUSIA,AL,36421,TAP,IN SERVICE,COVINGTON,1039,USA,31.32740682,-86.33386419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9158625.752,3677462.421,28324,143024,TAP143024,BLACKSHEAR,GA,31516,TAP,IN SERVICE,PIERCE,13229,USA,31.34367226,-82.27333495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9152404.724,3674710.617,28325,143025,TAP143025,BLACKSHEAR,GA,31516,TAP,IN SERVICE,PIERCE,13229,USA,31.32255757,-82.2174505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9154026.623,3673338.749,28326,143026,TAP143026,BLACKSHEAR,GA,31516,TAP,IN SERVICE,PIERCE,13229,USA,31.31202941,-82.23202027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9156479.084,3671096.626,28327,143027,TAP143027,BLACKSHEAR,GA,31516,TAP,IN SERVICE,PIERCE,13229,USA,31.2948201,-82.2540511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9807370.761,3607716.949,28328,143028,TAP143028,SARALAND,AL,36571,TAP,IN SERVICE,MOBILE,1097,USA,30.8070559,-88.10111052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9804484.284,3607338.924,28329,143029,TAP143029,SARALAND,AL,36571,TAP,IN SERVICE,MOBILE,1097,USA,30.80413917,-88.07518085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9818461.648,3600668.911,28330,143030,TAP143030,MOBILE,AL,36618,TAP,IN SERVICE,MOBILE,1097,USA,30.75266067,-88.20074165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9276499.12,3607923.445,28331,143031,TAP143031,VALDOSTA,GA,31601,TAP,IN SERVICE,LOWNDES,13185,USA,30.80864914,-83.33220943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,1/4/2018 0:00,3,115,115,Y,Y
-9092447.776,3605075.855,28332,143033,TAP143033,KINGSLAND,GA,31548,TAP,IN SERVICE,CAMDEN,13039,USA,30.78667612,-81.67884807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,3/27/2019 0:00,3,115,115,Y,Y
-9347288.362,3611253.972,28333,143034,TAP143034,THOMASVILLE,GA,31792,TAP,IN SERVICE,THOMAS,13275,USA,30.83434229,-83.96812001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9292735.47,3605480.562,28334,143035,TAP143035,QUITMAN,GA,31643,TAP,IN SERVICE,BROOKS,13027,USA,30.78979929,-83.47806304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9614871.59,3601221.95,28335,143036,TAP143036,DEFUNIAK SPRINGS,FL,32433,TAP,IN SERVICE,WALTON,12131,USA,30.75693001,-86.37186104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9520682.079,3607555.265,28336,143037,TAP143037,CHIPLEY,FL,32428,TAP,IN SERVICE,WASHINGTON,12133,USA,30.80580841,-85.52574227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9780811.782,3611615.121,28337,143038,UNKNOWN143038,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.83712794,-87.86252714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-9719534.422,3844420.625,28338,143039,TAP143039,MARION,AL,36756,TAP,IN SERVICE,PERRY,1105,USA,32.61581855,-87.31206325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,115,115,Y,Y
-9513807.39,3846156.813,28339,143040,TAP143040,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.62895453,-85.46398589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9510085.357,3846074.13,28340,143041,TAP143041,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.628329,-85.43055029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9507637.956,3845836.005,28341,143042,TAP143042,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.62652745,-85.40856492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9505365.181,3847061.028,28342,143043,TAP143043,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.63579505,-85.38814823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502598.163,3845513.874,28343,143044,TAP143044,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.62409029,-85.36329168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500022.703,3848133.783,28344,143045,TAP143045,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.64390992,-85.34015594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9497389.036,3847926.879,28345,143046,TAP143046,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.64234484,-85.3164973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9508750.126,3845382.993,28346,143047,TAP143047,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.62310006,-85.41855571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9514080.961,3845128.199,28347,143048,TAP143048,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.62117228,-85.46644342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9316321.283,3845454.094,28348,143049,TAP143049,WARNER ROBINS,GA,31093,TAP,IN SERVICE,HOUSTON,13153,USA,32.623638,-83.689938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9928201.284,3558606.661,28349,143051,TAP143051,GULFPORT,MS,39503,TAP,IN SERVICE,HARRISON,28047,USA,30.42739517,-89.18654957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9913181.133,3608701.204,28350,143052,TAP143052,PERKINSTON,MS,39573,TAP,IN SERVICE,STONE,28131,USA,30.81464973,-89.05162126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9938791.689,3606916.875,28351,143053,TAP143053,PERKINSTON,MS,39573,TAP,IN SERVICE,STONE,28131,USA,30.80088266,-89.2816848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9906664.681,3565026.741,28352,143054,TAP143054,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.4771119,-88.99308297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9902565.884,3566132.731,28353,143055,TAP143055,BILOXI,MS,39532,TAP,IN SERVICE,HARRISON,28047,USA,30.48567406,-88.95626286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10082727.4,3900840.504,28354,143056,TAP143056,LOUISE,MS,39097,TAP,IN SERVICE,HUMPHREYS,28053,USA,33.04170191,-90.57468127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10115160.21,3898641.53,28355,143057,TAP143057,ANGUILLA,MS,38721,TAP,IN SERVICE,SHARKEY,28125,USA,33.02514133,-90.86603018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,3/21/2019 0:00,3,-999999,-999999,Y,Y
-9643892.248,3899537.578,28356,143058,TAP143058,JEMISON,AL,35085,TAP,IN SERVICE,CHILTON,1021,USA,33.03188989,-86.63255805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9473300.286,3899295.879,28357,143060,TAP143060,LAGRANGE,GA,30240,TAP,IN SERVICE,TROUP,13285,USA,33.03006959,-85.10010438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9464942.767,3896848.968,28358,143061,TAP143061,LAGRANGE,GA,30241,TAP,IN SERVICE,TROUP,13285,USA,33.01163915,-85.02502751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9405340.228,3896908.036,28359,143062,TAP143062,MOLENA,GA,30258,TAP,IN SERVICE,PIKE,13231,USA,33.0120841,-84.48960879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9331472.422,3892785.895,28360,143063,TAP143063,FORSYTH,GA,31029,TAP,IN SERVICE,MONROE,13207,USA,32.98102707,-83.826043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9381169.231,3890894.455,28361,143064,TAP143064,THE ROCK,GA,30285,TAP,IN SERVICE,UPSON,13293,USA,32.96677292,-84.27247703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10460653.91,3893447.845,28362,143065,TAP143065,RODESSA,LA,71069,TAP,IN SERVICE,CADDO,22017,USA,32.98601507,-93.96965288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10278866.8,3896832.294,28363,143066,TAP143066,MARION,AR,71260,TAP,IN SERVICE,UNION,5139,USA,33.01151354,-92.33663149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9943129.671,3659265.982,28364,143067,TAP143067,HATTIESBURG,MS,39401,TAP,IN SERVICE,FORREST,28035,USA,31.2039625,-89.32065355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9924538.676,3667761.372,28365,143068,TAP143068,PETAL,MS,39465,TAP,IN SERVICE,FORREST,28035,USA,31.26921469,-89.1536478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9937865.443,3676466.681,28366,143069,TAP143069,PETAL,MS,39465,TAP,IN SERVICE,FORREST,28035,USA,31.33603246,-89.27336419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9937875.324,3676445.639,28367,143070,TAP143070,PETAL,MS,39465,TAP,IN SERVICE,FORREST,28035,USA,31.33587101,-89.27345296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9898714.928,3667616.81,28368,143071,TAP143071,RICHTON,MS,39476,TAP,IN SERVICE,PERRY,28111,USA,31.2681047,-88.92166913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9912824.767,3679684.06,28369,143072,TAP143072,RICHTON,MS,39476,TAP,IN SERVICE,PERRY,28111,USA,31.36071552,-89.04841997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9925769.633,3680573.996,28370,143073,TAP143073,PETAL,MS,39465,TAP,IN SERVICE,FORREST,28035,USA,31.36754178,-89.16470568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9885673.063,3674691.724,28371,143074,TAP143074,RICHTON,MS,39476,TAP,IN SERVICE,GREENE,28041,USA,31.32241259,-88.80451206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9911818.683,3664515.768,28372,143076,TAP143076,EAGLE RIVER,MS,54521,TAP,IN SERVICE,PERRY,28111,USA,31.24429087,-89.03938216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,69,69,Y,Y
-9944822.447,3675518.689,28373,143077,UNKNOWN143077,HATTIESBURG,MS,39401,SUBSTATION,IN SERVICE,FORREST,28035,USA,31.32875843,-89.33586002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9953306.167,3675572.66,28374,143078,TAP143078,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.32917257,-89.41207057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-9968436.547,3686372.354,28375,143079,TAP143079,SUMRALL,MS,39482,TAP,IN SERVICE,LAMAR,28073,USA,31.41200598,-89.54798909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9991097.749,3663463.878,28376,143080,TAP143080,COLUMBIA,MS,39429,TAP,IN SERVICE,MARION,28091,USA,31.23621172,-89.75155813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9972190.488,3666447.274,28377,143081,TAP143081,ANNISTON,MS,36201,TAP,IN SERVICE,LAMAR,28073,USA,31.25912419,-89.58171131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9962784.18,3686173.336,28378,143082,TAP143082,OXFORD,MS,36203,TAP,IN SERVICE,LAMAR,28073,USA,31.41048017,-89.49721301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9952083.534,3676833.579,28379,143083,TAP143083,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.33884755,-89.40108747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9946840.954,3675485.836,28380,143084,TAP143084,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.32850633,-89.35399258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9947038.592,3672333.03,28381,143085,TAP143085,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.30431045,-89.35576799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9946834.887,3668621.257,28382,143086,TAP143086,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.27581687,-89.35393808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9952911.543,3674637.023,28383,143087,TAP143087,HATTIESBURG,MS,39402,TAP,IN SERVICE,LAMAR,28073,USA,31.32199282,-89.4085256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9948333.077,3662030.46,28384,143088,TAP143088,PURVIS,MS,39475,TAP,IN SERVICE,LAMAR,28073,USA,31.22520111,-89.36739655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9953565.261,3668777.919,28385,143089,TAP143089,PURVIS,MS,39475,TAP,IN SERVICE,LAMAR,28073,USA,31.27701966,-89.41439805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10031573.35,3660409.528,28386,143090,TAP143090,TYLERTOWN,MS,39667,TAP,IN SERVICE,WALTHALL,28147,USA,31.21274858,-90.11515664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10052515.81,3664845.587,28387,143091,TAP143091,SUMMIT,MS,39666,TAP,IN SERVICE,PIKE,28113,USA,31.24682393,-90.30328598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10066389.58,3684335.284,28388,143092,TAP143092,BOGUE CHITTO,MS,39629,TAP,IN SERVICE,LINCOLN,28085,USA,31.39638729,-90.42791612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-10066286.35,3661148.273,28389,143093,TAP143093,MCCOMB,MS,39648,TAP,IN SERVICE,PIKE,28113,USA,31.21842407,-90.42698887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10095684.77,3679815.778,28390,143094,TAP143094,SMITHDALE,MS,39664,TAP,IN SERVICE,FRANKLIN,28037,USA,31.3617259,-90.6910793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8988013.615,3079724.062,28391,143095,TAP143095,SIOUX FALLS,FL,57104,TAP,IN SERVICE,PALM BEACH,12099,USA,26.64929786,-80.74070005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,138,138,N,N
-9178058.558,3159098.468,28392,143096,TAP143096,SARASOTA,FL,34241,TAP,IN SERVICE,SARASOTA,12115,USA,27.28479553,-82.44790282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8918184.23,3102928.851,28393,143097,RISER143097,PALM BEACH GARDENS,FL,33418,RISER,IN SERVICE,PALM BEACH,12099,USA,26.83545361,-80.11341201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9051110.6,3178520.511,28394,143098,PHILLIPS,SEBRING,FL,33876,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.43974649,-81.3075099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",4/7/2014 0:00,IMAGERY,9/30/2015 0:00,1,69,69,Y,Y
-8947854.863,3202931.54,28395,143099,RISER143099,VERO BEACH,FL,32960,RISER,IN SERVICE,INDIAN RIVER,12061,USA,27.63419181,-80.37994783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,N,N
-9176052.567,3371191.286,28396,143100,HOLDER,BEVERLY HILLS,FL,34465,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.96499381,-82.42988269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",4/7/2014 0:00,IMAGERY,9/30/2015 0:00,8,230,69,N,N
-9185780.075,3341546.876,28397,143101,TWIN COUNTY RANCH,HOMOSASSA,FL,34446,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.73174176,-82.51726638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",4/7/2014 0:00,IMAGERY,9/30/2015 0:00,2,115,115,Y,Y
-9185824.693,3345583.443,28398,143102,HOMOSASSA,HOMOSASSA,FL,34446,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.76353355,-82.51766719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",4/7/2014 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-9185900.975,3354090.315,28399,143103,VILLA TERRACE WREC,LECANTO,FL,34461,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.83050153,-82.51835244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Florida Geographic Data Library,4/7/2014 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-9762729.71,3571541.859,28400,143104,TAP143104,ROBERTSDALE,AL,36567,TAP,IN SERVICE,BALDWIN,1003,USA,30.52753866,-87.70009313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9392781.721,3571688.79,28401,143105,TAP143105,TALLAHASSEE,FL,32303,TAP,IN SERVICE,LEON,12073,USA,30.5286756,-84.3767938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9711220.198,3572317.354,28402,143106,TAP143106,PENSACOLA,FL,32514,TAP,IN SERVICE,ESCAMBIA,12033,USA,30.53353922,-87.23737531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9545251.534,3576173.633,28403,143107,TAP143107,CENTER,FL,63436,TAP,IN SERVICE,WASHINGTON,12133,USA,30.5633725,-85.74645343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9370484.548,3573248.812,28404,143109,TAP143109,TALLAHASSEE,FL,32309,TAP,IN SERVICE,LEON,12073,USA,30.54074609,-84.17649489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,3/20/2019 0:00,3,-999999,-999999,N,N
-9355638.344,3573846.849,28405,143110,TAP143110,TALLAHASSEE,FL,32309,TAP,IN SERVICE,LEON,12073,USA,30.54537293,-84.04312917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9271012.651,3570794.262,28406,143111,TAP143111,LEE,FL,32059,TAP,IN SERVICE,MADISON,12079,USA,30.52175362,-83.28292364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9711232.77,3572329.441,28407,143112,TAP143112,PENSACOLA,FL,32514,TAP,IN SERVICE,ESCAMBIA,12033,USA,30.53363275,-87.23748825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9628935.842,3567737.893,28408,143113,TAP143113,VALPARAISO,FL,32580,TAP,IN SERVICE,OKALOOSA,12091,USA,30.49809929,-86.49820236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9391727.555,3564611.939,28409,143114,TAP143114,TALLAHASSEE,FL,32303,TAP,IN SERVICE,LEON,12073,USA,30.47390046,-84.36732407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9535584.146,3566264.671,28410,143115,TAP143115,CHIPLEY,FL,32428,TAP,IN SERVICE,WASHINGTON,12133,USA,30.48669545,-85.65960981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9323709.063,3566544.145,28411,143116,TAP143116,MONTICELLO,FL,32344,TAP,IN SERVICE,JEFFERSON,12065,USA,30.48885888,-83.75630356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9337022.295,3567990.835,28412,143117,TAP143117,MONTICELLO,FL,32344,TAP,IN SERVICE,JEFFERSON,12065,USA,30.50005712,-83.87589836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9345483.48,3569461.902,28413,143118,TAP143118,MONTICELLO,FL,32344,TAP,IN SERVICE,JEFFERSON,12065,USA,30.51144272,-83.95190647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9283272.11,3564792.569,28414,143120,TAP143120,MADISON,FL,32340,TAP,IN SERVICE,MADISON,12079,USA,30.47529894,-83.39305223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9256514.034,3570076.497,28415,143121,TAP143121,JENNINGS,FL,32053,TAP,IN SERVICE,HAMILTON,12047,USA,30.51619909,-83.15268034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9636939.737,3568391.198,28416,143122,TAP143122,EGLIN AFB,FL,32542,TAP,IN SERVICE,OKALOOSA,12091,USA,30.50315593,-86.57010258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9772228.5,3617272.591,28417,143123,TAP143123,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.88075513,-87.78542221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9345838.079,3617732.44,28418,143125,TAP143125,THOMASVILLE,GA,31757,TAP,IN SERVICE,THOMAS,13275,USA,30.88430036,-83.95509189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,1/9/2018 0:00,3,-999999,-999999,Y,Y
-9392884.112,3616604.487,28419,143126,TAP143126,CLIMAX,GA,39834,TAP,IN SERVICE,GRADY,13131,USA,30.87560413,-84.3777136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9370237.625,3618028.605,28420,143129,TAP143129,CAIRO,GA,39828,TAP,IN SERVICE,GRADY,13131,USA,30.88658358,-84.17427674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9345645.958,3614058.892,28421,143131,TAP143131,THOMASVILLE,GA,31792,TAP,IN SERVICE,THOMAS,13275,USA,30.85597535,-83.95336604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9377047.482,3623571.505,28422,143132,TAP143132,CAIRO,GA,39827,TAP,IN SERVICE,GRADY,13131,USA,30.92930541,-84.23545073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9773979.346,3612731.725,28423,143133,UNKNOWN143133,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.84574013,-87.80115034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-9130884.646,3383176.731,28424,143134,TAP143134,BELLEVIEW,FL,34420,TAP,IN SERVICE,MARION,12083,USA,29.05915056,-82.02413235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9202948.568,3379882.139,28425,143135,TAP143135,INGLIS,FL,34449,TAP,IN SERVICE,LEVY,12075,USA,29.03327704,-82.67149358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9182177.28,3376700.309,28426,143136,TAP143136,DUNNELLON,FL,34433,TAP,IN SERVICE,CITRUS,12017,USA,29.00828293,-82.48490192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9179388.812,3376751.056,28427,143137,TAP143137,DUNNELLON,FL,34434,TAP,IN SERVICE,CITRUS,12017,USA,29.00868161,-82.45985268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9185786.758,3354066.317,28428,143138,TAP143138,LECANTO,FL,34461,TAP,IN SERVICE,CITRUS,12017,USA,28.83031267,-82.51732641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9159564.484,3382643.823,28429,143139,TAP143139,OCALA,FL,34481,TAP,IN SERVICE,MARION,12083,USA,29.05496589,-82.28176771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9158237.609,3384127.648,28430,143140,TAP143140,OCALA,FL,34481,TAP,IN SERVICE,MARION,12083,USA,29.06661721,-82.2698482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9152492.059,3390568.237,28431,143141,TAP143141,OCALA,FL,34476,TAP,IN SERVICE,MARION,12083,USA,29.11717484,-82.21823504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9152547.749,3390505.679,28432,143142,TAP143142,OCALA,FL,34476,TAP,IN SERVICE,MARION,12083,USA,29.11668389,-82.21873531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9103097.298,3355056.812,28433,143143,TAP143143,LEESBURG,FL,34788,TAP,IN SERVICE,LAKE,12069,USA,28.83810729,-81.77451435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,1/12/2018 0:00,3,69,69,Y,Y
-9106007.433,3357694.339,28434,143144,TAP143144,LEESBURG,FL,34788,TAP,IN SERVICE,LAKE,12069,USA,28.85886022,-81.80065654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9106123.155,3357539.993,28435,143145,TAP143145,LEESBURG,FL,34788,TAP,IN SERVICE,LAKE,12069,USA,28.85764589,-81.80169609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9166113.598,3351500.417,28436,143146,TAP143146,INVERNESS,FL,34452,TAP,IN SERVICE,CITRUS,12017,USA,28.81011784,-82.34059941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9186686.664,3322665.498,28437,143147,TAP143147,BROOKSVILLE,FL,34613,TAP,IN SERVICE,HERNANDO,12053,USA,28.58290466,-82.52541041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9185750.42,3345582.055,28438,143149,TAP143149,HOMOSASSA,FL,34446,TAP,IN SERVICE,CITRUS,12017,USA,28.76352262,-82.51699999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9101940.93,3328303.62,28439,143150,TAP143150,CLERMONT,FL,34715,TAP,IN SERVICE,LAKE,12069,USA,28.62737066,-81.76412653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9179826.723,3315567.829,28440,143151,TAP143151,BROOKSVILLE,FL,34604,TAP,IN SERVICE,HERNANDO,12053,USA,28.52690094,-82.46378651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9153390.604,3323898.862,28441,143152,TAP143152,BROOKSVILLE,FL,34602,TAP,IN SERVICE,HERNANDO,12053,USA,28.5926334,-82.22630681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9190911.582,3306259.852,28442,143153,TAP143153,SPRING HILL,FL,34608,TAP,IN SERVICE,HERNANDO,12053,USA,28.45341183,-82.56336349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9189875.921,3311191.388,28443,143154,TAP143154,SPRING HILL,FL,34608,TAP,IN SERVICE,HERNANDO,12053,USA,28.49235408,-82.55405999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9197278.027,3294537.686,28444,143155,TAP143155,HUDSON,FL,34669,TAP,IN SERVICE,PASCO,12101,USA,28.36078929,-82.62055424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9197150.231,3294723.452,28445,143156,TAP143156,HUDSON,FL,34669,TAP,IN SERVICE,PASCO,12101,USA,28.36225775,-82.61940623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-9814450.467,3558805.435,28446,143157,TAP143157,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.42893485,-88.1647086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9614484.909,3563963.812,28447,143158,TAP143158,NICEVILLE,FL,32578,TAP,IN SERVICE,WALTON,12131,USA,30.46888239,-86.36838742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9436499.28,3560478.064,28448,143159,TAP143159,HOSFORD,FL,32334,TAP,IN SERVICE,LIBERTY,12077,USA,30.44188983,-84.76951532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9585540.41,3562939.496,28449,143161,TAP143161,TALLAHASSEE,FL,32310,TAP,IN SERVICE,WALTON,12131,USA,30.46095118,-86.10837457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9395757.484,3560679.288,28450,143162,TAP143162,TALLAHASSEE,FL,32304,TAP,IN SERVICE,LEON,12073,USA,30.44344824,-84.40352554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9395881.508,3560671.472,28451,143163,TAP143163,TALLAHASSEE,FL,32310,TAP,IN SERVICE,LEON,12073,USA,30.44338771,-84.40463966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9364106.937,3563271.805,28452,143164,TAP143164,TALLAHASSEE,FL,32317,TAP,IN SERVICE,LEON,12073,USA,30.4635243,-84.11920383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9364059.708,3563271.805,28453,143165,TAP143165,TALLAHASSEE,FL,32317,TAP,IN SERVICE,LEON,12073,USA,30.4635243,-84.11877957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9385907.065,3558936.819,28454,143166,TAP143166,TALLAHASSEE,FL,32304,TAP,IN SERVICE,LEON,12073,USA,30.42995251,-84.31503772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9385769.746,3558943.963,28455,143167,TAP143167,TALLAHASSEE,FL,32304,TAP,IN SERVICE,LEON,12073,USA,30.43000784,-84.31380416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9271029.589,3564376.682,28456,143168,TAP143168,LEE,FL,32059,TAP,IN SERVICE,MADISON,12079,USA,30.47207904,-83.28307579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9709821.434,3557398.052,28457,143169,TAP143169,PENSACOLA,FL,32501,TAP,IN SERVICE,ESCAMBIA,12033,USA,30.41803293,-87.22481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9656045.754,3557086.546,28458,143170,TAP143170,MARY ESTHER,FL,32569,TAP,IN SERVICE,OKALOOSA,12091,USA,30.41561977,-86.74173485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,115,115,Y,Y
-8946796.29,2976613.08,28459,143172,TAP143172,MIAMI,FL,33178,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.81845454,-80.37043851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8945645.097,2962149.856,28460,143173,TAP143173,MIAMI,FL,33173,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.70144083,-80.36009717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10007736.47,3507137.412,28461,143174,TAP143174,NEW ORLEANS,LA,70129,TAP,IN SERVICE,ORLEANS,22071,USA,30.02790606,-89.90102629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10007747.59,3506993.31,28462,143175,TAP143175,NEW ORLEANS,LA,70129,TAP,IN SERVICE,ORLEANS,22071,USA,30.02678531,-89.90112621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10021835.47,3505663.49,28463,143176,RISER143176,NEW ORLEANS,LA,70126,RISER,IN SERVICE,ORLEANS,22071,USA,30.01644204,-90.02767978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-10023868.23,3504247.054,28464,143177,TAP143177,NEW ORLEANS,LA,70122,TAP,IN SERVICE,ORLEANS,22071,USA,30.0054239,-90.0459404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10032640.93,3505242.07,28465,143178,TAP143178,METAIRIE,LA,70005,TAP,IN SERVICE,JEFFERSON,22051,USA,30.01316404,-90.12474688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10016260.62,3493625.003,28466,143179,RISER143179,NEW ORLEANS,LA,70131,RISER,IN SERVICE,ORLEANS,22071,USA,29.92275831,-89.97760002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,115,115,Y,Y
-10016257.74,3493615.969,28467,143180,RISER143180,NEW ORLEANS,LA,70131,RISER,IN SERVICE,ORLEANS,22071,USA,29.92268797,-89.9775742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,230,230,Y,Y
-10016497.8,3494774.82,28468,143181,RISER143181,CHALMETTE,LA,70043,RISER,IN SERVICE,ST. BERNARD,22087,USA,29.93171002,-89.97973063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,230,230,Y,Y
-10016509.37,3494775.266,28469,143182,RISER143182,CHALMETTE,LA,70043,RISER,IN SERVICE,ST. BERNARD,22087,USA,29.93171349,-89.97983458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,115,115,Y,Y
-10023400.53,3501676.211,28470,143183,TAP143183,NEW ORLEANS,LA,70117,TAP,IN SERVICE,ORLEANS,22071,USA,29.98542275,-90.04173895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10024930.57,3498635.17,28471,143184,TAP143184,NEW ORLEANS,LA,70117,TAP,IN SERVICE,ORLEANS,22071,USA,29.96175825,-90.05548353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10029869.57,3493014.771,28472,143185,TAP143185,NEW ORLEANS,LA,70115,TAP,IN SERVICE,ORLEANS,22071,USA,29.91800712,-90.09985133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10029755.68,3493027.312,28473,143186,TAP143186,NEW ORLEANS,LA,70115,TAP,IN SERVICE,ORLEANS,22071,USA,29.91810476,-90.09882828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10018962.99,3500310.56,28474,143187,TAP143187,NEW ORLEANS,LA,70117,TAP,IN SERVICE,ORLEANS,22071,USA,29.97479635,-90.00187585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10019035.34,3500341.01,28475,143188,TAP143188,NEW ORLEANS,LA,70117,TAP,IN SERVICE,ORLEANS,22071,USA,29.9750333,-90.00252578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
