X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10031791.83,3499245.028,28476,143191,TAP143191,NEW ORLEANS,LA,70118,TAP,IN SERVICE,ORLEANS,22071,USA,29.96650444,-90.11711926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10033941.55,3497925.47,28477,143192,TAP143192,NEW ORLEANS,LA,70121,TAP,IN SERVICE,JEFFERSON,22051,USA,29.95623476,-90.13643054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10035694.96,3499636.376,28478,143193,TAP143193,NEW ORLEANS,LA,70121,TAP,IN SERVICE,JEFFERSON,22051,USA,29.96954997,-90.1521817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10049538.28,3500709.59,28479,143194,TAP143194,KENNER,LA,70062,TAP,IN SERVICE,JEFFERSON,22051,USA,29.9779014,-90.27653835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10048207.02,3496447.14,28480,143195,TAP143195,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.94472816,-90.26457944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10048936.04,3498572.252,28481,143196,UNKNOWN143196,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.96126858,-90.27112834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,3/27/2019 0:00,2,-999999,-999999,N,N
-10048396.93,3498293.853,28482,143197,TAP143197,WESTWEGO,LA,70094,TAP,IN SERVICE,JEFFERSON,22051,USA,29.95910187,-90.26628544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10049076.41,3496708.716,28483,143198,TAP143198,AMA,LA,70031,TAP,IN SERVICE,JEFFERSON,22051,USA,29.94676423,-90.2723893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10025966.67,3496497.818,28484,143199,TAP143199,NEW ORLEANS,LA,70130,TAP,IN SERVICE,ORLEANS,22071,USA,29.94512263,-90.064791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10025963.67,3496397.937,28485,143200,TAP143200,NEW ORLEANS,LA,70130,TAP,IN SERVICE,ORLEANS,22071,USA,29.94434516,-90.06476402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9626536.72,3684891.489,28486,143201,TAP143201,ANDALUSIA,AL,36421,TAP,IN SERVICE,COVINGTON,1039,USA,31.4006521,-86.47665068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9671368.559,3687399.105,28487,143202,TAP143202,EVERGREEN,AL,36401,TAP,IN SERVICE,CONECUH,1035,USA,31.41987733,-86.87938195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9499301.602,3687462.01,28488,143203,TAP143203,NEWVILLE,AL,36353,TAP,IN SERVICE,HENRY,1067,USA,31.42035956,-85.33367817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9531246.938,3684652.071,28489,143204,TAP143204,OZARK,AL,36360,TAP,IN SERVICE,DALE,1045,USA,31.39881634,-85.62064801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9532211.307,3689352.437,28490,143205,RISER143205,OZARK,AL,36360,RISER,IN SERVICE,DALE,1045,USA,31.43485029,-85.62931108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9532197.416,3689796.938,28491,143206,RISER143206,OZARK,AL,36360,RISER,IN SERVICE,DALE,1045,USA,31.43825721,-85.6291863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9531921.587,3691063.633,28492,143207,TAP143207,OZARK,AL,36360,TAP,IN SERVICE,DALE,1045,USA,31.44796523,-85.62670849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9529099.22,3685750.963,28493,143208,TAP143208,OZARK,AL,36360,TAP,IN SERVICE,DALE,1045,USA,31.4072419,-85.60135473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9297911.488,3688953.957,28494,143209,TAP143209,TIFTON,GA,31793,TAP,IN SERVICE,TIFT,13277,USA,31.431796,-83.52456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9297604.691,3685290.829,28495,143210,TAP143210,TIFTON,GA,31793,TAP,IN SERVICE,TIFT,13277,USA,31.403714,-83.521804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9297794.046,3692148.538,28496,143211,TAP143211,TIFTON,GA,31794,TAP,IN SERVICE,TIFT,13277,USA,31.4562792,-83.523505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9298759.241,3692142.773,28497,143212,TAP143212,TIFTON,GA,31793,TAP,IN SERVICE,TIFT,13277,USA,31.45623502,-83.53217549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9724784.891,3641929.891,28498,143213,TAP143213,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.07066614,-87.35922902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9484114.554,3644070.207,28499,143214,TAP143214,PANSEY,AL,36370,TAP,IN SERVICE,HOUSTON,1069,USA,31.08713305,-85.19725061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9638285.961,3639264.316,28500,143215,TAP143215,ANDALUSIA,AL,36420,TAP,IN SERVICE,COVINGTON,1039,USA,31.05015405,-86.58219591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9566274.012,3641886.073,28501,143216,TAP143216,GENEVA,AL,36340,TAP,IN SERVICE,GENEVA,1061,USA,31.07032898,-85.93530157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9585503.849,3647347.778,28502,143217,TAP143217,SAMSON,AL,36477,TAP,IN SERVICE,GENEVA,1061,USA,31.11234413,-86.10804614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9526614.614,3647361.724,28503,143218,TAP143218,SLOCOMB,AL,36375,TAP,IN SERVICE,GENEVA,1061,USA,31.11245139,-85.57903514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9575361.114,3646253.619,28504,143219,TAP143219,SAMSON,AL,36477,TAP,IN SERVICE,GENEVA,1061,USA,31.1039286,-86.01693239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9538777.485,3646785.835,28505,143220,TAP143220,HARTFORD,AL,36344,TAP,IN SERVICE,GENEVA,1061,USA,31.10802214,-85.68829607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9538788.333,3646631.848,28506,143221,TAP143221,HARTFORD,AL,36344,TAP,IN SERVICE,GENEVA,1061,USA,31.10683777,-85.68839352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9539036.363,3645924.594,28507,143222,TAP143222,HARTFORD,AL,36344,TAP,IN SERVICE,GENEVA,1061,USA,31.10139783,-85.6906216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9540710.649,3644683.299,28508,143223,TAP143223,HARTFORD,AL,36344,TAP,IN SERVICE,GENEVA,1061,USA,31.09184947,-85.70566198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9554623.13,3637749.879,28509,143224,TAP143224,BLACK,AL,36314,TAP,IN SERVICE,GENEVA,1061,USA,31.03849821,-85.83063992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9558444.118,3638120.826,28510,143225,TAP143225,GENEVA,AL,36340,TAP,IN SERVICE,GENEVA,1061,USA,31.04135333,-85.86496444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9561474.265,3638531.146,28511,143226,TAP143226,GENEVA,AL,36340,TAP,IN SERVICE,GENEVA,1061,USA,31.0445114,-85.89218471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9559154.526,3637160.932,28512,143227,TAP143227,GENEVA,AL,36340,TAP,IN SERVICE,GENEVA,1061,USA,31.03396501,-85.87134614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9580326.961,3648988.458,28513,143228,TAP143228,SAMSON,AL,36477,TAP,IN SERVICE,GENEVA,1061,USA,31.12496173,-86.06154136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9693662.715,3647006.96,28514,143229,TAP143229,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.10972287,-87.07965376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9693041.882,3647027.3,28515,143230,TAP143230,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.10987931,-87.07407672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9693456.935,3647032.876,28516,143231,TAP143231,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.10992219,-87.0778052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9693454.877,3647023.997,28517,143232,TAP143232,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.10985391,-87.07778672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9698565.092,3643580.808,28518,143233,TAP143233,BREWTON,AL,36426,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.08336803,-87.12369256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9705390.827,3637159.887,28519,143234,TAP143234,FLOMATON,AL,36441,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.03395696,-87.18500918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9738934.624,3641892.32,28520,143235,TAP143235,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.07037705,-87.48633824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9341056.919,3645814.761,28521,143236,TAP143236,MOULTRIE,GA,31768,TAP,IN SERVICE,COLQUITT,13071,USA,31.100553,-83.912142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9282317.219,3646618.357,28522,143237,TAP143237,ADEL,GA,31620,TAP,IN SERVICE,COOK,13075,USA,31.106734,-83.3844743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9574869.301,3635343.254,28523,143238,TAP143238,SAMSON,AL,36477,TAP,IN SERVICE,GENEVA,1061,USA,31.01997272,-86.01251437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9738690.767,3633027.996,28524,143239,TAP143239,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.00214716,-87.48414763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9797183.175,3631032.105,28525,143241,TAP143241,NOT AVAILABLE,AL,NOT AVAILABLE,TAP,IN SERVICE,MOBILE,1097,USA,30.98677777,-88.00959387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9777305.1,3625796.471,28526,143242,TAP143242,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.94644895,-87.83102609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,3,115,115,Y,Y
-9608178.397,3634880.456,28527,143243,TAP143243,FLORALA,AL,36442,TAP,IN SERVICE,COVINGTON,1039,USA,31.01640983,-86.31173506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9607950.855,3635245.581,28528,143244,TAP143244,FLORALA,AL,36442,TAP,IN SERVICE,COVINGTON,1039,USA,31.0192208,-86.30969102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9713822.056,3634459.015,28529,143245,TAP143245,FLOMATON,AL,36441,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.01316521,-87.2607482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9746267.301,3636233.4,28530,143246,TAP143246,ATMORE,AL,36502,TAP,IN SERVICE,ESCAMBIA,1053,USA,31.02682523,-87.5522088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9264492.152,3630030.504,28531,143247,TAP143247,VALDOSTA,GA,31605,TAP,IN SERVICE,LOWNDES,13185,USA,30.979064,-83.224349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9419706.117,3631558.36,28532,143248,TAP143248,BAINBRIDGE,GA,39817,TAP,IN SERVICE,DECATUR,13087,USA,30.99083045,-84.61865977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9420392.697,3632313.898,28533,143249,TAP143249,BAINBRIDGE,GA,39817,TAP,IN SERVICE,DECATUR,13087,USA,30.99664852,-84.62482742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9421856.146,3633436.164,28534,143250,TAP143250,ROBERSONVILLE,GA,27871,TAP,IN SERVICE,DECATUR,13087,USA,31.00528996,-84.6379738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9371152.443,3625617.015,28535,143251,TAP143251,CAIRO,GA,39827,TAP,IN SERVICE,GRADY,13131,USA,30.94506634,-84.18249469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10138794.1,3552544.957,28536,143252,TAP143252,BATON ROUGE,LA,70810,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.38043041,-91.07833699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10158467.69,3552684.26,28537,143253,TAP143253,BRUSLY,LA,70719,TAP,IN SERVICE,WEST BATON ROUGE,22121,USA,30.38150996,-91.25506786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10128542.87,3550797.3,28538,143254,TAP143254,BATON ROUGE,LA,70817,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.36688575,-90.98624866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10116837.29,3553404.921,28539,143255,TAP143255,DENHAM SPRINGS,LA,70726,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.3870946,-90.88109565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10157721.61,3552428.619,28540,143256,TAP143256,BRUSLY,LA,70719,TAP,IN SERVICE,WEST BATON ROUGE,22121,USA,30.37952883,-91.2483657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10159789.03,3545104.71,28541,143257,TAP143257,PLAQUEMINE,LA,70764,TAP,IN SERVICE,IBERVILLE,22047,USA,30.32275414,-91.26693769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10158349.33,3545222.865,28542,143258,TAP143258,ADDIS,LA,70710,TAP,IN SERVICE,WEST BATON ROUGE,22121,USA,30.32367034,-91.25400464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10159628.79,3545688.915,28543,143259,TAP143259,PLAQUEMINE,LA,70764,TAP,IN SERVICE,WEST BATON ROUGE,22121,USA,30.32728409,-91.26549826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10159911.31,3545102.487,28544,143260,TAP143260,PLAQUEMINE,LA,70764,TAP,IN SERVICE,IBERVILLE,22047,USA,30.32273691,-91.26803619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10111407.73,3546392.368,28545,143261,TAP143261,DENHAM SPRINGS,LA,70726,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.33273841,-90.83232109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10163840.69,3543736.045,28546,143262,TAP143262,DECATUR,LA,37322,TAP,IN SERVICE,IBERVILLE,22047,USA,30.31214065,-91.30333441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10378748.87,3546078.741,28547,143264,TAP143264,LAKE CHARLES,LA,70611,TAP,IN SERVICE,CALCASIEU,22019,USA,30.33030669,-93.23388739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10323873.74,3546737.244,28548,143265,TAP143265,JENNINGS,LA,70546,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.33541234,-92.74093576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10133669.89,3564732.003,28549,143266,TAP143266,BATON ROUGE,LA,70814,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47483002,-91.03230548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10133691.09,3564768.137,28550,143267,TAP143267,BATON ROUGE,LA,70814,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47510978,-91.03249594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10144585.21,3564242.361,28551,143268,TAP143268,BATON ROUGE,LA,70805,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47103907,-91.13035943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10143003.61,3564232.404,28552,143269,TAP143269,BATON ROUGE,LA,70806,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47096198,-91.11615172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10146035,3561359.177,28553,143270,TAP143270,BATON ROUGE,LA,70806,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4487136,-91.14338312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10141189.01,3564330.125,28554,143271,TAP143271,BATON ROUGE,LA,70815,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47171858,-91.09985088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10147086.33,3559739.169,28555,143272,TAP143272,BATON ROUGE,LA,70808,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.43616709,-91.15282736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10147727.33,3561289.611,28556,143273,TAP143273,BATON ROUGE,LA,70806,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.44817487,-91.15858557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10149351.88,3560024.725,28557,143275,TAP143275,BATON ROUGE,LA,70802,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.43837876,-91.1731792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10097816.17,3559154.711,28558,143276,TAP143276,LIVINGSTON,LA,70754,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.43164023,-90.71022605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10097816.95,3559121.167,28559,143277,TAP143277,LIVINGSTON,LA,70754,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.43138041,-90.71023304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10287090.5,3558760.824,28560,143278,ACADIA,EUNICE,LA,70535,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.42858929,-92.41050621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, EIA 860",6/11/2014 0:00,IMAGERY,10/2/2015 0:00,3,138,-999999,N,N
-10118064.68,3554133.219,28561,143279,TAP143279,DENHAM SPRINGS,LA,70726,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.3927381,-90.89212147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10147057.7,3555365.607,28562,143280,TAP143280,BATON ROUGE,LA,70808,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.402287,-91.15257017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10149320.07,3555765.744,28563,143281,TAP143281,BATON ROUGE,LA,70808,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.40538718,-91.17289339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10150572.04,3557620.516,28564,143282,TAP143282,BATON ROUGE,LA,70802,TAP,IN SERVICE,EAST BATON ROUGE,22033,USA,30.41975627,-91.18414005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10016581.73,3485703.373,28565,143283,TAP143283,BELLE CHASSE,LA,70037,TAP,IN SERVICE,PLAQUEMINES,22075,USA,29.86106388,-89.98048458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-10015599.02,3485741.552,28566,143284,TAP143284,BRAITHWAITE,LA,70040,TAP,IN SERVICE,PLAQUEMINES,22075,USA,29.86136132,-89.97165678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-10012666.48,3466150.191,28567,143285,TAP143285,NOT AVAILABLE,LA,NOT AVAILABLE,TAP,IN SERVICE,PLAQUEMINES,22075,USA,29.70861854,-89.94531331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9427769.66,3485434.033,28568,143286,TAP143286,CARRABELLE,FL,32322,TAP,IN SERVICE,FRANKLIN,12037,USA,29.85896557,-84.69109581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9208098.782,3475574.225,28569,143287,TAP143287,HIGH SPRINGS,FL,32643,TAP,IN SERVICE,GILCHRIST,12041,USA,29.7821215,-82.71775874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9209446.311,3471028.798,28570,143288,TAP143288,TRENTON,FL,32693,TAP,IN SERVICE,GILCHRIST,12041,USA,29.74667606,-82.7298638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9186965.241,3476157.896,28571,143289,TAP143289,ALACHUA,FL,32615,TAP,IN SERVICE,ALACHUA,12001,USA,29.78667208,-82.5279129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9132428.321,3466160.948,28572,143290,TAP143290,MELROSE,FL,32666,TAP,IN SERVICE,PUTNAM,12107,USA,29.70870247,-82.03799942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9490458.798,3464052.344,28573,143291,TAP143291,PORT ST JOE,FL,32456,TAP,IN SERVICE,GULF,12045,USA,29.692249,-85.25424192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9082207.612,3455755.356,28574,143292,TAP143292,EAST PALATKA,FL,32131,TAP,IN SERVICE,PUTNAM,12107,USA,29.62748135,-81.58685911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9131280.796,3453300.291,28575,143293,TAP143293,HAWTHORNE,FL,32640,TAP,IN SERVICE,PUTNAM,12107,USA,29.60830871,-82.02769103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,3/20/2019 0:00,3,115,115,N,N
-9117116.355,3455572.293,28576,143294,TAP143294,INTERLACHEN,FL,32148,TAP,IN SERVICE,PUTNAM,12107,USA,29.62605186,-81.90044969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9095395.174,3456846.102,28577,143295,TAP143295,PALATKA,FL,32177,TAP,IN SERVICE,PUTNAM,12107,USA,29.63599827,-81.705325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9091248.581,3457577.595,28578,143296,TAP143296,PALATKA,FL,32177,TAP,IN SERVICE,PUTNAM,12107,USA,29.64170962,-81.66807552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9109793.325,3455901.662,28579,143297,TAP143297,INTERLACHEN,FL,32148,TAP,IN SERVICE,PUTNAM,12107,USA,29.6286238,-81.83466579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9204687.451,3456763.067,28580,143298,TAP143298,TRENTON,FL,32693,TAP,IN SERVICE,GILCHRIST,12041,USA,29.63534993,-82.68711423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9180838.828,3456662.77,28581,143299,TAP143299,GAINESVILLE,FL,32607,TAP,IN SERVICE,ALACHUA,12001,USA,29.63456681,-82.4728784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9212148.961,3547386.711,28582,143300,WHITE SPRINGS,WHITE SPRINGS,FL,32096,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.34044767,-82.75414212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",4/7/2014 0:00,IMAGERY,9/30/2015 0:00,1,115,115,N,N
-9533466.664,3545592.15,28583,143301,TAP143301,PANAMA CITY,FL,32409,TAP,IN SERVICE,BAY,12005,USA,30.32653379,-85.64058815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9419608.044,3554140.565,28584,143302,TAP143302,TALLAHASSEE,FL,32310,TAP,IN SERVICE,LEON,12073,USA,30.39279503,-84.61777876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9531743.847,3540345.117,28585,143303,TAP143303,PANAMA CITY,FL,32409,TAP,IN SERVICE,BAY,12005,USA,30.28584029,-85.62511182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9382924.345,3551487.259,28586,143304,TAP143304,TALLAHASSEE,FL,32305,TAP,IN SERVICE,LEON,12073,USA,30.37223329,-84.28824349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9382858.936,3542959.796,28587,143305,TAP143305,CRAWFORDVILLE,FL,32327,TAP,IN SERVICE,LEON,12073,USA,30.30612061,-84.28765591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9386022.897,3557859.269,28588,143306,TAP143306,TALLAHASSEE,FL,32310,TAP,IN SERVICE,LEON,12073,USA,30.42160576,-84.31607825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,N,N
-9323947.624,3545233.26,28589,143307,TAP143307,LAMONT,FL,32336,TAP,IN SERVICE,MADISON,12079,USA,30.32375094,-83.75844659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,1/9/2018 0:00,3,115,115,Y,Y
-9343906.906,3556609.895,28590,143308,TAP143308,MONTICELLO,FL,32344,TAP,IN SERVICE,JEFFERSON,12065,USA,30.41192716,-83.93774387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9353152.048,3555695.387,28591,143309,TAP143309,MONTICELLO,FL,32344,TAP,IN SERVICE,JEFFERSON,12065,USA,30.40484208,-84.0207944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9318188.021,3537677.931,28592,143310,TAP143310,GREENVILLE,FL,32331,TAP,IN SERVICE,TAYLOR,12123,USA,30.26514839,-83.70670719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9248101.88,3537232.02,28593,143312,TAP143312,LIVE OAK,FL,32060,TAP,IN SERVICE,SUWANNEE,12121,USA,30.26168861,-83.07711268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9215587.864,3550768.932,28594,143313,TAP143313,WHITE SPRINGS,FL,32096,TAP,IN SERVICE,HAMILTON,12047,USA,30.36666588,-82.78503431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9103856.23,3554367.95,28595,143314,TAP143314,JACKSONVILLE,FL,32219,TAP,IN SERVICE,DUVAL,12031,USA,30.39455694,-81.78133196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9101059.702,3548283.532,28596,143315,TAP143315,JACKSONVILLE,FL,32254,TAP,IN SERVICE,DUVAL,12031,USA,30.3474003,-81.75621032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9076720.98,3546756.19,28597,143316,TAP143316,JACKSONVILLE,FL,32225,TAP,IN SERVICE,DUVAL,12031,USA,30.33555924,-81.53757186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9080893.086,3540131.255,28598,143317,TAP143317,JACKSONVILLE,FL,32216,TAP,IN SERVICE,DUVAL,12031,USA,30.28418132,-81.57505053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9081148.007,3540277.387,28599,143318,TAP143318,JACKSONVILLE,FL,32216,TAP,IN SERVICE,DUVAL,12031,USA,30.2853149,-81.57734052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9066936.36,3535982.54,28600,143319,TAP143319,JACKSONVILLE,FL,32256,TAP,IN SERVICE,DUVAL,12031,USA,30.25199336,-81.44967512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,138,138,Y,Y
-9097888.183,3545066.802,28601,143320,TAP143320,JACKSONVILLE,FL,32254,TAP,IN SERVICE,DUVAL,12031,USA,30.3224602,-81.72772008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,69,69,N,N
-9087787.609,3554549.347,28602,143321,TAP143321,JACKSONVILLE,FL,32226,TAP,IN SERVICE,DUVAL,12031,USA,30.39596249,-81.63698508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,1,138,138,Y,Y
-9133496.868,3259379.025,28603,143325,TAP143325,LAKELAND,FL,33810,TAP,IN SERVICE,POLK,12105,USA,28.08249909,-82.04759834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9194007.745,3256848.765,28604,143326,TAP143326,TAMPA,FL,33626,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.06244346,-82.59117679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-9197107.543,3256787.344,28605,143327,TAP143327,TAMPA,FL,33626,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.06195657,-82.61902276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9082263.48,3296987.885,28606,143329,TAP143329,ORLANDO,FL,32830,TAP,IN SERVICE,ORANGE,12095,USA,28.38015619,-81.58736098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9080824.835,3296912.466,28607,143330,TAP143330,BAY LAKE,FL,32830,TAP,IN SERVICE,ORANGE,12095,USA,28.37956012,-81.57443742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,69,69,Y,Y
-9075283.37,3298170.978,28608,143331,TAP143331,ORLANDO,FL,32830,TAP,IN SERVICE,ORANGE,12095,USA,28.38950635,-81.52465759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,69,69,Y,Y
-9065846.98,3308643.41,28609,143332,RISER143332,ORLANDO,FL,32809,RISER,IN SERVICE,ORANGE,12095,USA,28.47223557,-81.43988906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9066086.29,3308730.89,28610,143333,RISER143333,ORLANDO,FL,32839,RISER,IN SERVICE,ORANGE,12095,USA,28.47292636,-81.44203882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9080326.651,3340974.123,28611,143334,TAP143334,APOPKA,FL,32712,TAP,IN SERVICE,ORANGE,12095,USA,28.72723,-81.56996215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9067324.621,3298451.098,28612,143335,RISER143335,ORLANDO,FL,32821,RISER,IN SERVICE,ORANGE,12095,USA,28.39172007,-81.45316293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-9067337.67,3299651.18,28613,143336,RISER143336,ORLANDO,FL,32821,RISER,IN SERVICE,ORANGE,12095,USA,28.40120345,-81.45328015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-9068500.509,3305880.114,28614,143337,RISER143337,ORLANDO,FL,32819,RISER,IN SERVICE,ORANGE,12095,USA,28.4504126,-81.46372611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9068511.899,3305873.486,28615,143338,RISER143338,ORLANDO,FL,32819,RISER,IN SERVICE,ORANGE,12095,USA,28.45036025,-81.46382843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9067544.604,3322057.573,28616,143339,TAP143339,ORLANDO,FL,32808,TAP,IN SERVICE,ORANGE,12095,USA,28.57810903,-81.45513907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,1/13/2016 0:00,3,69,69,Y,Y
-10271981.48,3505719.244,28617,143340,TAP143340,KAPLAN,LA,70548,TAP,IN SERVICE,VERMILION,22113,USA,30.01687572,-92.27477964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10298521.92,3505344.086,28618,143341,TAP143341,GUEYDAN,LA,70542,TAP,IN SERVICE,VERMILION,22113,USA,30.01395757,-92.51319641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10312408.76,3508860.64,28619,143342,TAP143342,GUEYDAN,LA,70542,TAP,IN SERVICE,VERMILION,22113,USA,30.04130747,-92.63794402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10298662.83,3507086.754,28620,143343,TAP143343,GUEYDAN,LA,70542,TAP,IN SERVICE,VERMILION,22113,USA,30.02751207,-92.51446228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10298736.25,3506286.772,28621,143344,TAP143344,GUEYDAN,LA,70542,TAP,IN SERVICE,VERMILION,22113,USA,30.02129003,-92.5151218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10246132.77,3529906.041,28622,143345,TAP143345,LAFAYETTE,LA,70503,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.20482958,-92.04257672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10247846.61,3528555.022,28623,143346,TAP143346,LAFAYETTE,LA,70503,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.19434034,-92.05797242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10248581.92,3528774.756,28624,143347,TAP143347,LAFAYETTE,LA,70506,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.19604642,-92.0645778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10322033.78,3515976.546,28625,143348,TAP143348,LAKE ARTHUR,LA,70549,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09662814,-92.72440708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10322023.56,3515220.302,28626,143349,TAP143349,LAKE ARTHUR,LA,70549,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09075039,-92.72431523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10325774.29,3515919.287,28627,143350,TAP143350,LAKE ARTHUR,LA,70549,TAP,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09618311,-92.75800861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9864689.023,3650603.545,28628,143351,TAP143351,LEAKESVILLE,MS,39451,TAP,IN SERVICE,GREENE,28041,USA,31.13738086,-88.61600922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10001365.75,3649335.173,28629,143352,TAP143352,FOXWORTH,MS,39483,TAP,IN SERVICE,MARION,28091,USA,31.12762791,-89.84379715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9973931.975,3643036.777,28630,143353,TAP143353,LUMBERTON,MS,39455,TAP,IN SERVICE,LAMAR,28073,USA,31.07918252,-89.59735536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9949247.952,3657841.424,28631,143354,TAP143354,PURVIS,MS,39475,TAP,IN SERVICE,LAMAR,28073,USA,31.19301621,-89.375615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9886513.313,3650734.136,28632,143355,TAP143355,MC LAIN,MS,39456,TAP,IN SERVICE,GREENE,28041,USA,31.13838497,-88.81206016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9854609.129,3655438.592,28633,143356,TAP143356,LEAKESVILLE,MS,39451,TAP,IN SERVICE,GREENE,28041,USA,31.17455,-88.52546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9800290.132,3648215.109,28634,143357,TAP143357,MT VERNON,AL,36560,TAP,IN SERVICE,MOBILE,1097,USA,31.11901452,-88.03750414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9817933.178,3644511.028,28635,143358,TAP143358,CITRONELLE,AL,36522,TAP,IN SERVICE,MOBILE,1097,USA,31.09052424,-88.19599433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10023184.84,3637556.647,28636,143359,TAP143359,TYLERTOWN,MS,39667,TAP,IN SERVICE,WALTHALL,28147,USA,31.0370109,-90.0398014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10068690.91,3639807.312,28637,143360,TAP143360,OSYKA,MS,39657,TAP,IN SERVICE,PIKE,28113,USA,31.05433286,-90.44858937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10057235.15,3639888.177,28638,143361,TAP143361,OSYKA,MS,39657,TAP,IN SERVICE,PIKE,28113,USA,31.05495517,-90.34568053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10250956.7,3642540.275,28639,143362,TAP143362,MANSURA,LA,71350,TAP,IN SERVICE,AVOYELLES,22009,USA,31.07536253,-92.08591083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10382107.62,3646225.078,28640,143363,TAP143363,LEESVILLE,LA,71446,TAP,IN SERVICE,VERNON,22115,USA,31.10370908,-93.26405953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9797363.356,3630389.166,28641,143364,TAP143364,THEODORE,AL,36582,TAP,IN SERVICE,MOBILE,1097,USA,30.98182629,-88.01121247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9797691.043,3626723.753,28642,143365,TAP143365,AXIS,AL,36505,TAP,IN SERVICE,MOBILE,1097,USA,30.95359282,-88.01415613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,11/3/2017 0:00,3,115,115,Y,Y
-9805176.7,3610324.224,28643,143366,TAP143366,SARALAND,AL,36571,TAP,IN SERVICE,MOBILE,1097,USA,30.82717049,-88.08140093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9802105.096,3614660.317,28644,143367,TAP143367,SATSUMA,AL,36572,TAP,IN SERVICE,MOBILE,1097,USA,30.86061322,-88.05380824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9957109.808,3627856.565,28645,143368,TAP143368,LUMBERTON,MS,39455,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.96231939,-89.44623927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9927954.832,3624771.581,28646,143369,TAP143369,WIGGINS,MS,39577,TAP,IN SERVICE,FORREST,28035,USA,30.93855248,-89.18433566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9930035.689,3624845.303,28647,143370,TAP143370,WIGGINS,MS,39577,TAP,IN SERVICE,FORREST,28035,USA,30.9391205,-89.20302831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9927436.069,3612334.676,28648,143371,TAP143371,WIGGINS,MS,39577,TAP,IN SERVICE,STONE,28131,USA,30.84267784,-89.17967552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9853926.683,3633334.513,28649,143372,TAP143372,LUCEDALE,MS,39452,TAP,IN SERVICE,GREENE,28041,USA,31.00450727,-88.51932948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9864366.718,3627438.881,28650,143373,TAP143373,LUCEDALE,MS,39452,TAP,IN SERVICE,GEORGE,28039,USA,30.95910187,-88.61311391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9928068.69,3611640.615,28651,143374,TAP143374,WIGGINS,MS,39577,TAP,IN SERVICE,STONE,28131,USA,30.83732458,-89.18535846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9864989.77,3623497.354,28652,143375,TAP143375,LUCEDALE,MS,39452,TAP,IN SERVICE,GEORGE,28039,USA,30.92873402,-88.61871088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9832057.051,3629911.559,28653,143376,TAP143376,CHUNCHULA,AL,36521,TAP,IN SERVICE,MOBILE,1097,USA,30.97814791,-88.32287123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10115739.94,3620793.886,28654,143377,TAP143377,CLINTON,LA,70722,TAP,IN SERVICE,EAST FELICIANA,22037,USA,30.90789933,-90.87123802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10163611.55,3612843.068,28655,143378,TAP143378,ST FRANCISVILLE,LA,70775,TAP,IN SERVICE,WEST FELICIANA,22125,USA,30.84659885,-91.30127594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10094285.56,3611228.982,28656,143379,TAP143379,GREENSBURG,LA,70441,TAP,IN SERVICE,ST. HELENA,22091,USA,30.83414953,-90.67851004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10068139.49,3499495.611,28657,143380,TAP143380,HAHNVILLE,LA,70057,TAP,IN SERVICE,ST. CHARLES,22089,USA,29.96845452,-90.4436359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10068027.05,3508127.753,28658,143381,TAP143381,LA PLACE,LA,70068,TAP,IN SERVICE,ST. CHARLES,22089,USA,30.03560809,-90.44262581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10154701.93,3463731.24,28659,143382,TAP143382,BERWICK,LA,70342,TAP,IN SERVICE,ST. MARY,22101,USA,29.68974319,-91.22123946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10127808.71,3526874.354,28660,143383,TAP143383,GEISMAR,LA,70734,TAP,IN SERVICE,ASCENSION,22005,USA,30.18129016,-90.97965361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10069383.61,3502038.135,28661,143384,UNKNOWN143384,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98823876,-90.45481199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10221351.51,3532130.503,28662,143385,TAP143385,ST MARTINVILLE,LA,70582,TAP,IN SERVICE,ST. MARTIN,22099,USA,30.22209774,-91.81996282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10243734.56,3499044.584,28663,143386,TAP143386,ERATH,LA,70533,TAP,IN SERVICE,VERMILION,22113,USA,29.96494452,-92.02103317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,4/17/2020 0:00,3,69,69,Y,Y
-10243094.62,3529403.831,28664,143387,TAP143387,LAFAYETTE,LA,70503,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.20093058,-92.01528456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9968911.039,3532002.654,28665,143388,TAP143388,BAY SAINT LOUIS,MS,39520,TAP,IN SERVICE,HANCOCK,28045,USA,30.22110535,-89.55225153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9967845.101,3534673.581,28666,143389,TAP143389,BAY SAINT LOUIS,MS,39520,TAP,IN SERVICE,HANCOCK,28045,USA,30.24183557,-89.54267604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9973133.487,3543517.669,28667,143390,TAP143390,BAY SAINT LOUIS,MS,39520,TAP,IN SERVICE,HANCOCK,28045,USA,30.31044711,-89.59018242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9947959.013,3543023.671,28668,143391,TAP143391,BAY SAINT LOUIS,MS,39520,TAP,IN SERVICE,HANCOCK,28045,USA,30.30661599,-89.36403627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9854395.504,3550663.681,28669,143392,TAP143392,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.36585011,-88.52354097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9852904.169,3550669.415,28670,143393,TAP143393,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.36589455,-88.51014408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
