X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9853253.615,3550642.871,28671,143394,TAP143394,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.36568881,-88.5132832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9952547.238,3542728.269,28672,143395,TAP143395,BAY SAINT LOUIS,MS,39520,TAP,IN SERVICE,HANCOCK,28045,USA,30.30432498,-89.405253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9851040.985,3547450.253,28673,143396,TAP143396,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.34094029,-88.49340682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9851042.031,3547467.828,28674,143397,TAP143397,PASCAGOULA,MS,39581,TAP,IN SERVICE,JACKSON,28059,USA,30.34107655,-88.49341621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10010004.88,3550228.57,28675,143398,TAP143398,LACOMBE,LA,70445,TAP,IN SERVICE,ST. TAMMANY,22103,USA,30.36247759,-89.92140375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9952425.583,3694606.488,28676,143399,TAP143399,SEMINARY,MS,39479,TAP,IN SERVICE,COVINGTON,28031,USA,31.47511252,-89.40416015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,12/6/2018 0:00,3,115,115,Y,Y
-9964317.869,3716600.221,28677,143400,TAP143400,COLLINS,MS,39428,TAP,IN SERVICE,COVINGTON,28031,USA,31.64346423,-89.51099038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9946235.011,3703455.301,28678,143401,TAP143401,MOSELLE,MS,39459,TAP,IN SERVICE,JONES,28067,USA,31.54288255,-89.3485493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9964315.793,3717921.461,28679,143402,TAP143402,COLLINS,MS,39428,TAP,IN SERVICE,COVINGTON,28031,USA,31.65356802,-89.51097173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9935517.937,3721561.147,28680,143403,TAP143403,LAUREL,MS,39443,TAP,IN SERVICE,JONES,28067,USA,31.68139577,-89.25227618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9937662.933,3713177.871,28681,143404,TAP143404,ELLISVILLE,MS,39437,TAP,IN SERVICE,JONES,28067,USA,31.61728771,-89.27154501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9867118.417,3718492.357,28682,143405,TAP143405,WAYNESBORO,MS,39367,TAP,IN SERVICE,WAYNE,28153,USA,31.65793344,-88.63783284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9869693.078,3715145.877,28683,143406,TAP143406,WAYNESBORO,MS,39367,TAP,IN SERVICE,WAYNE,28153,USA,31.6323413,-88.66096142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9855808.78,3703633.3,28684,143407,TAP143407,BUCKATUNNA,MS,39322,TAP,IN SERVICE,WAYNE,28153,USA,31.54424529,-88.53623664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9913329.872,3714151.582,28685,143408,TAP143408,LAUREL,MS,39443,TAP,IN SERVICE,JONES,28067,USA,31.62473608,-89.0529574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9941125.174,3701668.172,28686,143409,TAP143409,MOSELLE,MS,39459,TAP,IN SERVICE,JONES,28067,USA,31.52919951,-89.30264685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9946206.309,3694672.566,28687,143410,TAP143410,MOSELLE,MS,39459,TAP,IN SERVICE,JONES,28067,USA,31.47561877,-89.34829146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9940608.453,3701289.806,28688,143411,TAP143411,MOSELLE,MS,39459,TAP,IN SERVICE,JONES,28067,USA,31.52630231,-89.29800507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9728223.333,3694126.847,28689,143412,TAP143412,FRISCO CITY,AL,36445,TAP,IN SERVICE,MONROE,1099,USA,31.47143771,-87.39011708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9725212.369,3696314.294,28690,143413,TAP143413,MONROEVILLE,AL,36460,TAP,IN SERVICE,MONROE,1099,USA,31.48819585,-87.36306912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9772696.388,3723958.454,28691,143415,TAP143415,GROVE HILL,AL,36451,TAP,IN SERVICE,CLARKE,1025,USA,31.69972017,-87.78962532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9781631.684,3703405.373,28692,143416,TAP143416,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.54250031,-87.86989245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9783181.272,3699854.287,28693,143417,TAP143417,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.51530955,-87.88381264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9783126.9,3700002.322,28694,143418,TAP143418,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.51644322,-87.88332421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9784635.903,3698203.992,28695,143419,TAP143419,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.5026705,-87.89687981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9785406.039,3698250.98,28696,143420,TAP143420,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.50303039,-87.90379806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9788187.344,3701230.723,28697,143421,TAP143421,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.5258499,-87.92878295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-9785164.231,3697418.971,28698,143422,TAP143422,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.49665769,-87.90162587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9785134.069,3697281.917,28699,143423,TAP143423,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.4956079,-87.90135491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9786546.417,3698928.158,28700,143424,TAP143424,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.50821685,-87.91404226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9781461.623,3710647.415,28701,143425,TAP143425,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.59792829,-87.86836477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9791728.683,3698664.424,28702,143426,TAP143426,LEROY,AL,36548,TAP,IN SERVICE,WASHINGTON,1129,USA,31.50619696,-87.96059533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-9873415.581,3721165.895,28703,143427,UNKNOWN143427,WAYNESBORO,MS,39367,SUBSTATION,IN SERVICE,WAYNE,28153,USA,31.67837421,-88.69440123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9974469.9,3602203.503,28704,143428,TAP143428,POPLARVILLE,MS,39470,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.76450694,-89.60218762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9974346.487,3602454.294,28705,143429,TAP143429,POPLARVILLE,MS,39470,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.76644278,-89.60107899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9990170.562,3605966.028,28706,143430,TAP143430,POPLARVILLE,MS,39470,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.79354555,-89.74322906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9980537.619,3589450.284,28707,143431,TAP143431,CARRIERE,MS,39426,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.66601432,-89.65669487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9981117.028,3583899.422,28708,143432,TAP143432,CARRIERE,MS,39426,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.62311383,-89.66189978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9973918.884,3573956.308,28709,143433,TAP143433,PICAYUNE,MS,39466,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.54621976,-89.59723776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9971289.007,3573761.483,28710,143434,TAP143434,PICAYUNE,MS,39466,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.54471249,-89.57361318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9980160.323,3568977.7,28711,143435,TAP143435,PICAYUNE,MS,39466,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.50769529,-89.65330556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9982794.603,3579630.91,28712,143436,TAP143436,PICAYUNE,MS,39466,TAP,IN SERVICE,PEARL RIVER,28109,USA,30.5901112,-89.6769697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10006508.99,3572413.064,28713,143437,TAP143437,ABITA SPRINGS,LA,70420,TAP,IN SERVICE,ST. TAMMANY,22103,USA,30.53427977,-89.88999962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10021533.8,3593270.982,28714,143438,TAP143438,BOGALUSA,LA,70427,TAP,IN SERVICE,WASHINGTON,22117,USA,30.69553198,-90.02496983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10031494.88,3589092.763,28715,143439,TAP143439,COVINGTON,LA,70435,TAP,IN SERVICE,ST. TAMMANY,22103,USA,30.66325176,-90.11445173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10060892.86,3601976.022,28716,143440,TAP143440,AMITE,LA,70422,TAP,IN SERVICE,TANGIPAHOA,22105,USA,30.76275099,-90.37853824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8930011.704,3042418.217,28717,143441,TAP143441,BOCA RATON,FL,33428,TAP,IN SERVICE,PALM BEACH,12099,USA,26.34938257,-80.21966001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8995345.767,3315948.335,28718,143442,RISER143442,TITUSVILLE,FL,32780,RISER,IN SERVICE,BREVARD,12009,USA,28.52990406,-80.80656588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8995343.78,3315806.333,28719,143443,RISER143443,TITUSVILLE,FL,32780,RISER,IN SERVICE,BREVARD,12009,USA,28.52878334,-80.80654804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8971172.748,3319284.629,28720,143444,RISER143444,PATRICK AFB,FL,32925,RISER,IN SERVICE,BREVARD,12009,USA,28.55623184,-80.58941596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8989627.348,3295903.733,28721,143445,TAP143445,COCOA,FL,32922,TAP,IN SERVICE,BREVARD,12009,USA,28.37158726,-80.75519645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,138,138,Y,Y
-9200970.236,3272513.937,28722,143446,TAP143446,NEW PORT RICHEY,FL,34655,TAP,IN SERVICE,PASCO,12101,USA,28.18655029,-82.65372191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9200984.806,3272462.238,28723,143447,TAP143447,NEW PORT RICHEY,FL,34655,TAP,IN SERVICE,PASCO,12101,USA,28.18614094,-82.6538528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9202339.069,3288524.623,28724,143450,TAP143450,PORT RICHEY,FL,34668,TAP,IN SERVICE,PASCO,12101,USA,28.31324575,-82.66601835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10039945.15,3403338.34,28725,143452,TAP143452,NOT AVAILABLE,LA,NOT AVAILABLE,TAP,IN SERVICE,LAFOURCHE,22057,USA,29.21734473,-90.1903618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10047055.34,3435398.583,28726,143453,TAP143453,CUT OFF,LA,70345,TAP,IN SERVICE,LAFOURCHE,22057,USA,29.46839662,-90.25423376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9902145.604,3748934.714,28727,143455,TAP143455,HEIDELBERG,MS,39439,TAP,IN SERVICE,JASPER,28061,USA,31.89041683,-88.95248741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9847912.971,3815317.855,28728,143456,TAP143456,TOOMSUBA,MS,39364,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.39534075,-88.46530739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9859778.547,3811783.531,28729,143457,TAP143457,MERIDIAN,MS,39301,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.36852851,-88.57189767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9769488.677,3757896.023,28730,143458,TAP143458,THOMASVILLE,AL,36784,TAP,IN SERVICE,CLARKE,1025,USA,31.95874148,-87.76080996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9768533,3751735.452,28731,143459,TAP143459,THOMASVILLE,AL,36784,TAP,IN SERVICE,CLARKE,1025,USA,31.91177625,-87.75222497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9801638.376,3793398.107,28732,143461,TAP143461,PENNINGTON,AL,36916,TAP,IN SERVICE,CHOCTAW,1023,USA,32.22892394,-88.04961563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9813055.699,3782881.692,28733,143462,TAP143462,BUTLER,AL,36904,TAP,IN SERVICE,CHOCTAW,1023,USA,32.1489739,-88.15217919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9827069.538,3766408.943,28734,143463,TAP143463,BUTLER,AL,36904,TAP,IN SERVICE,CHOCTAW,1023,USA,32.02360038,-88.27806764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9826978.808,3766758.459,28735,143464,TAP143464,BUTLER,AL,36904,TAP,IN SERVICE,CHOCTAW,1023,USA,32.02626232,-88.2772526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9828131.335,3773962.548,28736,143465,TAP143465,TOXEY,AL,36921,TAP,IN SERVICE,CHOCTAW,1023,USA,32.08111196,-88.28760593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9828846.241,3776405.583,28737,143466,TAP143466,BUTLER,AL,36904,TAP,IN SERVICE,CHOCTAW,1023,USA,32.09970498,-88.29402803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9831988.968,3787344.009,28738,143467,TAP143467,LISMAN,AL,36912,TAP,IN SERVICE,CHOCTAW,1023,USA,32.18290682,-88.32225963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9837800.817,3808445.101,28739,143468,TAP143468,CUBA,AL,36907,TAP,IN SERVICE,SUMTER,1119,USA,32.34319506,-88.37446836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9840035.228,3816987.853,28740,143469,TAP143469,CUBA,AL,36907,TAP,IN SERVICE,SUMTER,1119,USA,32.40800699,-88.39454041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9840039.99,3816905.832,28741,143470,TAP143470,CUBA,AL,36907,TAP,IN SERVICE,SUMTER,1119,USA,32.40738494,-88.39458319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9836560.985,3821642.368,28742,143471,TAP143471,CUBA,AL,36907,TAP,IN SERVICE,SUMTER,1119,USA,32.44330019,-88.36333076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9810896.488,3823009.949,28743,143472,TAP143472,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.45366734,-88.13278266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9809739.738,3822857.927,28744,143473,TAP143473,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.45251497,-88.1223914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9791969.777,3821336.545,28745,143474,TAP143474,WEST JEFFERSON,AL,28694,TAP,IN SERVICE,MARENGO,1091,USA,32.44098168,-87.96276113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9792765.548,3823178.379,28746,143475,TAP143475,DEMOPOLIS,AL,36732,TAP,IN SERVICE,MARENGO,1091,USA,32.45494406,-87.96990966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9780120.49,3826043.756,28747,143476,TAP143476,DEMOPOLIS,AL,36732,TAP,IN SERVICE,MARENGO,1091,USA,32.47666131,-87.85631717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9774281.162,3830377.699,28748,143477,TAP143477,DEMOPOLIS,AL,36732,TAP,IN SERVICE,MARENGO,1091,USA,32.50949915,-87.80386159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9816148.119,3804555.315,28749,143478,TAP143478,WARD,AL,36922,TAP,IN SERVICE,SUMTER,1119,USA,32.31366873,-88.17995886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9829703.202,3753815.66,28750,143479,TAP143479,TOXEY,AL,36921,TAP,IN SERVICE,CHOCTAW,1023,USA,31.92763744,-88.30172625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9802316.29,3820516.524,28751,143480,TAP143480,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.43476466,-88.05570543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8384580.476,5453389.038,28752,143481,ADIRONDACK,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.92206219,-75.31996792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/8/2015 0:00,IMAGERY,9/28/2015 0:00,6,230,-999999,N,N
-8387841.598,5429194.542,28753,143482,CHASES LAKE,GLENFIELD,NY,13343,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.76530764,-75.34926308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/17/2015 0:00,IMAGERY,9/28/2015 0:00,3,230,230,N,N
-8285640.442,5442669.317,28754,143483,UNKNOWN143483,BLUE MOUNTAIN LAKE,NY,12812,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.85266064,-74.43117448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-8328072.982,5429756.247,28755,143484,UNKNOWN143484,INLET,NY,13360,SUBSTATION,IN SERVICE,HAMILTON,36041,USA,43.76895155,-74.81235247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8345012.699,5421373.172,28756,143485,UNKNOWN143485,WEBB TOWN OF,NY,13420,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.7145454,-74.96452454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8345137.428,5421201.849,28757,143486,TAP143486,WEBB TOWN OF,NY,13420,TAP,IN SERVICE,HERKIMER,36043,USA,43.713433,-74.965645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8346731.701,5419674.808,28758,143487,UNKNOWN143487,WEBB TOWN OF,NY,13420,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.703517,-74.97996659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-8288994.384,5502000.164,28759,143489,UNKNOWN143489,TUPPER LAKE,NY,12986,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.23576511,-74.46130345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8300611.38,5501535.378,28760,143490,UNKNOWN143490,ST REGIS FALLS,NY,12980,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.23277358,-74.5656607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,N,N
-10226695.57,5682626.76,28761,143491,BARRON,BARRON,WI,54812,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.38682895,-91.86796939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,7,161,69,N,Y
-10275621.5,5680374.293,28762,143492,APPLE RIVER,AMERY,WI,54001,SUBSTATION,IN SERVICE,POLK,55095,USA,45.37261631,-92.30747845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,161,69,N,N
-10855228.06,5673688.205,28763,143493,UNKNOWN143493,WEBSTER,SD,57274,SUBSTATION,IN SERVICE,DAY,46037,USA,45.33040732,-97.51417274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,-999999,-999999,Y,Y
-10877568.35,5675329.554,28764,143494,TAP143494,BRISTOL,SD,57219,TAP,IN SERVICE,DAY,46037,USA,45.340772,-97.714859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,4,115,115,Y,Y
-10877547.1,5675063.167,28765,143495,UNKNOWN143495,BRISTOL,SD,57219,SUBSTATION,IN SERVICE,DAY,46037,USA,45.33908996,-97.71466815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,115,115,Y,Y
-10134417.35,5692935.41,28766,143496,TAP143496,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.451829,-91.03902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,69,69,Y,Y
-10135484.99,5679113.754,28767,143497,UNKNOWN143497,CONRATH,WI,54731,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.36466099,-91.0486108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,1,69,69,Y,Y
-10135551.47,5679142.909,28768,143498,TAP143498,CONRATH,WI,54731,TAP,IN SERVICE,RUSK,55107,USA,45.364845,-91.049208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,69,69,Y,Y
-10313811.9,5686626.864,28769,143499,RISER143499,TAYLORS FALLS,MN,55084,RISER,IN SERVICE,CHISAGO,27025,USA,45.41206005,-92.65054872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2017 0:00,IMAGERY,4/28/2017 0:00,2,161,161,Y,Y
-10315107.17,5686547.627,28770,143500,RISER143500,TAYLORS FALLS,MN,55084,RISER,IN SERVICE,CHISAGO,27025,USA,45.41156036,-92.66218428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2017 0:00,IMAGERY,4/28/2017 0:00,2,161,161,Y,Y
-10576381.66,5693721.091,28771,143501,UNKNOWN143501,BELGRADE,MN,56312,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.45677995,-95.009253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10212819.01,5686440.57,28772,143502,UNKNOWN143502,CAMERON,WI,54822,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.41088523,-91.74331411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-9923165.375,5679397.525,28773,143503,SUMMIT LAKE (WPS),SUMMIT LAKE,WI,54485,SUBSTATION,IN SERVICE,LANGLADE,55067,USA,45.36645198,-89.14131123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,115,115,N,N
-10342978.8,5694482.774,28774,143504,CHISAGO,COTTAGE GROVE,MN,55016,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.46157928,-92.91255935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,500,115,N,N
-10452684.89,5680728.625,28775,143505,SHERBURNE COUNTY,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.37485232,-93.89806595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,12,345,-999999,N,N
-10451937.54,5684854.155,28776,143506,BECKER,BECKER,MN,55308,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.40087988,-93.89135239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,N,N
-10477146.23,5696031.243,28777,143507,I-94,ST CLOUD,MN,56301,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.47133483,-94.11780596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,Y,Y
-10543402.37,5683398.838,28778,143508,PAYNESVILLE,PAYNESVILLE,MN,56362,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.3916998,-94.71299492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,-999999,N,N
-10920683.26,5680607.714,28779,143509,GROTON,GROTON,SD,57445,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.37408932,-98.10216688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,345,115,N,Y
-10964284.47,5689415.147,28780,143510,ABERDEEN,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.42964079,-98.4938432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,115,115,Y,Y
-10804014.45,5672889.432,28781,143511,SUMMIT,SUMMIT,SD,57266,SUBSTATION,IN SERVICE,ROBERTS,46109,USA,45.32536259,-97.05411311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,115,69,Y,Y
-10903594.15,5668512.415,28782,143512,UNKNOWN143512,ANDOVER,SD,57422,SUBSTATION,IN SERVICE,DAY,46037,USA,45.29771115,-97.94865277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,115,115,Y,Y
-10904924.33,5668580.599,28783,143513,TAP143513,CONDE,SD,57434,TAP,IN SERVICE,DAY,46037,USA,45.298142,-97.960602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-10147050.98,5647228.321,28784,143514,TAP143514,CORNELL,WI,54732,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.16305837,-91.15250982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2016 0:00,IMAGERY,12/22/2016 0:00,3,115,115,N,N
-9957221.867,5645177.385,28785,143515,BUNKER HILL,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.15006638,-89.4472459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2016/02/M13-Proposed-Project-Map-02.02.2016.pdf",12/30/2016 0:00,IMAGERY,4/24/2020 0:00,3,115,115,Y,Y
-10730917.49,5662674.34,28786,143516,UNKNOWN143516,ORTONVILLE,MN,56278,SUBSTATION,IN SERVICE,BIG STONE,27011,USA,45.26080861,-96.39747194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10399350.53,5656107.032,28787,143517,UNKNOWN143517,ANOKA,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.21926788,-93.41895522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-9906396.55,5647896.107,28788,143518,POLAR,BRYANT,WI,54418,SUBSTATION,IN SERVICE,LANGLADE,55067,USA,45.16728793,-88.99067431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/12/2018 0:00,1,69,69,Y,Y
-9939483.947,5644912.209,28789,143519,BLACKBROOK SW STA,ANTIGO,WI,54409,SUBSTATION,IN SERVICE,LANGLADE,55067,USA,45.14838636,-89.28790346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,4,115,115,N,N
-9923114.054,5644460.59,28790,143520,AURORA ST,ANTIGO,WI,54409,SUBSTATION,IN SERVICE,LANGLADE,55067,USA,45.14552501,-89.1408502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,3,115,69,N,Y
-9926524.321,5646214.778,28791,143521,ANTIGO,ANTIGO,WI,54409,SUBSTATION,IN SERVICE,LANGLADE,55067,USA,45.15663828,-89.17148516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,2,115,115,N,N
-10353792.22,5666946.392,28792,143522,FOREST LAKE,FOREST LAKE,MN,55025,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.28781466,-93.00969803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10351130.95,5670743.705,28793,143523,WYOMING,FOREST LAKE,MN,55025,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.31180882,-92.98579137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,115,115,N,N
-10378945,5653211.517,28794,143524,JOHNSVILLE,BLAINE,MN,55434,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.200943,-93.23564924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10370444.97,5651568.843,28795,143525,BLAINE,BLAINE,MN,55449,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.19054436,-93.15929222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,230,69,N,Y
-10414454.07,5668573.657,28796,143526,ELK RIVER,ELK RIVER,MN,55330,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.29809814,-93.5546327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,230,69,N,N
-10386873.08,5656383.252,28797,143527,BUNKER LAKE,ANDOVER,MN,55304,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.22101569,-93.3068684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,9,345,-999999,N,Y
-10442440.98,5650926.242,28798,143528,LAKE PULASKI,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.18647598,-93.80604336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10417348.23,5665916.059,28799,143529,OTSEGO,OTSEGO,MN,55330,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.28130252,-93.58063138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,-999999,N,N
-10386865.41,5656180.94,28800,143530,BUNKER LAKE,ANDOVER,MN,55304,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.21973555,-93.3067995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,-999999,Y,Y
-10630253.04,5624780.837,28801,143531,UNKNOWN143531,MAYNARD,MN,56260,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,45.02069982,-95.49318776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10299188.13,5639150.221,28802,143532,UNKNOWN143532,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.11186915,-92.51918113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10227525.38,5627383.811,28803,143533,UNKNOWN143533,COLFAX,WI,54730,SUBSTATION,IN SERVICE,DUNN,55033,USA,45.03722567,-91.87542365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10348916.04,5626894.946,28804,143534,LONG LAKE,PINE SPRINGS,MN,55115,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.03412231,-92.96589455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,N
-10328350.13,5626273.216,28805,143535,KING PLANT,BAYPORT,MN,55003,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.03017527,-92.78114781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,345,-999999,N,N
-10385070.69,5617998.955,28806,143536,ALDRICH,MINNEAPOLIS,MN,55405,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.97762034,-93.29067731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,Y
-10383519.26,5620399.019,28807,143537,WEST RIVER ROAD,MINNEAPOLIS,MN,55411,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.99286959,-93.2767405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10383417.77,5625092,28808,143538,RIVERSIDE,MINNEAPOLIS,MN,55418,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.02267559,-93.27582883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,11,115,-999999,N,N
-10381037.11,5617181.16,28809,143539,ELLIOT PARK,MINNEAPOLIS,MN,55415,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.97242341,-93.25444304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10381050.54,5618901.105,28810,143540,MAIN ST,MINNEAPOLIS,MN,55414,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.98335279,-93.25456362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,8,115,-999999,N,N
-10376917.58,5627267.02,28811,143541,APACHE,ST ANTHONY,MN,55421,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.03648428,-93.21743668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,Y,Y
-10375772.83,5620440.534,28812,143542,TERMINAL,SAINT PAUL,MN,55113,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.99313333,-93.2071532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,7,345,115,N,N
-10372707.14,5624114.564,28813,143543,ROSE PLACE,SAINT PAUL,MN,55113,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.01646899,-93.17961358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10371489.16,5632217.388,28814,143544,ARDEN HILLS,SAINT PAUL,MN,55112,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.0679006,-93.1686723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10369543.22,5631839.028,28815,143545,LEXINGTON,SAINT PAUL,MN,55112,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.06550004,-93.15119166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10364434.48,5626871.471,28816,143546,RAMSEY,SAINT PAUL,MN,55113,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.03397328,-93.10529906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10357071.92,5626937.455,28817,143547,KOHLMAN LAKE,SAINT PAUL,MN,55109,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.03439217,-93.03916005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,8,345,-999999,N,N
-10403583.95,5620395.756,28818,143548,PARKERS LAKE,PLYMOUTH,MN,55441,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.99284886,-93.45698473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,8,345,69,N,Y
-10398128.7,5620559.597,28819,143549,BASSETT CREEK,PLYMOUTH,MN,55441,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.99388971,-93.40797939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10395459.36,5619869.533,28820,143550,MEDICINE LAKE,GOLDEN VALLEY,MN,55427,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.98950575,-93.38400033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10389715.42,5624060.905,28821,143551,INDIANA,ROBBINSDALE,MN,55422,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.01612824,-93.33240156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10442886.89,5639018.04,28822,143552,DICKINSON,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.11103116,-93.81004901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,8,400,-999999,N,N
-10442390.44,5630525.81,28823,143553,CROW RIVER,DELANO,MN,55328,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.05716735,-93.80558939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,115,-999999,N,N
-10417634.22,5624037.401,28824,143554,MEDINA,LONG LAKE,MN,55356,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.01597898,-93.58320049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,115,69,N,Y
-10495284.18,5636106.046,28825,143555,BIG SWAN,DASSEL,MN,55325,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.09256693,-94.28074188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,5,115,-999999,N,N
-10584764.76,5638097.822,28826,143556,WILLMAR MUNICIPAL SOUTHWEST,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.10519694,-95.08455961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10581265.22,5634463.344,28827,143557,WILLMAR,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.08214833,-95.05312269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,230,-999999,Y,N
-10581243.52,5637676.589,28828,143558,WILLMAR MUNICIPAL SOUTH,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.1025261,-95.05292781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10320548.88,5603273.239,28829,143559,TAP143559,RIVER FALLS,WI,54022,TAP,IN SERVICE,ST. CROIX,55109,USA,44.883969,-92.711068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-10320608,5602230.099,28830,143560,UNKNOWN143560,RIVER FALLS,WI,54022,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,44.87732914,-92.71159912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,1,115,115,Y,Y
-10312597.55,5602185.934,28831,143561,TAP143561,RIVER FALLS,WI,54022,TAP,IN SERVICE,ST. CROIX,55109,USA,44.877048,-92.63964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,Y,Y
-10310667.83,5602182.164,28832,143562,TAP143562,RIVER FALLS,WI,54022,TAP,IN SERVICE,ST. CROIX,55109,USA,44.877024,-92.622305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,Y,Y
-10190860.9,5594103.25,28833,143563,UNKNOWN143563,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.82557334,-91.54606109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY,12/29/2016 0:00,2,69,69,Y,Y
-10630271.99,5613480.916,28834,143564,UNKNOWN143564,MAYNARD,MN,56260,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.94890314,-95.49335807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10382442.48,5613767.167,28835,143565,MIDTOWN,MINNEAPOLIS,MN,55407,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.95072302,-93.26706767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/MN/Hiawatha/HP_final_route_substation_locations.pdf",8/4/2016 0:00,IMAGERY/OTHER,12/20/2018 0:00,2,115,115,Y,Y
-10186745.16,5594721.15,28836,143566,UNKNOWN143566,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.82951007,-91.50908873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10207664.64,5601974.819,28837,143567,ELK MOUND,ELK MOUND,WI,54739,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.8757041,-91.69701158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Dairyland Power Cooperative Transferred Facilities 2019390616.xlsx",8/4/2016 0:00,IMAGERY,2/20/2020 0:00,2,69,69,Y,Y
-10174480.91,5595895.71,28838,143568,UNKNOWN143568,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.83699261,-91.39891709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10184851.37,5592376.572,28839,143569,UNKNOWN143569,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.81457101,-91.49207656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,N,N
-10186359.43,5592722.932,28840,143570,UNKNOWN143570,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.81677817,-91.50562362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10188028.87,5598980.474,28841,143571,UNKNOWN143571,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.8566395,-91.52062045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,161,161,Y,Y
-10367347.22,5597448.37,28842,143572,TAP143572,SAINT PAUL,MN,55121,TAP,IN SERVICE,DAKOTA,27037,USA,44.84688235,-93.13146464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,5/10/2017 0:00,3,115,115,Y,Y
-10365566.67,5593095.737,28843,143573,TAP143573,SAINT PAUL,MN,55123,TAP,IN SERVICE,DAKOTA,27037,USA,44.81915376,-93.11546965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,69,69,Y,Y
-10365591.83,5593093.87,28844,143574,TAP143574,SAINT PAUL,MN,55123,TAP,IN SERVICE,DAKOTA,27037,USA,44.81914186,-93.1156957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,69,69,Y,Y
-10369126.67,5595389.376,28845,143575,TAP143575,SAINT PAUL,MN,55121,TAP,IN SERVICE,DAKOTA,27037,USA,44.83376713,-93.14744973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,69,69,Y,Y
-10181036.55,5600783.376,28846,143576,UNKNOWN143576,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.8681191,-91.45780744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,161,161,N,N
-10179876.83,5591270.82,28847,143577,UNKNOWN143577,ALTOONA,WI,54720,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.80752409,-91.44738948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,Y,Y
-10355099.72,5603743.714,28848,143578,RED ROCK,SOUTH SAINT PAUL,MN,55075,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.88696345,-93.02144346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,N
-10354006.62,5603814.089,28849,143579,MAXWELL,NEWPORT,MN,55055,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.88741135,-93.01162402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,12,345,-999999,N,N
-10352269.71,5614483.235,28850,143580,TANNERS LAKE,SAINT PAUL,MN,55119,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.95527525,-92.99602102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10348858.23,5610106.194,28851,143581,WOODBURY,SAINT PAUL,MN,55125,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.92744363,-92.96537522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,N
-10346975.31,5597524.014,28852,143582,COTTAGE GROVE,COTTAGE GROVE,MN,55016,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.84736413,-92.94846064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10336551.19,5613251.061,28853,143583,AFTON,AFTON,MN,55001,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.94744178,-92.85481922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10383804.54,5599511.992,28854,143584,WILSON,BLOOMINGTON,MN,55420,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.86002406,-93.2793033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,115,N,N
-10380710.67,5591624.924,28855,143585,BLACK DOG,BURNSVILLE,MN,55337,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.80978088,-93.25151056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,13,115,-999999,N,N
-10378345.28,5599192.177,28856,143586,EAST BLOOMINGTON,BLOOMINGTON,MN,55425,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.85798759,-93.23026191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10377865.41,5610673.25,28857,143587,SOUTHTOWN,MINNEAPOLIS,MN,55406,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.93105004,-93.22595117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10375528,5594578.842,28858,143588,CEDARVALE,SAINT PAUL,MN,55122,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.82860343,-93.20495386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
