X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10374565.25,5602062.191,28859,143589,AIRPORT,SAINT PAUL,MN,55111,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.87626029,-93.19630531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10372877.79,5615109.988,28860,143590,PRIOR,SAINT PAUL,MN,55104,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.95925938,-93.18114662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10371200.64,5613489.972,28861,143591,MERRIAM PARK,SAINT PAUL,MN,55104,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.94896072,-93.16608051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10370543.81,5595550.919,28862,143592,LEMAY LAKE,SAINT PAUL,MN,55121,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.83479622,-93.16018006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,Y,Y
-10370111.44,5606485.439,28863,143593,SHEPARD,SAINT PAUL,MN,55116,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.90441069,-93.15629603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10367878.13,5595276.214,28864,143594,YANKEE DOODLE,SAINT PAUL,MN,55123,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.83304623,-93.13623392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,Y,Y
-10367273.42,5602148.739,28865,143595,ROGERS LAKE,SAINT PAUL,MN,55120,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.87681123,-93.13080165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,115,115,N,N
-10367279.61,5597425.704,28866,143596,LONE OAK,SAINT PAUL,MN,55121,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.84673799,-93.13085724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,Y,Y
-10365497.17,5616068.278,28867,143597,WESTERN,SAINT PAUL,MN,55117,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.96535049,-93.11484536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-8322347.414,5111548.046,28868,143598,COOPERS CORNER,THOMPSON TOWN OF,NY,12701,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.6691514,-74.76091881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assess",6/26/2015 0:00,IMAGERY,4/3/2018 0:00,9,345,-999999,N,N
-8305322.37,5124589.101,28869,143599,WOODBOURNE,WOODBOURNE,NY,12788,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.75660236,-74.60798024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",6/26/2015 0:00,IMAGERY,9/28/2015 0:00,4,115,-999999,Y,Y
-8292857.294,5122108.912,28870,143600,GRIMLEY ROAD,WAWARSING TOWN OF,NY,12428,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.73997982,-74.49600456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8283371.005,5120012.089,28871,143601,GREENFIELD ROAD,WAWARSING TOWN OF,NY,12428,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.72592329,-74.41078778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,N,N
-8280313.474,5123029.932,28872,143602,HONK FALLS,NAPANOCH,NY,12458,SUBSTATION,IN SERVICE,ULSTER,36111,USA,41.74615312,-74.38332151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Documents_and_Resources/Local_Transmission_Plans/2014/Central%20Hudson%20Local%20Transmission%20Plan.pdf",7/13/2015 0:00,IMAGERY,9/28/2015 0:00,2,69,69,N,N
-8291295.987,5097351.569,28873,143604,UNKNOWN143604,WURTSBORO,NY,12790,SUBSTATION,NOT AVAILABLE,SULLIVAN,36105,USA,41.57381714,-74.4819791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8352996.708,5127136.26,28874,143605,UNKNOWN143605,CALLICOON,NY,12723,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.77366926,-75.03624611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8317600.988,5111607.216,28875,143607,UNKNOWN143607,THOMPSON TOWN OF,NY,12701,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.66954844,-74.71828094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8305466.613,5125253.572,28876,143608,UNKNOWN143608,WOODBOURNE,NY,12788,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.761055,-74.609276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8311650.982,5148839.413,28877,143609,UNKNOWN143609,NEVERSINK TOWN OF,NY,12758,SUBSTATION,IN SERVICE,SULLIVAN,36105,USA,41.91890417,-74.66483113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8320261.646,4945363.902,28878,143610,BRANCHBURG,NESHANIC STATION,NJ,8853,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.54434979,-74.74218205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.nj.gov/emp/docs/",8/28/2015 0:00,IMAGERY,9/17/2015 0:00,10,500,230,N,Y
-8355606.175,5021231.709,28879,143611,SHAWNEE,EAST STROUDSBURG,PA,18302,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.06024402,-75.05968735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,230,-999999,Y,N
-8351662.648,5023935.486,28880,143612,BUSHKILL,EAST STROUDSBURG,PA,18302,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.07855543,-75.02426205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,3,230,230,Y,Y
-8340097.826,4965405.749,28881,143613,GLEN GARDNER,GLEN GARDNER,NJ,8826,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.68102219,-74.92037348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8289142.24,4964976.06,28882,143614,GILLETTE,GILLETTE,NJ,7933,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.67809492,-74.46263166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8306257.13,4940661.47,28883,143615,SUNNYMEADE,HILLSBOROUGH,NJ,8844,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.51224176,-74.61637734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8291763.722,4953102.712,28884,143616,GREENBROOK,GREEN BROOK TWP,NJ,8812,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.59715658,-74.48618083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8289090.947,4947775.638,28885,143617,MIDDLESEX,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.56081105,-74.46217089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,Y,Y
-8287989.678,4946596.434,28886,143618,LAKE NELSON,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.55276292,-74.45227802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8284985.838,4943782.69,28887,143619,KILNER,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.53355505,-74.42529407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8281200.103,4938427.121,28888,143620,MEADOW ROAD,EDISON,NJ,8817,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.49698033,-74.39128623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,138,Y,Y
-8281066.206,4958801.572,28889,143621,FANWOOD,FANWOOD,NJ,7023,SUBSTATION,IN SERVICE,UNION,34039,USA,40.63601686,-74.39008342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8281688.028,4937617.619,28890,143622,EDISON,EDISON,NJ,8817,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.49145027,-74.39566934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,138,138,Y,Y
-8279813.781,4973041.692,28891,143623,TRAYNOR,SUMMIT,NJ,7901,SUBSTATION,IN SERVICE,UNION,34039,USA,40.73302081,-74.3788327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8280887.008,4971835.843,28892,143624,SUMMIT,SUMMIT,NJ,7901,SUBSTATION,IN SERVICE,UNION,34039,USA,40.72481202,-74.38847365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8315482.139,4982033.782,28893,143625,CHESTER,CHESTER,NJ,7930,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.79420234,-74.69924701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8279750.308,4985742.029,28894,143626,WHIPPANY,EAST HANOVER,NJ,7936,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.81941658,-74.3782625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/content/dam/corporate/transmission/montville-whippany/montville-whippany-mapbook-20190419.pdf",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,10,230,230,Y,Y
-9980471.32,5597508.251,28895,143627,GARDNER PARK,KRONENWETTER,WI,54455,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.84726373,-89.6560993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,9/7/2018 0:00,9,345,-999999,N,N
-10171621.31,5590276.764,28896,143628,SEVEN MILE,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.80118828,-91.37322889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,161,69,N,Y
-10014489.38,5531114.228,28897,143629,LAKEHEAD VESPER,VESPER,WI,54489,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.42285089,-89.96168876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,138,N,N
-10012795.21,5540344.924,28898,143630,SIGEL,VESPER,WI,54489,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.48204236,-89.94646973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,138,69,N,Y
-10028102.72,5591420.386,28899,143631,STRATFORD,STRATFORD,WI,54484,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.80847732,-90.08397948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/22/2016 0:00,IMAGERY,9/13/2018 0:00,2,115,115,N,N
-10001831.89,5612672.613,28900,143632,CASSEL,MARATHON CITY,WI,54448,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.94376396,-89.84798453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/22/2016 0:00,IMAGERY,9/12/2018 0:00,2,115,115,N,N
-10056035.97,5607431.147,28901,143633,T CORNERS,COLBY,WI,54421,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.91042758,-90.33490813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/13/2018 0:00,7,115,69,N,Y
-9931931.526,5610231.15,28902,143634,BRIAMWOOD,BIRNAMWOOD,WI,54414,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.92823836,-89.2200589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,1,69,69,Y,Y
-9925045.096,5596389.731,28903,143635,WITTENBERG,WITTENBERG,WI,54499,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.84013949,-89.15819705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,2,69,69,Y,Y
-9923429.62,5595569.153,28904,143636,CWEC WHITTENBERG,WITTENBERG,WI,54499,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.83491237,-89.14368498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,Y,Y
-9912137.337,5609118.031,28905,143637,BROOKS CORNERS,BOWLER,WI,54416,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.92115848,-89.04224468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,5/15/2020 0:00,2,69,69,Y,Y
-9986340.906,5613848.134,28906,143638,SUNNYVALE,WAUSAU,WI,54401,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.95123777,-89.70882668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,115,115,N,N
-10361124.07,5614283.832,28907,143639,DAYTON'S BLUFF,SAINT PAUL,MN,55106,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.95400763,-93.07556112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10357358.08,5609498.657,28908,143640,BATTLE CREEK,SAINT PAUL,MN,55106,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,44.92357951,-93.04173064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,N
-9802112.385,5316321.325,28909,143641,BLUEMOUND,MILWAUKEE,WI,53214,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.02856882,-88.05387373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,13,230,-999999,N,Y
-9792476.17,5307506.812,28910,143642,43RD ST TERMINAL,MILWAUKEE,WI,53221,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.97065833,-87.96731012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/20/2015 0:00,IMAGERY,7/23/2015 0:00,4,138,138,N,N
-9834481.315,5336153.021,28911,143643,BARK RIVER,MERTON TOWN OF,WI,53029,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.15866156,-88.34464876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-9810788.13,5499657.171,28912,143644,FOREST JUNCTION,BRILLION,WI,54110,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.22068319,-88.13180926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/24/2015 0:00,11,345,138,N,N
-9815268.747,5378921.38,28913,143645,BARTON,WEST BEND,WI,53090,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.43827428,-88.17205933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/24/2015 0:00,3,138,138,N,N
-9851165.42,5424530.55,28914,143646,SOUTH FOND DE LAC,FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.73504259,-88.49452463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/24/2015 0:00,9,345,69,N,Y
-9810916.568,5331434.709,28915,143647,TAMARACK,MENOMONEE FALLS,WI,53051,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.12773525,-88.13296304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9831486.053,5366453.855,28916,143648,ARTHUR ROAD,HARTFORD,WI,53027,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.35689638,-88.31774187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9831685.111,5366485.549,28917,143649,ST. LAWRENCE,HARTFORD,WI,53027,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.35710339,-88.31953004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,3,138,138,N,N
-9824516.123,5377045.325,28918,143650,GLACIER,BARTON TOWN OF,WI,53095,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.4260359,-88.25512992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9822792.282,5396847.747,28919,143651,AUBURN,CAMPBELLSPORT,WI,53010,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.55509152,-88.23964439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9845310.373,5404123.127,28920,143652,BUTTERNUT,LOMIRA,WI,53048,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.60243708,-88.44192785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9847559.525,5410907.67,28921,143653,FORWARD ENERGY CENTER,BROWNSVILLE,WI,53006,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.64655491,-88.46213232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9842474.351,5363269.739,28922,143654,HARTFORD,HARTFORD,WI,53027,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.33609553,-88.41645143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9804130.266,5493316.795,28923,143655,GLENVIEW,BRILLION,WI,54110,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.17985062,-88.07200066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,4,138,69,N,N
-9793624.183,5539661.992,28924,143656,HIGHWAY V,GREEN BAY,WI,54311,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.47766515,-87.97762291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,8,138,69,N,N
-9792654.125,5537785.996,28925,143657,BLUESTONE,GREEN BAY,WI,54311,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.46563935,-87.96890872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,69,69,Y,Y
-9787979.648,5539490.626,28926,143658,ONTARIO,GREEN BAY,WI,54311,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.47656673,-87.92691719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9799579.699,5316531.218,28927,143659,96TH ST,MILWAUKEE,WI,53214,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.02994713,-88.03112221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,8/12/2015 0:00,8,138,-999999,N,Y
-9821085.254,5316229.542,28928,143660,WAUKESHA,WAUKESHA,WI,53188,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.0279661,-88.2243099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/22/2015 0:00,4,138,138,N,N
-9871418.646,5577463.26,28929,143661,BADGER,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.71945654,-88.67646246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/22/2015 0:00,4,138,-999999,N,Y
-9817736.88,5596129.128,28930,143662,MORGAN,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.83847949,-88.19423095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,7,345,138,N,N
-9815912.384,5666371.673,28931,143663,THUNDER,CRIVITZ,WI,54114,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.28418228,-88.17784122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,2,69,69,Y,Y
-9832189.205,5311355.532,28932,143664,MERRILL HILLS,GENESEE TOWN OF,WI,53188,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,42.99595076,-88.32405839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,138,138,N,N
-9846626.245,5324162.421,28933,143665,SUMMIT,OCONOMOWOC,WI,53066,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.08003819,-88.45374853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,3,138,138,N,N
-9797566.663,5261003.528,28934,143666,PARIS,UNION GROVE,WI,53182,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.66423297,-88.0130388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,4,138,138,N,N
-9825686.144,5261668.87,28935,143667,AIR LIQUIDE,BURLINGTON,WI,53105,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.66862783,-88.2656404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,1,138,138,N,N
-9825906.723,5263931.098,28936,143668,BURLINGTON,BURLINGTON,WI,53105,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.68356847,-88.2676219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-9857656.147,5266857.867,28937,143669,SUGAR CREEK,SUGAR CREEK TOWN OF,WI,53121,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.70289266,-88.55283183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,4/27/2020 0:00,2,138,138,N,N
-9832570.981,5290481.774,28938,143670,MUKONAGO,MUKWONAGO,WI,53149,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,42.85865099,-88.32748795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-9817864.954,5294805.397,28939,143671,EDGEWOOD,VERNON TOWN OF,WI,53103,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,42.88711529,-88.19538146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9802813.789,5297127.513,28940,143672,ST. MARTINS,FRANKLIN,WI,53132,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.90239738,-88.06017454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-9791750.596,5289360.101,28941,143673,ROOT RIVER,FRANKLIN,WI,53132,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.85126438,-87.96079218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9802412.031,5278264.67,28942,143674,RAYMOND,RAYMOND TOWN OF,WI,53126,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.77814949,-88.05656549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9799711.382,5306681.436,28943,143675,BROOKDALE,MILWAUKEE,WI,53228,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.9652329,-88.03230515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-9835460.319,5327099.842,28944,143676,COTTONWOOD,HARTLAND,WI,53029,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.09930845,-88.35344331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9854563.689,5432591.943,28945,143677,FOREST,FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.78734403,-88.5250518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,138,N,N
-9860859.234,5459098.354,28946,143678,AVIATION,OSHKOSH,WI,54902,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,43.9589924,-88.58160564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,138,N,N
-9862204.826,5464005.663,28947,143679,PROGRESS,OSHKOSH,WI,54904,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,43.99071656,-88.5936933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,138,N,N
-9861126.101,5466019.402,28948,143680,ELLINWOOD,OSHKOSH,WI,54904,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.00372984,-88.58400295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,4,138,69,N,Y
-9860132.534,5474064.407,28949,143681,SUNSET POINT,OSHKOSH,WI,54901,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.05569013,-88.57507759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,6,138,69,N,Y
-9856877.154,5482689.943,28950,143682,MEARS CORNERS,OSHKOSH,WI,54904,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.11134929,-88.54583401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,138,138,N,N
-9852263.998,5495564.708,28951,143683,NEEVIN,NEENAH TOWN OF,WI,54956,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.19433061,-88.50439332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,138,N,N
-9809828.416,5524979.117,28952,143684,LOST DAUPHIN,DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.38347654,-88.123188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,5,138,69,N,Y
-9807318.094,5450494.941,28953,143685,MEYER RD,NEW HOLSTEIN TOWN OF,WI,53061,SUBSTATION,IN SERVICE,CALUMET,55015,USA,43.90333321,-88.1006374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,1,138,138,N,N
-9810770.037,5460050.974,28954,143686,TECUMSEH RD,NEW HOLSTEIN TOWN OF,WI,53061,SUBSTATION,IN SERVICE,CALUMET,55015,USA,43.9651521,-88.13164673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,138,69,N,Y
-9790417.94,5317198.408,28955,143687,28TH ST,MILWAUKEE,WI,53208,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03432819,-87.94882073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/12/2015 0:00,IMAGERY,8/12/2015 0:00,3,138,138,N,N
-9792180.984,5316833.135,28956,143688,PARK HILL,MILWAUKEE,WI,53208,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03192969,-87.96465843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2015 0:00,IMAGERY,8/12/2015 0:00,2,138,138,N,N
-9794268.175,5353931.921,28957,143689,CEDARBURG SOUTH,CEDARBURG,WI,53012,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.27505334,-87.98340798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/12/2015 0:00,IMAGERY,8/13/2015 0:00,2,138,138,N,N
-9795340.278,5351702.936,28958,143690,MEQUON,MEQUON,WI,53097,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.26047319,-87.99303885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/12/2015 0:00,IMAGERY,8/12/2015 0:00,2,138,138,N,N
-9787991.172,5329555.892,28959,143691,CUSTER TERM,MILWAUKEE,WI,53209,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.11541613,-87.92702071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/12/2015 0:00,IMAGERY,8/12/2015 0:00,2,138,138,N,N
-9800613.24,5438375.42,28960,143692,ELKHART LAKE,RUSSELL TOWN OF,WI,53020,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.82483844,-88.04040667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/13/2015 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9790837.299,5386165.567,28961,143693,FREDONIA,BELGIUM,WI,53021,SUBSTATION,IN SERVICE,OZAUKEE,55089,USA,43.48550826,-87.9525879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,138,138,N,N
-9791198.235,5413053.668,28962,143694,LYNDON,LYNDON TOWN OF,WI,53093,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.66050294,-87.95583024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,138,138,N,N
-9815046.858,5425242.1,28963,143695,KETTLE MORRAINE,ST CLOUD,WI,53079,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.73966089,-88.17006607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,138,138,N,N
-9840787.228,5428829.462,28964,143696,OHMSTEAD,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.76293915,-88.40129575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,5,138,138,N,N
-9848935.743,5434354.228,28965,143697,NORTH FOND DU LAC,FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.79877146,-88.47449511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY,8/14/2015 0:00,8,138,69,N,Y
-9836432.661,5431774.687,28966,143698,LEDGEVIEW,FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.78204385,-88.362178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,138,138,N,N
-9842554.785,5428867.088,28967,143699,RIENZI,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.76318326,-88.41717398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,1,138,138,N,N
-9866770.35,5242245.12,28968,143700,BRICK CHURCH,SAN MARCOS,WI,78666,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.54019798,-88.63470611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,5,138,69,N,N
-9856433.393,5260629.867,28969,143701,ELKHORN,ELKHORN,WI,53121,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.66176465,-88.54184764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,138,N,N
-9845656.073,5253433.089,28970,143702,NORTH LAKE GENEVA,GENEVA TOWN OF,WI,53147,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.61420517,-88.44503332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,5,138,69,N,Y
-9818325.986,5277351.777,28971,143703,TICHIGAN,WATERFORD TOWN OF,WI,53185,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.77213,-88.19952298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,138,138,N,N
-9864501.876,5257436.155,28972,143704,BRISTOL,DELAVAN,WI,53115,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.64066368,-88.61432805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,138,N,N
-9867407.614,5255760.584,28973,143705,DELAVAN,DELAVAN,WI,53115,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.62959026,-88.64043074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,1,138,138,N,N
-9871308.796,5253474.142,28974,143706,SOUTHWEST DELAVAN,DARIEN TOWN OF,WI,53115,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.61447657,-88.67547566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,138,N,N
-9852060.121,5327373.703,28975,143707,COONEY,OCONOMOWOC,WI,53066,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.10110474,-88.50256187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9872734.648,5337373.1,28976,143708,CONCORD SW YD,WATERTOWN,WI,53094,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.16665607,-88.6882843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,4,138,138,N,N
-9864181.087,5575496.387,28977,143709,CLOVERLEAF,CLINTONVILLE,WI,54929,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.70690048,-88.61144636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9812661.19,5554772.991,28978,143710,MAPLEWOOD,GREEN BAY,WI,54313,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.5744416,-88.14863525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9797202.505,5549501.931,28979,143711,PULLIAM SW YD,GREEN BAY,WI,54303,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.54070203,-88.00976752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,12,138,-999999,N,N
-9837201.43,5547664.405,28980,143712,LAWN ROAD,SEYMOUR TOWN OF,WI,54165,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.5289356,-88.36908398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9858276.374,5525601.277,28981,143713,ELLINGTON,ELLINGTON TOWN OF,WI,54170,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.38747069,-88.55840342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,138,-999999,N,N
-9846188.99,5499158.876,28982,143714,NORTHSIDE,MENASHA,WI,54952,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.21747516,-88.4498206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9846502.873,5497444.166,28983,143715,TAYCO,MENASHA,WI,54952,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.20643446,-88.45264026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9829821.15,5507225.154,28984,143716,COMBINED LOCKS,COMBINED LOCKS,WI,54113,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.26938462,-88.30278579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,-999999,N,N
-9835325.898,5515160.921,28985,143717,APPLE HILLS,GRAND CHUTE TOWN OF,WI,54913,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.3204095,-88.35223578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9807225.731,5530196.586,28986,143718,RED MAPLE,DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.41696327,-88.09980769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,N,N
-9800488.995,5542829.813,28987,143719,LIBERTY STREET,GREEN BAY,WI,54304,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.49796637,-88.03929056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,138,138,N,N
-9799485.76,5544088.803,28988,143720,7TH STREET,GREEN BAY,WI,54304,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.50603274,-88.03027835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-9796660.28,5602451.45,28989,143721,STILES SW STA,OCONTO,WI,54153,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.87873816,-88.00489663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,6,138,138,N,N
-9792786.735,5544039.272,28990,143722,PREBLE,GREEN BAY,WI,54302,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.50571541,-87.97009999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,Y,Y
-9801573.822,5601505.524,28991,143723,PIONEER,LENA,WI,54139,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.87271658,-88.04903572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,5,138,69,N,N
-9880823.957,5611716.704,28992,143724,UNKNOWN143724,GRESHAM,WI,54128,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.9376857,-88.7609518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-9865568.943,5595601.311,28993,143725,UNKNOWN143725,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.83511723,-88.62391368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,-999999,Y,N
-9859629.779,5594002.886,28994,143726,UNKNOWN143726,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.82493388,-88.57056126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9813949.87,5639217.34,28995,143727,UNKNOWN143727,POUND,WI,54161,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.11229466,-88.16021166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9813847.84,5637429.875,28996,143728,UNKNOWN143728,POUND,WI,54161,SUBSTATION,IN SERVICE,OCONTO,55083,USA,45.10096174,-88.15929511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9807981.323,5625216.545,28997,143729,UNKNOWN143729,COLEMAN,WI,54112,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.02346638,-88.10659529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8287503.718,5227101.457,28998,143730,GILBOA,BLENHEIM TOWN OF,NY,12076,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.43988443,-74.44791257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/26/2015 0:00,IMAGERY,9/25/2015 0:00,4,345,-999999,Y,N
-8298653.679,5276667.142,28999,143731,SHARON,SHARON SPRINGS,NY,13459,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.76761524,-74.54807438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,-999999,-999999,Y,Y
-8291659.008,5264609.659,29000,143732,COBLESKILL SUBSTTAION,COBLESKILL,NY,12043,SUBSTATION,IN SERVICE,SCHOHARIE,36095,USA,42.68804925,-74.48524017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2015 0:00,IMAGERY,6/24/2015 0:00,3,-999999,-999999,Y,Y
-8312366.222,5254225.536,29001,143733,UNKNOWN143733,EAST WORCESTER,NY,12064,SUBSTATION,NOT AVAILABLE,OTSEGO,36077,USA,42.61944379,-74.67125624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8291034.709,5313580.847,29002,143734,UNKNOWN143734,SAINT JOHNSVILLE,NY,13452,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.01057,-74.479632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8279758.044,5318870.731,29003,143735,TAP143735,JOHNSTOWN TOWN OF,NY,12095,TAP,IN SERVICE,FULTON,36035,USA,43.045308,-74.378332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8282586.673,5310617.731,29004,143736,UNKNOWN143736,JOHNSTOWN,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,42.991103,-74.403742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8280698.917,5314591.295,29005,143737,UNKNOWN143737,JOHNSTOWN TOWN OF,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.017207,-74.386784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8279456.515,5314335.006,29006,143738,UNKNOWN143738,JOHNSTOWN,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.01552367,-74.37562332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8279475.565,5314250.074,29007,143739,UNKNOWN143739,JOHNSTOWN,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.01496582,-74.37579445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8293531.166,5324237.3,29008,143740,UNKNOWN143740,CAROGA TOWN OF,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.08052949,-74.50205806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8293208.374,5331041.206,29009,143741,UNKNOWN143741,CAROGA TOWN OF,NY,12095,SUBSTATION,IN SERVICE,FULTON,36035,USA,43.12515532,-74.49915836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8348710.807,5199333.962,29010,143742,FRASER,DELHI,NY,13753,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.25553117,-74.99774521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/24/2015 0:00,IMAGERY,9/25/2015 0:00,5,345,115,N,N
-8344005.85,5250032.37,29011,143743,MILFORD,MILFORD,NY,13807,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.59171908,-74.95547986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2015 0:00,IMAGERY,6/24/2015 0:00,2,115,-999999,Y,Y
