X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8345572.823,5226778.806,29012,143744,UNKNOWN143744,DAVENPORT TOWN OF,NY,13820,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.4377454,-74.96955621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-8353468.134,5184398.432,29013,143745,TAP143745,WALTON,NY,13856,TAP,IN SERVICE,DELAWARE,36025,USA,42.156148,-75.040481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8348783.519,5173255.255,29014,143746,UNKNOWN143746,COLCHESTER TOWN OF,NY,13755,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.08189788,-74.99839839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8341629.171,5198711.398,29015,143747,UNKNOWN143747,DELHI,NY,13753,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.25139166,-74.93412979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8349197.25,5291038.364,29016,143748,TAP143748,RICHFIELD SPRINGS,NY,13439,TAP,IN SERVICE,OTSEGO,36077,USA,42.862316,-75.002115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8343544.304,5299858.581,29017,143749,UNKNOWN143749,WARREN TOWN OF,NY,13361,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,42.92036598,-74.95133372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8342865.075,5300051.028,29018,143750,UNKNOWN143750,WARREN TOWN OF,NY,13361,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,42.92163196,-74.9452321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8343728,5300054.733,29019,143751,UNKNOWN143751,WARREN TOWN OF,NY,13361,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,42.92165632,-74.95298389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8343731.241,5299993.877,29020,143752,TAP143752,WARREN TOWN OF,NY,13361,TAP,IN SERVICE,HERKIMER,36043,USA,42.921256,-74.953013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8343914.267,5299983.295,29021,143753,UNKNOWN143753,WARREN TOWN OF,NY,13361,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,42.92118639,-74.95465715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8332611.545,5318298.472,29022,143754,UNKNOWN143754,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.041551,-74.85312308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8334823.863,5316893.333,29023,143756,UNKNOWN143756,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.03232498,-74.87299667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8334154.731,5316802.052,29024,143757,UNKNOWN143757,LITTLE FALLS,NY,13365,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.03172559,-74.86698575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8348519.782,5315074.584,29025,143759,UNKNOWN143759,HERKIMER,NY,13350,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.02038117,-74.9960292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8347421.561,5319842.914,29026,143760,UNKNOWN143760,HERKIMER,NY,13350,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.05169006,-74.98616371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8345410.525,5317105.927,29027,143761,UNKNOWN143761,HERKIMER,NY,13350,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.03372094,-74.96809827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8322990.879,5325686.447,29028,143762,UNKNOWN143762,DOLGEVILLE,NY,13329,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.09003696,-74.76669916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8355803.401,5317668.211,29029,143764,UNKNOWN143764,FRANKFORT,NY,13340,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.03741293,-75.06145907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8350851.472,5340202.257,29030,143766,UNKNOWN143766,POLAND,NY,13431,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.18518993,-75.01697513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8350793.793,5340176.857,29031,143767,UNKNOWN143767,POLAND,NY,13431,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.18502356,-75.01645698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8327189.392,5622164.056,29032,143768,MOSES,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,45.00408149,-74.80441504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/11/2015 0:00,IMAGERY,9/28/2015 0:00,16,230,-999999,N,N
-8330460.02,5608814.314,29033,143769,MASSENA,MASSENA,NY,13662,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.91922657,-74.8337956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/19/2015 0:00,IMAGERY,9/28/2015 0:00,4,765,230,N,N
-8297630.656,5593887.109,29034,143770,UNKNOWN143770,MOIRA TOWN OF,NY,12957,SUBSTATION,IN SERVICE,FRANKLIN,36033,USA,44.82419621,-74.53888441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8309352.052,5573840.086,29035,143771,UNKNOWN143771,NICHOLVILLE,NY,12965,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.69632493,-74.6441795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-9367851.158,4163420.096,29036,143772,TAP143772,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,34.99660727,-84.15283875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9366390.06,4168145.689,29037,143773,TAP143773,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.03137493,-84.13971348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9369277.822,5622778.113,29038,143774,UNKNOWN143774,ATLANTA,MI,49709,SUBSTATION,IN SERVICE,MONTMORENCY,26119,USA,45.0079816,-84.16565469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,4,138,69,Y,Y
-9376295.662,5672802.793,29039,143775,TAP143775,ONAWAY,MI,49765,TAP,IN SERVICE,PRESQUE ISLE,26141,USA,45.32481538,-84.22869702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,69,69,Y,Y
-9380692.478,5685337.227,29040,143776,UNKNOWN143776,WAVERLY TWP,MI,49765,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.40392675,-84.26819429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,69,69,Y,Y
-9376234.778,5672798.356,29041,143777,UNKNOWN143777,ONAWAY,MI,49765,SUBSTATION,IN SERVICE,PRESQUE ISLE,26141,USA,45.32478736,-84.22815008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9540991.047,5619741.057,29042,143778,UNKNOWN143778,LELAND TWP,MI,49653,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.98868951,-85.70818083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,-999999,-999999,Y,Y
-9539409.334,5593172.309,29043,143779,UNKNOWN143779,TRAVERSE CITY,MI,49684,SUBSTATION,IN SERVICE,LEELANAU,26089,USA,44.81964168,-85.69397206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,-999999,Y,Y
-9538380.285,5611533.321,29044,143780,TAP143780,BINGHAM TWP,MI,49682,TAP,IN SERVICE,LEELANAU,26089,USA,44.93651956,-85.68472795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,-999999,-999999,Y,Y
-9286773.083,5667200.59,29045,143781,ROCKPORT,PRESQUE ISLE,MI,49777,SUBSTATION,IN SERVICE,PRESQUE ISLE,26141,USA,45.28942118,-83.424502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/riggsville-port-calcite-rockport-transmission-line-rebuild/riggsville-port-calcite-rockport.pdf",11/28/2016 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-9287699.446,5634529.976,29046,143782,UNKNOWN143782,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.08257097,-83.43282367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,4,138,-999999,Y,N
-9287577.667,5642600.097,29047,143783,UNKNOWN143783,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.13373591,-83.4317297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9327673.793,5686316.105,29048,143784,PORT CALCITE,ROGERS CITY,MI,49779,SUBSTATION,IN SERVICE,PRESQUE ISLE,26141,USA,45.41010031,-83.79191934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/riggsville-port-calcite-rockport-transmission-line-rebuild/riggsville-port-calcite-rockport.pdf",11/28/2016 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-9467655.707,5592554.507,29049,143785,UNKNOWN143785,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.8157049,-85.04939826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,10/5/2018 0:00,4,69,69,Y,Y
-9470591.491,5643386.212,29050,143786,TAP143786,EAST JORDAN,MI,49727,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.13871746,-85.07577086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9470108.085,5653902.253,29051,143787,TAP143787,EVELINE TWP,MI,49712,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.20531501,-85.07142835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9457237.476,5659786.472,29052,143788,UNKNOWN143788,BOYNE CITY,MI,49712,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.24254548,-84.9558097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9457207.676,5659784.499,29053,143789,TAP143789,BOYNE CITY,MI,49712,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.242533,-84.955542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9457156.023,5659914.932,29054,143790,TAP143790,BOYNE CITY,MI,49712,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.243358,-84.955078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9467116.676,5616776.063,29055,143791,TAP143791,CHESTONIA TWP,MI,49659,TAP,IN SERVICE,ANTRIM,26009,USA,44.96984891,-85.04455606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,138,138,Y,Y
-9467361.044,5617497.936,29056,143792,UNKNOWN143792,CHESTONIA TWP,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.97443651,-85.04675126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,138,69,Y,Y
-9444074.244,5631257.298,29057,143793,UNKNOWN143793,ELMIRA,MI,49730,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.06180897,-84.83756238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,138,138,Y,Y
-9443863.399,5630970.801,29058,143794,UNKNOWN143794,ELMIRA,MI,49730,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.05999106,-84.83566833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,2,138,138,Y,Y
-9444104.415,5631262.111,29059,143795,TAP143795,ELMIRA,MI,49730,TAP,IN SERVICE,OTSEGO,26137,USA,45.06183951,-84.83783341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9461862.949,5644235.533,29060,143796,UNKNOWN143796,BOYNE CITY,MI,49712,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.14409906,-84.99736103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,10/5/2018 0:00,2,138,69,Y,Y
-9448552.822,5690453.071,29061,143797,UNKNOWN143797,LITTLE TRAVERSE TWP,MI,49740,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.43618373,-84.87779413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,Y,Y
-9449471.607,5678902.563,29062,143798,UNKNOWN143798,BEAR CREEK TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.36332804,-84.88604771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9449471.639,5678945.968,29063,143799,TAP143799,BEAR CREEK TWP,MI,49770,TAP,IN SERVICE,EMMET,26047,USA,45.363602,-84.886048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9459665.721,5676568.76,29064,143800,TAP143800,RESORT TWP,MI,49770,TAP,IN SERVICE,EMMET,26047,USA,45.348596,-84.977623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9469665.551,5627664.904,29065,143801,TAP143801,EAST JORDAN,MI,49727,TAP,IN SERVICE,ANTRIM,26009,USA,45.03901,-85.067453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9467081.93,5607397.491,29066,143802,UNKNOWN143802,MANCELONA TWP,MI,49659,SUBSTATION,IN SERVICE,ANTRIM,26009,USA,44.91021346,-85.04424394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9467050.145,5607401.418,29067,143803,TAP143803,MANCELONA TWP,MI,49659,TAP,IN SERVICE,ANTRIM,26009,USA,44.91023845,-85.0439584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9470081.123,5653885.437,29068,143804,UNKNOWN143804,EVELINE TWP,MI,49712,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.20520857,-85.07118614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9469688.008,5655231.609,29069,143805,UNKNOWN143805,EVELINE TWP,MI,49712,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.21372821,-85.06765473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9465165.17,5678361.01,29070,143806,UNKNOWN143806,RESORT TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.35990985,-85.02702539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9437267.719,5625246.355,29071,143807,VAN TYLE,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.02365566,-84.77641832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/stover-van-tyle-rebuild-project/stover---van-tyle_final-(1).pdf",11/23/2016 0:00,IMAGERY,4/20/2020 0:00,6,138,138,N,N
-9426088.535,5646620.289,29072,143808,TAP143808,VANDERBILT,MI,49795,TAP,IN SERVICE,OTSEGO,26137,USA,45.159207,-84.675994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9426423.664,5646477.877,29073,143809,UNKNOWN143809,VANDERBILT,MI,49795,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.1583049,-84.67900452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,138,Y,Y
-9418470.63,5671832.464,29074,143810,TAP143810,WOLVERINE,MI,49799,TAP,IN SERVICE,CHEBOYGAN,26031,USA,45.31868652,-84.6075612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9412550.553,5672517.14,29075,143811,UNKNOWN143811,WOLVERINE,MI,49799,SUBSTATION,IN SERVICE,CHEBOYGAN,26031,USA,45.32301119,-84.55438024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,138,Y,Y
-9432411.538,5626169.766,29076,143812,LIVINGSTON,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.02951849,-84.73279451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,345,138,N,N
-9748608.818,5502811.685,29077,143813,MISHICOT,MISHICOT,WI,54228,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.240988,-87.573243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9744880.394,5518665.359,29078,143814,KEWAUNEE,KEWAUNEE,WI,54216,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.342928,-87.53975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,345,-999999,N,N
-9748556.275,5532020.348,29079,143815,EAST KROK,KEWAUNEE,WI,54216,SUBSTATION,IN SERVICE,KEWAUNEE,55061,USA,44.428664,-87.572771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",4/7/2014 0:00,IMAGERY,7/24/2015 0:00,4,138,69,N,Y
-9748050.102,4578081.54,29080,143816,READ STREET,EVANSVILLE,IN,47710,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99048352,-87.56822397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9747081.699,4578341.681,29081,143817,GARVIN,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99232522,-87.55952466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9750948.58,3825888.396,29082,143818,TAP143818,FAUNSDALE,AL,36738,TAP,IN SERVICE,MARENGO,1091,USA,32.47548394,-87.59426144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9751818.893,3928007.636,29083,143819,TAP143819,NORTHPORT,AL,35473,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.24604192,-87.60207959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9744986.069,3932068.626,29084,143820,TAP143820,NORTHPORT,AL,35473,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.27654611,-87.5406993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9744274.484,3932975.864,29085,143821,TAP143821,NORTHPORT,AL,35473,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.28335939,-87.53430702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9751977.852,3921402.637,29086,143822,TAP143822,TUSCALOOSA,AL,35401,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.19640563,-87.60350755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9752135.941,3922056.688,29087,143823,TAP143823,TUSCALOOSA,AL,35401,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.20132205,-87.60492768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9747975.918,3923488.384,29088,143824,TAP143824,TUSCALOOSA,AL,35401,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.21208297,-87.56755757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9752771.61,5637577.846,29089,143825,TAP143825,MENOMINEE,MI,49858,TAP,IN SERVICE,MENOMINEE,26109,USA,45.1019,-87.610638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-9785073.067,5244163.232,29090,143826,BAIN,PLEASANT PRAIRIE,WI,53158,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.55289232,-87.90080692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",7/20/2015 0:00,IMAGERY,7/22/2015 0:00,5,345,138,N,N
-9781405.665,5267325.863,29091,143827,RACINE,RACINE,WI,53406,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.70598208,-87.86786209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/20/2015 0:00,IMAGERY,7/23/2015 0:00,7,345,138,N,N
-9784545.143,5403905.829,29092,143828,HOLLAND,HOLLAND TOWN OF,WI,53013,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.60102353,-87.8960645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9776939.103,5441555.929,29093,143829,HOWARDS GROVE,HERMAN TOWN OF,WI,53083,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.84544771,-87.82773828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,2,138,138,N,N
-9782113.408,5245868.886,29094,143830,KENOSHA,KENOSHA,WI,53142,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.56417842,-87.87421986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,4,138,138,N,N
-9778610.365,5250784.886,29095,143831,ALBERS,KENOSHA,WI,53140,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.59669553,-87.84275149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,6,138,138,N,N
-9775368.207,5278648.021,29096,143832,ST. RITA,RACINE,WI,53404,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.78067707,-87.81362669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9775829.761,5267572.26,29097,143833,HAYES,RACINE,WI,53405,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.70760858,-87.8177729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9778517.238,5259210.788,29098,143834,SOMERS,KENOSHA,WI,53140,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.65238962,-87.84191491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9783831.202,5299213.001,29099,143835,NICHOLSON,OAK CREEK,WI,53154,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.91611897,-87.88965106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9782937.037,5301670.169,29100,143836,BARLAND,CUDAHY,WI,53110,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.93228212,-87.88161864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9782193.849,5307768.686,29101,143837,NORWICH,MILWAUKEE,WI,53235,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.97237961,-87.87494247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,5,138,138,N,N
-9783114.242,5307249.57,29102,143838,KANSAS,MILWAUKEE,WI,53235,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.96896746,-87.8832105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,6,138,138,N,N
-9782182.525,5307663.883,29103,143839,NORWICH TERMINAL,MILWAUKEE,WI,53235,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.97169075,-87.87484074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,2,138,138,N,N
-9768072.654,5420848.016,29104,143840,HUEBNER,SHEBOYGAN,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.71113549,-87.74808961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,69,69,N,N
-9770890.167,5425527.229,29105,143841,KOHLER,SHEBOYGAN,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.74151141,-87.77339977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/13/2015 0:00,IMAGERY,4/27/2020 0:00,2,138,69,N,N
-9785790.457,5434066.849,29106,143842,PLYMOUTH SUB 4,SHEBOYGAN FALLS TOWN OF,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.79690812,-87.90725135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,138,138,N,N
-9767508.948,5629141.532,29107,143843,SHERWOOD,PESHTIGO,WI,54157,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.04838246,-87.74302576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,138,N,N
-9783412.367,5606226.667,29108,143844,OCONTO,OCONTO,WI,54153,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.9027642,-87.8858886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,138,N,N
-9774161.758,3887045.553,29109,143845,TAP143845,JONES,AL,36749,TAP,IN SERVICE,GREENE,1063,USA,32.93775999,-87.80278897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9782093.359,3873172.231,29110,143846,TAP143846,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,32.83310419,-87.87403975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9781920.718,3874155.161,29111,143847,TAP143847,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,32.84052316,-87.87248889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9781397.173,3882910.24,29112,143848,TAP143848,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,32.90657747,-87.86778581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9776871.003,3843941.261,29113,143849,TAP143849,FORKLAND,AL,36740,TAP,IN SERVICE,GREENE,1063,USA,32.61219136,-87.82712653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9781815.485,3900067.56,29114,143850,TAP143850,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,33.03588119,-87.87154356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,4,-999999,-999999,Y,Y
-9768444.814,3929873.481,29115,143851,TAP143851,BUHL,AL,35446,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.26005857,-87.75143278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9786498.706,3933514.789,29116,143852,TAP143852,GORDO,AL,35466,TAP,IN SERVICE,PICKENS,1107,USA,33.28740642,-87.91361366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9754405.728,5489297.689,29117,143853,SHOTO,MANITOWOC,WI,54220,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.15395256,-87.62531753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/24/2015 0:00,IMAGERY,7/24/2015 0:00,6,138,69,N,Y
-9761462.391,5635126.4,29118,143854,WEST MARINETTE SW YD,MARINETTE,WI,54143,SUBSTATION,IN SERVICE,MARINETTE,55075,USA,45.08635389,-87.68870861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,6,138,-999999,N,Y
-9756273.727,3846940.664,29119,143855,TAP143855,GREENSBORO,AL,36744,TAP,IN SERVICE,HALE,1065,USA,32.6348845,-87.64209805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9761368.604,3901901.333,29120,143856,TAP143856,FOSTERS,AL,35463,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.04968996,-87.68786611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9753112.794,3908019.041,29121,143857,TAP143857,TUSCALOOSA,AL,35405,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.09574217,-87.61370291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9754908.174,3927895.452,29122,143858,TAP143858,NORTHPORT,AL,35473,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.2451991,-87.62983108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,N,N
-9753321.972,5641444.407,29123,143859,30TH AVE,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.1264116,-87.61558199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/1/2016 0:00,IMAGERY,9/24/2018 0:00,2,69,69,Y,Y
-9953859.263,5386277.773,29124,143860,COLUMBIA,PARDEEVILLE,WI,53954,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.48623958,-89.41703912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,10,345,69,N,Y
-9912180.477,5308477.887,29125,143861,CHRISTIANA,CHRISTIANA TOWN OF,WI,53523,SUBSTATION,IN SERVICE,DANE,55025,USA,42.97704088,-89.04263221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,8/20/2015 0:00,9,345,138,N,N
-9953788.765,5351109.293,29126,143862,NORTH MADISON 345/138KV,DEFOREST,WI,53532,SUBSTATION,IN SERVICE,DANE,55025,USA,43.25658949,-89.41640583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,8/21/2015 0:00,6,345,-999999,N,N
-9876170.799,5530695.032,29127,143863,WERNER WEST,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.42016139,-88.71915177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/22/2015 0:00,6,345,138,N,N
-9876082.064,5530461.391,29128,143864,WERNER,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.41866233,-88.71835466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/22/2015 0:00,4,138,-999999,N,N
-9876076.767,5530292.655,29129,143865,HINTZ,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.41757967,-88.71830707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/21/2015 0:00,IMAGERY,7/22/2015 0:00,4,138,-999999,N,N
-9974810.434,5543157.299,29130,143866,ROCKY RUN,STEVENS POINT,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.50006468,-89.60524669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/22/2015 0:00,IMAGERY,7/22/2015 0:00,8,345,-999999,N,N
-9877457.479,5284538.399,29131,143867,WHITEWATER,WHITEWATER TOWN OF,WI,53190,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.81950172,-88.73071022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",7/23/2015 0:00,IMAGERY,7/23/2015 0:00,3,138,138,N,N
-10032986.63,5333894.563,29132,143868,WYOMING VALLEY,SPRING GREEN,WI,53588,SUBSTATION,IN SERVICE,IOWA,55049,USA,43.14386039,-90.12785234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,138,N,N
-10065794.45,5307095.025,29133,143869,EDEN,MONTFORT,WI,53569,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.9679516,-90.42257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,5,138,69,N,Y
-10031416.55,5261668.43,29134,143870,DARLINGTON,DARLINGTON,WI,53530,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.66862492,-90.11374808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,5,138,-999999,N,Y
-9976199.849,5261755.608,29135,143871,NORTH MONROE,MONROE,WI,53566,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.66920075,-89.61772802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,4,138,69,N,N
-9956905.174,5261785.926,29136,143872,ALBANY,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.669401,-89.444401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,1,138,138,N,N
-9930576.851,5260902.948,29137,143873,BASS CREEK,FOOTVILLE,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.66356857,-89.20788966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,9/28/2018 0:00,4,138,69,N,Y
-9911504.949,5427698.77,29138,143874,GREEN LAKE SW STA,MARKESAN,WI,53946,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.75560311,-89.03656384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,5,138,138,N,N
-9914105,5398769.49,29139,143875,ACEC AFRIESLAND,CAMBRIA,WI,53923,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.56760115,-89.05992049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,138,138,N,N
-9924206.875,5398242.166,29140,143876,ACEC CAMBRIA,CAMBRIA,WI,53923,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.56416878,-89.15066719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,3,138,138,N,N
-9966096.649,5397330.828,29141,143877,TRIENDA,PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.55823639,-89.52696943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/17/2015 0:00,IMAGERY,9/12/2018 0:00,4,138,138,N,N
-9979188.362,5400780.849,29142,143878,ACEC LEWISTON,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.58069136,-89.64457429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-9994130.397,5407702.502,29143,143879,FINNEGAN,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.62571671,-89.77880087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,6,138,69,N,Y
-9996167.328,5402368.101,29144,143880,LOCH MIRROR,LAKE DELTON,WI,53965,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.59101941,-89.79709893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,138,138,N,N
-9998408.48,5402031.466,29145,143881,BIRCHWOOD,LAKE DELTON,WI,53965,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.58882912,-89.81723155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,138,138,N,N
-10004037.19,5402433.747,29146,143882,DELL CREEK,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.59144652,-89.8677951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,138,138,N,N
-10015463.07,5398073.952,29147,143883,ZOBEL,REEDSBURG,WI,53959,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.56307383,-89.97043553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,2,138,138,N,N
-10017325.18,5395575.419,29148,143884,REEDSBURG NISHAN,REEDSBURG,WI,53959,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.54680784,-89.98716313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-10018212.53,5391683.494,29149,143885,ARTESIAN,REEDSBURG,WI,53959,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.52146182,-89.99513433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,5,138,-999999,N,N
-10008286.4,5386288.948,29150,143886,ROCK SPRINGS,ROCK SPRINGS,WI,53961,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.48631242,-89.90596641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-9992576.079,5392940.554,29151,143887,FOX HILLS,BARABOO,WI,53913,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.52964954,-89.7648382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-10012939.42,5351030.044,29152,143888,TROY,SPRING GREEN,WI,53588,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.25607101,-89.94776521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,1,138,138,N,N
-10024497.08,5339038.111,29153,143889,SPRING GREEN,SPRING GREEN,WI,53588,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.17756427,-90.05158942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/17/2015 0:00,IMAGERY,8/17/2015 0:00,4,138,69,N,Y
-9916013.992,5241054.876,29154,143890,NORTHWEST BELOIT,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.53231948,-89.07706927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,138,N,N
-9910919.548,5237296.093,29155,143891,BLACKHAWK SW YD,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.5074327,-89.0313051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,4,138,-999999,N,N
-9909973.497,5261516.357,29156,143892,JANESVILLE GENERAL,JANESVILLE,WI,53546,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.66762045,-89.02280657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/19/2015 0:00,IMAGERY,8/19/2015 0:00,5,138,69,N,N
-9902625.653,5261858.776,29157,143893,SUNRISE,JANESVILLE,WI,53546,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.66988218,-88.95679977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/19/2015 0:00,IMAGERY,8/19/2015 0:00,3,138,138,N,N
-9885200.338,5281330.731,29158,143894,LAKEHEAD DELAVAN,WHITEWATER,WI,53190,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.79836237,-88.8002655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/19/2015 0:00,IMAGERY,8/19/2015 0:00,1,138,138,N,N
-9877031.802,5250667.122,29159,143895,WEST DARIEN,DARIEN TOWN OF,WI,53114,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.59591678,-88.72688629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,2,138,138,N,N
-9888138.634,5315295.575,29160,143896,CRAWFISH RIVER,JEFFERSON,WI,53549,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.02183255,-88.82666066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9892222.957,5313953.686,29161,143897,JEFFERSON,JEFFERSON,WI,53549,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.01301903,-88.86335076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,5,138,138,N,N
-9896016.044,5324081.482,29162,143898,TYRANENA,LAKE MILLS,WI,53551,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.07950712,-88.89742464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,-999999,N,Y
-9904087.082,5337173.362,29163,143899,STONY BROOK,WATERLOO,WI,53594,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.16534736,-88.96992801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9910889.21,5336168.923,29164,143900,LAKEHEAD,MARSHALL,WI,53559,SUBSTATION,IN SERVICE,DANE,55025,USA,43.15876577,-89.03103257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/20/2015 0:00,IMAGERY,9/13/2018 0:00,3,138,138,N,N
-9912030.58,5318299.582,29165,143901,LONDON,DEERFIELD,WI,53531,SUBSTATION,IN SERVICE,DANE,55025,USA,43.04155828,-89.04128567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,138,138,N,N
-9912853.691,5308541.566,29166,143902,ROCKDALE,CHRISTIANA TOWN OF,WI,53523,SUBSTATION,IN SERVICE,DANE,55025,USA,42.9774594,-89.0486798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,5,138,138,N,N
-9933285.107,5309591.376,29167,143903,KEGONSA,PLEASANT SPRINGS TOWN OF,WI,53589,SUBSTATION,IN SERVICE,DANE,55025,USA,42.98435864,-89.23221833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,7,138,69,N,N
-9937205.359,5315848.789,29168,143904,MCFARLAND,BLOOMING GROVE TOWN OF,WI,53558,SUBSTATION,IN SERVICE,DANE,55025,USA,43.0254657,-89.26743455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9938748.949,5319683.916,29169,143905,FEMRITE,MADISON,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.05064634,-89.28130086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,4,138,-999999,N,N
-9958672.438,5314127.189,29170,143906,FITCHBURG,MADISON,WI,53719,SUBSTATION,IN SERVICE,DANE,55025,USA,43.01415867,-89.46027661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,7,138,-999999,N,N
-9967331.91,5323038.815,29171,143907,PLEASANT VIEW,MADISON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07266543,-89.53806597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,138,N,N
-9954141.954,5350971.385,29172,143908,NORTH MADISON,DEFOREST,WI,53532,SUBSTATION,IN SERVICE,DANE,55025,USA,43.25568724,-89.41957857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,69,-999999,Y,N
-9953264.538,5336044.568,29173,143909,HUISKAMP,WESTPORT TOWN OF,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.15795088,-89.41169661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,138,69,N,N
