X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9948056.459,5345631.142,29174,143910,VIENNA,DE FOREST,WI,53532,SUBSTATION,IN SERVICE,DANE,55025,USA,43.22073891,-89.36491165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,138,N,N
-9945372.559,5341903.422,29175,143911,YAHARA RIVER,WINDSOR,WI,53598,SUBSTATION,IN SERVICE,DANE,55025,USA,43.19633159,-89.34080176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,138,N,N
-9941685.424,5335548.931,29176,143912,AMERICAN,BURKE TOWN OF,WI,53704,SUBSTATION,IN SERVICE,DANE,55025,USA,43.15470292,-89.30767966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,138,N,N
-9942356.896,5329215.096,29177,143913,SYCAMORE,MADISON,WI,53714,SUBSTATION,IN SERVICE,DANE,55025,USA,43.11318132,-89.31371159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,5,138,-999999,N,N
-10008390.59,5489413.822,29178,143914,BADGER WEST,ARKDALE,WI,54613,SUBSTATION,IN SERVICE,ADAMS,55001,USA,44.15470105,-89.9069024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,138,N,N
-10021246.23,5474274.737,29179,143915,PETENWELL,NECEDAH,WI,54646,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,44.05704797,-90.02238656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,138,69,N,Y
-10073937.03,5460723.523,29180,143916,COUNCIL CREEK,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.96950047,-90.49571608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,5,138,69,N,N
-10002972.8,5514450.262,29181,143917,HOLLYWOOD,NEKOOSA,WI,54457,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.31584196,-89.8582335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-10005771.13,5518339.892,29182,143918,PORT EDWARDS,PORT EDWARDS,WI,54469,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.34083701,-89.88337131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,6,138,-999999,N,Y
-9966402.733,5543789.598,29183,143919,HOOVER,STEVENS POINT,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.50411583,-89.52971903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,115,N,N
-9912435.01,5521083.88,29184,143920,WAUPACA,WAUPACA,WI,54981,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.35846366,-89.04491872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,138,N,N
-10408714.64,5618557.637,29185,143921,GLEASON LAKE,WAYZATA,MN,55391,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.98117039,-93.50307452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,3,115,-999999,N,N
-10405106.21,5600180.012,29186,143922,WESTGATE,EDEN PRAIRIE,MN,55344,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.86427756,-93.47065941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10401159.99,5599953.534,29187,143923,EDEN PRAIRIE,EDEN PRAIRIE,MN,55344,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.86283553,-93.43520993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,345,115,N,N
-10393152.41,5611658.727,29188,143924,ST. LOUIS PARK,ST LOUIS PARK,MN,55426,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.93731703,-93.36327664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,115,N,N
-10392699.47,5601796.749,29189,143925,EDINA,EDINA,MN,55439,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.87457052,-93.3592078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10390235.82,5599468.512,29190,143926,NINE MILE CREEK,BLOOMINGTON,MN,55435,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.8597472,-93.33707638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10416616.71,5596755.82,29191,143927,BLUFF CREEK,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.84247133,-93.57406002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10416497.04,5590641.97,29192,143928,CHASKA SW STATION,CHANHASSEN,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.80351607,-93.572985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,-999999,N,Y
-10636941.6,5594441.401,29193,143929,GRANITE FALLS,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.82772778,-95.55327215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,12,230,-999999,N,N
-10634293,5590645.051,29194,143930,MINN VALLEY,GRANITE FALLS,MN,56241,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.80353571,-95.52947934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,9,345,-999999,Y,N
-10566000.48,5591883.933,29195,143931,PANTHER,BIRD ISLAND,MN,55310,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.81143154,-94.91599722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,4,230,-999999,N,N
-10604440.09,5336443.934,29196,143932,WISDOM,MILFORD,IA,51351,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.16056786,-95.26130616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://nocapx2020.info/wp-content/uploads/2007/12/capx2020-powerpoint-p-7-big-picture-map.jpg",8/5/2015 0:00,IMAGERY,9/23/2015 0:00,4,161,161,N,N
-10647195.87,4918466.72,29197,143933,COOPER,ASHLAND,NE,68003,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.3604893,-95.64538783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",9/8/2015 0:00,IMAGERY,9/23/2015 0:00,7,345,-999999,N,N
-8319979.382,4749156.229,29198,143934,CORSON STATION,OCEAN VIEW,NJ,8230,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.19161616,-74.73964643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,9,138,-999999,Y,N
-8315642.516,4898825.788,29199,143935,TRENTON,TRENTON,NJ,8619,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.22591254,-74.70068769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,8,230,-999999,Y,N
-8314706.191,4907009.988,29200,143936,CLARKSVILLE,LAWRENCE TOWNSHIP,NJ,8648,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.28202204,-74.69227655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,4,230,230,Y,Y
-8311038.693,4893504.02,29201,143937,YARDVILLE,TRENTON,NJ,8691,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.18940244,-74.65933085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,0,-999999,-999999,N,N
-8310755.574,4890484.513,29202,143938,UNKNOWN143938,TRENTON,NJ,8620,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.16867831,-74.65678755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,4,138,138,Y,Y
-8300541.073,4902174.888,29203,143939,WINDSOR,ROBBINSVILLE TWP,NJ,8520,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.24887903,-74.56502912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,-999999,Y,N
-8291664.727,4925049.441,29204,143940,DEANS,SOUTH BRUNSWICK TWP,NJ,8902,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.40553315,-74.48529155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,500,230,N,N
-8291091.539,4932765.365,29205,143941,ADAMS,NORTH BRUNSWICK,NJ,8902,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.45829287,-74.48014251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8279601.173,4909689.275,29206,143942,ENGLISHTOWN,MANALAPAN TWP,NJ,7726,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.30038067,-74.3769228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,-999999,-999999,N,N
-8295362.124,4900945.95,29207,143943,EAST WINDSOR,HIGHTSTOWN,NJ,8520,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.24045248,-74.51850583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,6,500,230,N,Y
-8289008.546,4930989.018,29208,143944,BRUNSWICK,NORTH BRUNSWICK,NJ,8902,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.44615029,-74.46143067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,138,Y,Y
-8359221.733,4894139.182,29209,143945,WARMINSTER,WARMINSTER,PA,18974,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.19376102,-75.09216646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8351964.688,4876471.376,29210,143946,BLUEGRASS,PHILADELPHIA,PA,19114,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.07241747,-75.02697532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,3,138,-999999,N,N
-8349274.941,4883145.192,29211,143947,BYBERRY,PHILADELPHIA,PA,19116,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.1182791,-75.00281291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,4,230,69,N,N
-8342955.453,4876698.312,29212,143948,EDDINGTON,BENSALEM,PA,19020,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.07397746,-74.94604398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,230,N,N
-8340668.677,4901306.66,29213,143949,LINTON,NEWTOWN,PA,18940,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.2429259,-74.92550152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8340670.149,4884873.247,29214,143950,NESHAMINY,BENSALEM,PA,19020,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.13014904,-74.92551475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,2,138,138,N,N
-8336570.492,4894241.47,29215,143951,WOODBOURNE,LANGHORNE,PA,19047,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.19446291,-74.8886869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,3,230,230,N,N
-8331759.763,4886981.613,29216,143952,EMILIE,LEVITTOWN,PA,19055,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.14462851,-74.84547139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,7,230,-999999,N,N
-8355921.104,4906913.817,29217,143953,BUCKINGHAM,FURLONG,PA,18925,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.28136298,-75.06251641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,230,230,N,N
-8361759.717,4867214.298,29218,143954,WANEETA,PHILADELPHIA,PA,19124,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.00875283,-75.11496556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/8/2015 0:00,IMAGERY,7/14/2015 0:00,7,230,69,N,N
-8360787.253,4871070.044,29219,143955,CRESCENTVILLE,PHILADELPHIA,PA,19120,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.03527757,-75.10622977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/9/2015 0:00,IMAGERY,7/14/2015 0:00,2,138,138,N,N
-8357123.295,4875551.009,29220,143956,FOX CHASE,PHILADELPHIA,PA,19111,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.0660904,-75.07331587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/9/2015 0:00,IMAGERY,7/14/2015 0:00,2,138,138,N,N
-8336865.803,4877677.094,29221,143957,CROYDON,CROYDON,PA,19021,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.0807053,-74.89133972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/9/2015 0:00,IMAGERY,7/14/2015 0:00,4,230,230,N,N
-8321126.246,4886383.96,29222,143958,MCDOWELL,FALLS TWP,PA,19067,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.14052437,-74.74994888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/content/dam/corporate/transmission/campbell-keister/campbell-keister-mcdowell-transmission-factsheet.pdf",6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,-999999,-999999,N,N
-8357570.418,4863715.088,29223,143959,RICHMOND,PHILADELPHIA,PA,19137,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.98467187,-75.07733244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/16/2015 0:00,IMAGERY,7/14/2015 0:00,4,230,-999999,N,N
-8357909.436,4873164.612,29224,143960,BURHOLME,PHILADELPHIA,PA,19111,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.04968235,-75.0803779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,69,N,N
-8359891.093,4849860.616,29225,143961,GLOUCESTER SWITCHING STATION,GLOUCESTER CITY,NJ,8030,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.88924447,-75.09817942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, www.psegtransmission.com",8/28/2015 0:00,IMAGERY,9/17/2015 0:00,4,230,230,N,N
-8353933.727,4860974.894,29226,143962,CAMDEN,MERCHANTVILLE,NJ,8109,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.96580841,-75.0446635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,6,230,230,N,N
-8345514.05,4865586.595,29227,143963,CINNAMINSON,RIVERTON,NJ,8077,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.99755231,-74.96902825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,Y,Y
-8335642.66,4870017.035,29228,143965,LEVITTOWN,WILLINGBORO,NJ,8046,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.02803465,-74.88035204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,230,Y,Y
-8335645.462,4858320.314,29229,143966,MOUNT LAUREL,MT LAUREL TWP,NJ,8054,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.94752935,-74.88037722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,-999999,Y,Y
-8334944.887,4876881.059,29230,143967,BURLINGTON,BURLINGTON,NJ,8016,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.07523365,-74.87408385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,11,230,-999999,Y,N
-8334526.574,4853741.582,29231,143968,COXS CORNER,MARLTON,NJ,8053,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.91598936,-74.87032608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,-999999,-999999,N,N
-8327853.994,4858757.65,29232,143969,LUMBERTON,LUMBERTON TWP,NJ,8048,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.95054112,-74.81038526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,-999999,N,Y
-8324821.036,4877458.221,29233,143970,BUSTLETON,FLORENCE TWP,NJ,8016,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,40.0792009,-74.78313974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,138,N,N
-8341389.701,4851581.25,29234,143971,MARLTON,MARLTON,NJ,8053,SUBSTATION,IN SERVICE,BURLINGTON,34005,USA,39.90110316,-74.93197859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,-999999,Y,N
-8351720.237,4819046.907,29235,143972,MONROE,WILLIAMSTOWN,NJ,8094,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.67652769,-75.02477938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,-999999,Y,N
-8345958.452,4827368.503,29236,143973,SICKLER,SICKLERVILLE,NJ,8081,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.73403911,-74.97302038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,Y,Y
-8344815.81,4828376.239,29237,143974,NEW FREEDOM,WAYNE,NJ,7470,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.74100042,-74.96275585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,10,500,230,N,N
-8343724.257,4838419.696,29238,143975,SILVER LAKE,WEST BERLIN,NJ,8091,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.81034094,-74.95295027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,-999999,Y,Y
-8341122.24,4915070.805,29239,143976,PLEASANT VALLEY,LAMBERTVILLE,NJ,8530,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.33724016,-74.92957595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,-999999,N,N
-8321859.739,4907064.879,29240,143977,LAWRENCE,TRENTON,NJ,8648,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.28239821,-74.75653796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",8/28/2015 0:00,IMAGERY,4/27/2018 0:00,3,230,-999999,Y,N
-10968145.79,5603722.904,29241,143978,TAP143978,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.886831,-98.52853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,-999999,-999999,Y,Y
-10967990.19,5603794.344,29242,143979,UNKNOWN143979,REDFIELD,SD,57469,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.88728569,-98.5271322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-10803000.21,5603053.581,29243,143980,WATERTOWN,WATERTOWN,SD,57201,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.88257088,-97.04500201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,9,230,115,N,Y
-10802558.85,5603236.901,29244,143981,WATERTOWN,ASHLEY,SD,57457,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.88373771,-97.04103718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,345,345,N,N
-11157367.13,5623050.836,29245,143982,WHITLOCK,GETTYSBURG,SD,57442,SUBSTATION,IN SERVICE,POTTER,46107,USA,45.00971368,-100.2283342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,230,230,N,N
-8383329.443,4956415.597,29246,143983,STEEL CITY,LOWER SAUCON TWP,PA,18015,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.61974975,-75.30872971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/11/2015 0:00,4,500,230,N,Y
-10094849.31,5286831.434,29247,143984,LANCASTER,LANCASTER,WI,53813,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.83460898,-90.68357426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,3,138,69,N,Y
-10130872.12,5269897.96,29248,143985,NELSON DEWEY SW YD,CASSVILLE,WI,53806,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.72295872,-91.00717263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,6,161,-999999,N,N
-10096901.34,5269216.172,29249,143986,POTOSI,POTOSI,WI,53820,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.71845916,-90.70200795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/18/2015 0:00,IMAGERY,8/18/2015 0:00,1,138,138,N,N
-10109953.18,5512804.011,29250,143987,JACKSON COUNTY,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.30525982,-90.81925467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/utilityinfo/maps/electricmaps.htm",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,161,69,N,Y
-10130538.6,5320984.127,29251,143988,GRAN GRAE,PRAIRIE DU CHIEN,WI,53821,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.05918091,-91.0041766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2013/07/ATC-Territory-34x34-March-2013.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,4,161,69,N,Y
-10155723.76,5397817.035,29252,143989,GENOA,GENOA,WI,54632,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.56140145,-91.23041878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Dairyland%20Power%20Cooperative%20Transferred%20Facilities.pdf",8/25/2015 0:00,IMAGERY,8/25/2015 0:00,8,161,69,N,Y
-10158468.51,5510948.358,29253,143990,TREMVAL,BLAIR,WI,54616,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.29332936,-91.25507523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.wi.gov/utilityinfo/maps/documents/lrgElectricSystem.pdf",8/26/2015 0:00,IMAGERY,8/27/2015 0:00,7,161,69,N,N
-9267212.477,5178378.65,29254,143992,BROWNSTOWN,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.11604731,-83.24878609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://pbadupws.nrc.gov/docs/ML1106/ML110600483.pdf",7/7/2015 0:00,IMAGERY,10/12/2015 0:00,17,345,120,N,Y
-9484171.483,5642676.802,29255,143993,TAP143993,EAST JORDAN,MI,49727,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.134222,-85.197762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,138,138,N,N
-9484394.92,5642568.526,29256,143994,UNKNOWN143994,EAST JORDAN,MI,49727,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.13353584,-85.19976918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,138,138,N,N
-9495431.162,5671301.89,29257,143995,UNKNOWN143995,CHARLEVOIX,MI,49720,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.31533499,-85.29890942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,138,138,N,N
-9496948.132,5659470.257,29258,143996,UNKNOWN143996,NORWOOD TWP,MI,49720,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.24054535,-85.31253659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,N,N
-9475482.137,5643428.268,29259,143997,TAP143997,EAST JORDAN,MI,49727,TAP,IN SERVICE,CHARLEVOIX,26029,USA,45.13898396,-85.11970428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9475482.667,5643479.338,29260,143998,UNKNOWN143998,EAST JORDAN,MI,49727,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.13930757,-85.11970904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9476405.81,5676787.689,29261,143999,UNKNOWN143999,CHARLEVOIX,MI,49720,SUBSTATION,IN SERVICE,CHARLEVOIX,26029,USA,45.34997814,-85.12800178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-8373972.958,5335289.794,29262,144000,PORTER,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.15300469,-75.22467897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/16/2015 0:00,IMAGERY,9/28/2015 0:00,16,230,115,N,N
-8374244.686,5335985.782,29263,144001,EDIC,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.15756566,-75.22711994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/16/2015 0:00,IMAGERY,9/25/2015 0:00,9,345,115,N,Y
-8401375.261,4846540.444,29264,144003,FOULK,CONCORD TWP,PA,19060,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.86635588,-75.47083804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,2,230,230,N,N
-8399273.923,4897203.834,29265,144004,PERKIOMEN,PERKIOMEN TWP,PA,19426,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.21478718,-75.45196141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,230,138,N,N
-8395734.927,4882624.241,29266,144005,BETZWOOD,LOWER PROVIDENCE TWP,PA,19403,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.1147003,-75.42017006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8394352.721,4854039.725,29267,144006,MIDDLETOWN,MEDIA,PA,19063,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.91804352,-75.40775349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,3,230,-999999,N,Y
-8388864.379,4882582.313,29268,144007,BARBADOES,NORRISTOWN,PA,19401,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.11441226,-75.35845088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,230,-999999,N,N
-8381351.792,4897012.427,29269,144008,NORTH WALES,UPPER GWYNEDD TWP,PA,19454,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.21347415,-75.29096416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,230,-999999,N,N
-8371381.254,4861473.484,29270,144009,PARRISH,PHILADELPHIA,PA,19104,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.96924109,-75.20139729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/13/2015 0:00,3,230,230,N,N
-8370535.322,4857953.065,29271,144010,TUNNEL,PHILADELPHIA,PA,19104,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94500014,-75.19379816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/13/2015 0:00,2,230,230,N,N
-8370020.617,4857429.02,29272,144011,GREYS FERRY,PHILADELPHIA,PA,19146,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94139093,-75.18917449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,7/13/2015 0:00,7,230,-999999,N,N
-8367183.309,4893445.691,29273,144012,JARRETT,HORSHAM TWP,PA,19044,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.18900217,-75.16368652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8364490.555,4880016.041,29274,144013,JENKINTOWN,CHELTENHAM TWP,PA,19095,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.09677982,-75.13949709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,230,N,N
-8362067.058,4889180.392,29275,144014,HEATON,UPPER MORELAND TWP,PA,19090,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.15972562,-75.11772645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,230,138,N,N
-8383472.345,4890902.029,29276,144015,WHITPAIN,WORCESTER TWP,PA,19422,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.17154427,-75.31001341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/10/2015 0:00,11,500,230,N,N
-8382310.76,4881094.057,29277,144016,PLYMOUTH MEETING,PLYMOUTH TWP,PA,19462,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.10418725,-75.29957872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,10,230,-999999,N,N
-8381934.65,4861158.617,29278,144017,LLANERCH,UPPER DARBY TWP,PA,19082,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.96707332,-75.29620007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,3,138,69,N,N
-8369923.684,4854488.452,29279,144018,PASSYUNK,PHILADELPHIA,PA,19145,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.92113507,-75.18830372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/14/2015 0:00,3,230,69,N,N
-8405058.692,4932317.446,29280,144019,HOSENSACK,ZIONSVILLE,PA,18092,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.45523123,-75.50392687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/ppl.xls",5/5/2015 0:00,IMAGERY,6/11/2015 0:00,15,500,69,N,N
-8385280.546,4906472.567,29281,144020,ELROY,HATFIELD TWP,PA,18964,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.278339,-75.32625676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/10/2015 0:00,4,500,-999999,N,N
-8387680.469,4896920.482,29282,144021,CENTERPOINT,WORCESTER TWP,PA,19446,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.21284342,-75.34781564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2015 0:00,IMAGERY,6/10/2015 0:00,4,500,230,N,N
-8362904.71,4902092.81,29283,144022,WARRINGTON,WARRINGTON,PA,18976,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.24831628,-75.12525121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/pe.xls",6/4/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8374387.305,4898611.374,29284,144023,HARTMAN,MONTGOMERY TWP,PA,18936,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22444193,-75.22840111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/pe.xls",6/4/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8364035.04,4871111.603,29285,144024,TABOR,PHILADELPHIA,PA,19120,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.0355634,-75.13540513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/8/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,230,N,N
-8364166.086,4853463.854,29286,144025,SOUTHWARK,PHILADELPHIA,PA,19148,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.9140758,-75.13658234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/18/2015 0:00,IMAGERY,7/13/2015 0:00,5,69,-999999,N,N
-8387457.897,4845059.047,29287,144026,SAVILLE,CRUM LYNNE,PA,19022,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.85614097,-75.34581624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/19/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,138,N,N
-8385255.612,4845661.035,29288,144027,EDDYSTONE,CRUM LYNNE,PA,19022,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.86029214,-75.32603277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/1/2015 0:00,IMAGERY,7/15/2015 0:00,9,230,-999999,N,N
-8368267.105,4866892.957,29289,144028,WESTMORELAND,PHILADELPHIA,PA,19129,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.00654177,-75.17342242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/5/2015 0:00,IMAGERY,7/13/2015 0:00,5,230,-999999,N,N
-8374313.48,4866190.994,29290,144029,BALA,BALA CYNWYD,PA,19004,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.00171151,-75.22773793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/5/2015 0:00,IMAGERY,7/13/2015 0:00,2,230,230,N,N
-8365483.736,4865976.855,29291,144030,NORTH PHILADELPHIA,PHILADELPHIA,PA,19133,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.00023793,-75.14841899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/5/2015 0:00,IMAGERY,7/13/2015 0:00,3,230,230,N,N
-8369908.188,4862954.582,29292,144031,MASTER,PHILADELPHIA,PA,19121,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.97943708,-75.18816452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/5/2015 0:00,IMAGERY,7/13/2015 0:00,5,230,-999999,N,N
-8371413.625,4851524.238,29293,144032,PENROSE,PHILADELPHIA,PA,19145,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.90071026,-75.20168809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/10/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,230,N,N
-8375378.222,4851555.313,29294,144033,ISLAND ROAD,PHILADELPHIA,PA,19153,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.90092441,-75.23730267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/10/2015 0:00,IMAGERY,7/14/2015 0:00,5,230,69,N,N
-8369393.627,4870630.356,29295,144034,PULASKI,PHILADELPHIA,PA,19144,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.03225335,-75.18354214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,-999999,N,N
-8366238.173,4869745.783,29296,144035,WAYNE JUNCTION,PHILADELPHIA,PA,19141,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.02616877,-75.15519622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY,7/14/2015 0:00,2,230,230,N,N
-8363018.206,4861385.117,29297,144036,TUNA,PHILADELPHIA,PA,19125,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.96863271,-75.12627076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/17/2015 0:00,IMAGERY,7/14/2015 0:00,3,138,69,N,N
-8386456.666,4852457.229,29298,144037,MORTON,SPRINGFIELD TWP,PA,19064,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.90713965,-75.33682203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/16/2015 0:00,IMAGERY,7/15/2015 0:00,1,230,230,N,N
-8375254.345,4858014.642,29299,144038,ANGORA,PHILADELPHIA,PA,19143,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94542422,-75.23618986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/16/2015 0:00,IMAGERY,7/10/2015 0:00,2,69,69,N,N
-8369728.94,4857522.315,29300,144039,SCHUYLKILL,PHILADELPHIA,PA,19146,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94203348,-75.18655431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/16/2015 0:00,IMAGERY,7/13/2015 0:00,6,69,-999999,N,N
-8369871.975,4857654.464,29301,144040,SCHUYLKILL,PHILADELPHIA,PA,19146,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94294363,-75.18783922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/16/2015 0:00,IMAGERY,7/13/2015 0:00,3,230,-999999,N,N
-8384676.388,4868016.178,29302,144041,BRYN MAWR,BRYN MAWR,PA,19010,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,40.01427003,-75.32082951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/10/2015 0:00,IMAGERY,7/15/2015 0:00,2,138,138,N,N
-8367192.89,4857943.308,29303,144042,WAVERLY,PHILADELPHIA,PA,19147,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94493294,-75.16377258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,69,N,N
-8363077.902,4861251.157,29304,144043,DELAWARE,PHILADELPHIA,PA,19125,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.96771043,-75.12680701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,3,69,-999999,N,N
-8366446.584,4860046.45,29305,144044,CALLOWHILL,PHILADELPHIA,PA,19123,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.95941583,-75.1570684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,3,138,138,N,N
-8362089.52,4867403.001,29306,144045,DLUZERNE,PHILADELPHIA,PA,19124,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,40.01005121,-75.11792823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/14/2015 0:00,IMAGERY,7/14/2015 0:00,2,69,69,N,N
-8378322.492,4858800.855,29307,144046,UPPER DARBY,UPPER DARBY TWP,PA,19082,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.95083865,-75.2637515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,2,69,69,N,N
-8380091.363,4852507.021,29308,144047,SHARON HILL,SHARON HILL,PA,19079,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.90748277,-75.27964153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2015 0:00,IMAGERY,7/15/2015 0:00,1,69,69,N,N
-8393436.791,4840116.455,29309,144048,TRAINER,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82204854,-75.39952556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,230,-999999,N,Y
-8397179.559,4839534.043,29310,144049,LINWOOD,MARCUS HOOK,PA,19061,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.81803014,-75.43314741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",6/19/2015 0:00,IMAGERY,7/15/2015 0:00,5,230,-999999,N,N
-8398733.97,4837094.749,29311,144050,CLAYMONT,CLAYMONT,DE,19703,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.80119743,-75.44711092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",7/6/2015 0:00,IMAGERY,7/29/2015 0:00,4,230,69,N,N
-8392157.439,4841175.051,29312,144051,DELCO TAP,CHESTER,PA,19013,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.82935182,-75.38803294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, www.pjm.com/pub/account/trans-fac/pe.xls",7/15/2015 0:00,IMAGERY,7/15/2015 0:00,3,230,230,N,N
-8614370.109,5320416.823,29313,144052,PANNELL,FAIRPORT,NY,14450,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.05545728,-77.38420332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/28/2015 0:00,IMAGERY,9/25/2015 0:00,10,345,115,N,Y
-8646484.33,5320160.94,29314,144053,ROCHESTER #80,HAMLIN,NY,14464,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.05377766,-77.67269028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",5/29/2015 0:00,IMAGERY,3/1/2019 0:00,9,345,115,N,Y
-8519505.102,5381512.672,29315,144054,OSWEGO,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.45517442,-76.53201646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/11/2015 0:00,IMAGERY,9/25/2015 0:00,6,345,115,N,Y
-8479345.317,5342185.543,29316,144055,CLAY,CLAY TOWN OF,NY,13041,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.19817912,-76.17125498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/9/2015 0:00,IMAGERY,9/25/2015 0:00,16,345,115,N,N
-8498999.224,5373050.256,29317,144056,VOLNEY,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.39996595,-76.34780902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/11/2015 0:00,IMAGERY,9/25/2015 0:00,6,345,345,N,N
-8505613.423,5390415.468,29318,144057,SCRIBA,SCRIBA TOWN OF,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.51320154,-76.40722539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/11/2015 0:00,IMAGERY,9/25/2015 0:00,10,345,115,N,Y
-8505892.38,5391420.54,29319,144058,NINE MILE,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.51974896,-76.4097313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/11/2015 0:00,IMAGERY,9/25/2015 0:00,6,345,-999999,N,N
-8510087.272,5388247.6,29320,144059,SITHE,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.49907683,-76.44741465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/11/2015 0:00,IMAGERY,9/25/2015 0:00,5,345,-999999,N,N
-8504794.282,5391829.356,29321,144060,FITZPATRICK,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.52241193,-76.39986692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/11/2015 0:00,IMAGERY,9/25/2015 0:00,5,345,115,N,Y
-8473431.615,5307790.978,29322,144061,LAFAYETTE,ONONDAGA TOWN OF,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.97252613,-76.11813129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/9/2015 0:00,IMAGERY,9/25/2015 0:00,3,345,345,N,N
-8546143.486,5177228.083,29323,144062,WATERCURE,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.10837993,-76.77131314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/22/2015 0:00,IMAGERY,9/25/2015 0:00,4,345,230,N,N
-8458300.526,5181456.109,29324,144063,OAKDALE,JOHNSON CITY,NY,13790,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.13655093,-75.9822064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/26/2015 0:00,IMAGERY,4/3/2018 0:00,11,345,-999999,N,N
-8768427.969,5289445.746,29325,144064,GARDENVILLE,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85182841,-78.76812863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.westseneca.net/sites/default/files/885%20Indian%20Church%20site%20plan(1).pdf",5/22/2015 0:00,IMAGERY,9/28/2015 0:00,18,230,-999999,N,N
-8762537.412,5332886.918,29326,144065,ROBINSON ROAD,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.13725547,-78.71521285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/2/2015 0:00,IMAGERY,9/28/2015 0:00,4,230,115,N,Y
-8747596.753,5286464.282,29327,144066,STOLLE ROAD,ELMA,NY,14059,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.83219031,-78.58099862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/22/2015 0:00,IMAGERY,9/28/2015 0:00,10,345,-999999,Y,N
-8750679.282,5365759.209,29328,144067,SOMERSET,SOMERSET TOWN OF,NY,14008,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.35235908,-78.60868945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/2/2015 0:00,IMAGERY,9/25/2015 0:00,3,345,-999999,N,N
-9295444.851,5594888.196,29329,144068,UNKNOWN144068,SPRUCE,MI,48762,SUBSTATION,IN SERVICE,ALCONA,26001,USA,44.83057429,-83.50240182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,138,138,Y,Y
