X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9292787.233,5627022.265,29330,144069,UNKNOWN144069,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.03493056,-83.47852804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-8355422.979,4786305.754,29331,144070,SHERMAN STATION,VINELAND,NJ,8360,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.44978511,-75.05804167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,3,138,-999999,Y,N
-8354652.388,4798440.097,29332,144071,LANDIS STATION,VINELAND,NJ,8360,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.53390564,-75.05111934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,4,138,-999999,N,N
-8323195.71,4783459.105,29333,144072,DOROTHY,MAYS LANDING,NJ,8330,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.43003618,-74.76853919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,2,-999999,-999999,N,N
-8306718.771,4783214.337,29334,144073,CARDIFF,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.42833781,-74.62052433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,4,230,-999999,N,N
-8306281.117,4778722.077,29335,144074,MILL,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.39716011,-74.61659282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,5,138,-999999,Y,N
-8296565.594,4781571.054,29336,144075,LEWIS,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.41693453,-74.52931679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,6,138,-999999,Y,N
-8309846.789,4768080.194,29337,144076,SCULL,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.32324647,-74.64862379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,138,Y,Y
-8630609.291,5227058.719,29338,144077,CANANDAIGUA,COHOCTON TOWN OF,NY,14826,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.4396011,-77.53008237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,5/12/2015 0:00,4,230,-999999,N,N
-8650574.078,5244763.566,29339,144078,MEYER,NORTH DANSVILLE TOWN OF,NY,14437,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.55686489,-77.7094291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,5/29/2015 0:00,6,230,-999999,N,Y
-8626827.36,5319408.095,29340,144079,UNKNOWN144079,PITTSFORD,NY,14534,SUBSTATION,NOT AVAILABLE,MONROE,36055,USA,43.0488357,-77.49610871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,8/4/2016 0:00,0,-999999,-999999,N,N
-8643646.27,5343111.526,29341,144080,UNKNOWN144080,ROCHESTER,NY,14615,SUBSTATION,NOT AVAILABLE,MONROE,36055,USA,43.20424274,-77.64719555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8637114.214,5245185.237,29342,144082,UNKNOWN144082,WAYLAND,NY,14572,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.55965504,-77.58851709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8636971.868,5244584.631,29343,144083,UNKNOWN144083,WAYLAND,NY,14572,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.55568086,-77.58723837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8636745.514,5242249.806,29344,144084,UNKNOWN144084,WAYLAND,NY,14572,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.540229,-77.585205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8627869.009,5222548.257,29345,144085,TAP144085,AVOCA,NY,14809,TAP,IN SERVICE,STEUBEN,36101,USA,42.409692,-77.505466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,N,N
-8627946.383,5222570.328,29346,144086,UNKNOWN144086,AVOCA,NY,14809,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.40983839,-77.50616106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8632951.251,5219607.518,29347,144087,UNKNOWN144087,HOWARD TOWN OF,NY,14843,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.39018412,-77.55112056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,115,-999999,Y,N
-8647609.726,5215943.296,29348,144088,UNKNOWN144088,HORNELL,NY,14843,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.36586842,-77.68279988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8649735.922,5219967.352,29349,144089,UNKNOWN144089,ARKPORT,NY,14807,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.39257147,-77.70189982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8633081.956,5170893.528,29350,144090,UNKNOWN144090,TROUPSBURG TOWN OF,NY,14885,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.06614986,-77.5522947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8651266.343,5286784.983,29351,144091,UNKNOWN144091,LIVONIA TOWN OF,NY,14454,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.83430299,-77.71564783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8653644.158,5298204.158,29352,144092,UNKNOWN144092,AVON,NY,14414,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.90948161,-77.73700811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8628375.847,5311456.782,29353,144093,UNKNOWN144093,MENDON,NY,14506,SUBSTATION,IN SERVICE,MONROE,36055,USA,42.996616,-77.510019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8630685.503,5338986.779,29354,144094,RISER144094,ROCHESTER,NY,14609,RISER,IN SERVICE,MONROE,36055,USA,43.177228,-77.530767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,-999999,-999999,Y,Y
-8630826.879,5338966.782,29355,144095,TAP144095,ROCHESTER,NY,14609,TAP,IN SERVICE,MONROE,36055,USA,43.177097,-77.532037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,4/2/2018 0:00,1,-999999,-999999,Y,Y
-8631562.924,5338884.198,29356,144096,TAP144096,ROCHESTER,NY,14609,TAP,IN SERVICE,MONROE,36055,USA,43.176556,-77.538649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,4/2/2018 0:00,2,-999999,-999999,Y,Y
-8631826.973,5338870.765,29357,144097,RISER144097,ROCHESTER,NY,14609,RISER,IN SERVICE,MONROE,36055,USA,43.176468,-77.541021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,4/2/2018 0:00,2,-999999,-999999,Y,Y
-8633301.586,5337262.964,29358,144098,NUMBER 43,ROCHESTER,NY,14609,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.16593445,-77.55426767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,Y,Y
-8633173.049,5340384.864,29359,144100,UNKNOWN144100,ROCHESTER,NY,14609,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.186386,-77.553113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8627488.853,5339789.912,29360,144101,UNKNOWN144101,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.182489,-77.502051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8629005.024,5344481.249,29361,144102,UNKNOWN144102,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.213211,-77.515671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8627897.395,5330374.206,29362,144103,UNKNOWN144103,PITTSFORD TOWN OF,NY,14625,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.120782,-77.505721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8632573.482,5334070.569,29363,144104,UNKNOWN144104,ROCHESTER,NY,14610,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.145014,-77.547727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8647323.551,5338418.058,29364,144105,UNKNOWN144105,ROCHESTER,NY,14606,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17350226,-77.68022913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8647255.289,5338356.145,29365,144106,UNKNOWN144106,ROCHESTER,NY,14606,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17309665,-77.67961591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8649663.695,5340457.385,29366,144107,UNKNOWN144107,GREECE TOWN OF,NY,14626,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.186861,-77.701251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8646092.928,5334209.397,29367,144113,UNKNOWN144113,ROCHESTER,NY,14611,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.14592392,-77.66917425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8643702.125,5352729.422,29368,144114,UNKNOWN144114,GREECE TOWN OF,NY,14612,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.26718804,-77.6476973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8647803.547,5329638.068,29369,144120,UNKNOWN144120,CHILI TOWN OF,NY,14624,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.115955,-77.684541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,115,115,N,N
-8651492.675,5306185.692,29370,144121,TAP144121,RUSH,NY,14543,TAP,IN SERVICE,MONROE,36055,USA,42.961974,-77.717681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,Y,Y
-8503508.839,5125946.868,29371,144122,UNKNOWN144122,ASYLUM TWP,PA,18848,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.76570046,-76.38831959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2017 0:00,IMAGERY,4/3/2017 0:00,2,230,-999999,Y,N
-8501519.588,5126854.261,29372,144123,UNKNOWN144123,WYSOX TWP,PA,18854,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.77177999,-76.37044984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2017 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8492523.544,5179077.051,29373,144125,UNKNOWN144125,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.120701,-76.289637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8494074.336,5326855.998,29374,144126,UNKNOWN144126,VAN BUREN TOWN OF,NY,13164,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.097709,-76.303568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8490264.537,5319975.135,29375,144127,UNKNOWN144127,CAMILLUS TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.052558,-76.269344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8490419.16,5319976.963,29376,144128,UNKNOWN144128,CAMILLUS TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05257,-76.270733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8490027.416,5319011.247,29377,144129,UNKNOWN144129,CAMILLUS TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04623048,-76.2672139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8499347.54,5305414.495,29378,144130,TAP144130,MARCELLUS,NY,13108,TAP,IN SERVICE,ONONDAGA,36067,USA,42.956904,-76.350938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,Y,Y
-8499525.725,5304527.144,29379,144131,UNKNOWN144131,MARCELLUS,NY,13108,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.95106986,-76.35253866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8495570.692,5297692.943,29380,144132,UNKNOWN144132,MARCELLUS TOWN OF,NY,13110,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.90611796,-76.31701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8492158.638,5286518.881,29381,144133,UNKNOWN144133,SPAFFORD TOWN OF,NY,13152,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.83255,-76.286359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8494445.141,5318429.159,29382,144134,TAP144134,CAMILLUS,NY,13031,TAP,IN SERVICE,ONONDAGA,36067,USA,43.042409,-76.306899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8494025.556,5318450.738,29383,144135,UNKNOWN144135,CAMILLUS,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04255067,-76.3031298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8493126.235,5318269.762,29384,144136,UNKNOWN144136,CAMILLUS TOWN OF,NY,13031,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0413625,-76.29505107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8490394.002,5329736.735,29385,144137,TAP144137,GEDDES TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.116602,-76.270507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8490225.536,5329640.013,29386,144138,UNKNOWN144138,GEDDES TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.11596776,-76.26899365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8490732.744,5329720.182,29387,144139,UNKNOWN144139,VAN BUREN TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.11649346,-76.27354997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8496562.215,5334906.541,29388,144140,TAP144140,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.150493,-76.325917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8497346.282,5335996.376,29389,144141,UNKNOWN144141,BALDWINSVILLE,NY,13027,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.15763508,-76.33296039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8492740.951,5337677.582,29390,144142,TAP144142,BALDWINSVILLE,NY,13027,TAP,IN SERVICE,ONONDAGA,36067,USA,43.168651,-76.29159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,Y,Y
-8493813.791,5347058.767,29391,144145,UNKNOWN144145,PHOENIX,NY,13135,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.23008373,-76.30122749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8493991.327,5346628.025,29392,144146,UNKNOWN144146,LYSANDER TOWN OF,NY,13135,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.22726437,-76.30282232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-11079291.01,5197797.263,29393,144148,UNKNOWN144148,BASSETT,NE,68714,SUBSTATION,IN SERVICE,ROCK,31149,USA,42.24531296,-99.52696456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-11068834.78,5485442.509,29394,144149,FORT THOMPSON,FORT THOMPSON,SD,57339,SUBSTATION,IN SERVICE,BUFFALO,46017,USA,44.12910013,-99.4330346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,4,345,230,N,Y
-11069158.99,5486021.168,29395,144150,FORT THOMPSON,FORT THOMPSON,SD,57339,SUBSTATION,IN SERVICE,BUFFALO,46017,USA,44.13283112,-99.43594706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,11/11/2016 0:00,16,230,-999999,N,Y
-10900576.4,5562524.353,29396,144151,UNKNOWN144151,YALE,SD,57386,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.62402181,-97.92154389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,11/11/2016 0:00,1,-999999,-999999,N,N
-11038970.98,5543214.887,29397,144152,UNKNOWN144152,REE HEIGHTS,SD,57371,SUBSTATION,IN SERVICE,HAND,46059,USA,44.50043366,-99.16476351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,69,-999999,Y,Y
-11561100.74,5539785.098,29398,144153,UNKNOWN144153,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.47845421,-103.855135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,2,69,69,Y,Y
-10994614.99,5453153.845,29399,144154,UNKNOWN144154,WHITE LAKE,SD,57383,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.92054037,-98.76630691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,2,-999999,-999999,N,N
-10767137.41,5398489.391,29400,144157,TAP144157,SIOUX FALLS,SD,57104,TAP,NOT AVAILABLE,MINNEHAHA,46099,USA,43.565778,-96.722841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,UNVERIFIED,11/27/2018 0:00,3,-999999,-999999,Y,Y
-10766968.84,5399586.2,29401,144158,TAP144158,SIOUX FALLS,SD,57104,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.57291676,-96.72132673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/27/2018 0:00,3,-999999,-999999,Y,Y
-10766847.64,5397324.624,29402,144159,TAP144159,SIOUX FALLS,SD,57103,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.558196,-96.720238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,3,-999999,-999999,Y,Y
-11557561.96,5539915.493,29403,144160,TAP144160,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.47928999,-103.8233456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,-999999,-999999,N,N
-11538172.49,5507506.6,29404,144161,TAP144161,NEMO,SD,57759,TAP,IN SERVICE,LAWRENCE,46081,USA,44.271195,-103.649167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-10750494.25,5404025.806,29405,144162,TAP144162,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.601804,-96.573333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-10747996.47,5395175.827,29406,144163,TAP144163,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.544206,-96.550895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,115,115,Y,Y
-10932206.4,5522894.078,29407,144164,TAP144164,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.370089,-98.205681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-10935432.44,5520754.952,29408,144165,TAP144165,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.356351,-98.234661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-10935347.28,5518446.2,29409,144166,TAP144166,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.34152,-98.233896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-10935335.73,5518405.296,29410,144167,UNKNOWN144167,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.34125721,-98.23379224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,1,69,69,Y,Y
-10932164.32,5518444.177,29411,144168,TAP144168,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.341507,-98.205303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,69,69,Y,Y
-11067850.43,5546419.561,29412,144169,TAP144169,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.520963,-99.424192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2016 0:00,IMAGERY,11/15/2016 0:00,3,-999999,-999999,Y,Y
-11055976.97,5433330.838,29413,144170,UNKNOWN144170,CHAMBERLAIN,SD,57325,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.79213562,-99.31753095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,69,69,Y,Y
-11050882.33,5430521.256,29414,144171,TAP144171,CHAMBERLAIN,SD,57325,TAP,IN SERVICE,BRULE,46015,USA,43.773914,-99.271765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,69,69,Y,Y
-11055516.05,5433342.75,29415,144172,TAP144172,CHAMBERLAIN,SD,57325,TAP,IN SERVICE,BRULE,46015,USA,43.79221286,-99.31339042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,69,69,Y,Y
-11063332.29,5435103.938,29416,144173,TAP144173,OACOMA,SD,57365,TAP,IN SERVICE,LYMAN,46085,USA,43.80363224,-99.38360488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11063302.09,5435125.959,29417,144174,UNKNOWN144174,OACOMA,SD,57365,SUBSTATION,IN SERVICE,LYMAN,46085,USA,43.80377501,-99.38333362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11482779.38,5466863.61,29418,144175,TAP144175,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.00918446,-103.1515622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11486117.16,5466926.997,29419,144176,TAP144176,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.009594,-103.181546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11499079.72,5466950.763,29420,144177,UNKNOWN144177,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.00974755,-103.2979907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11499079.54,5466928.235,29421,144178,TAP144178,RAPID CITY,SD,57702,TAP,IN SERVICE,PENNINGTON,46103,USA,44.009602,-103.297989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11485722.6,5458126.421,29422,144179,UNKNOWN144179,HERMOSA,SD,57744,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,43.95270715,-103.1780016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,-999999,-999999,Y,Y
-11485755.93,5458166.601,29423,144180,TAP144180,HERMOSA,SD,57744,TAP,IN SERVICE,PENNINGTON,46103,USA,43.952967,-103.178301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11489189.13,5440754.773,29424,144181,TAP144181,HERMOSA,SD,57744,TAP,IN SERVICE,CUSTER,46033,USA,43.840257,-103.209142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11480568.63,5473486.757,29425,144182,UNKNOWN144182,RAPID CITY,SD,57703,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.05196078,-103.1317027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,-999999,-999999,Y,Y
-11480543.17,5473454.111,29426,144183,TAP144183,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.05175,-103.131474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11480542.84,5473509.87,29427,144184,TAP144184,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.05211,-103.131471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-11480528.14,5478166.378,29428,144186,TAP144186,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.082166,-103.131339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,-999999,-999999,Y,Y
-10755855.89,5399736.764,29429,144187,TAP144187,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.57389666,-96.62149739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,115,115,Y,Y
-11491685.49,5474911.091,29430,144188,UNKNOWN144188,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06115596,-103.2315671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,69,69,Y,Y
-11491676.79,5474800.646,29431,144189,TAP144189,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.060443,-103.231489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,69,69,Y,Y
-11491067.3,5474867.448,29432,144190,UNKNOWN144190,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06087423,-103.2260139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,69,69,Y,Y
-11491054.58,5474799.994,29433,144191,TAP144191,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.06043879,-103.2258996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,69,69,Y,Y
-11488937.66,5475360.656,29434,144192,UNKNOWN144192,RAPID CITY,SD,57701,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,44.06405795,-103.206883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,1,69,69,Y,Y
-11488931.65,5474787.789,29435,144193,TAP144193,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.06036,-103.206829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,69,69,Y,Y
-11530622.92,5540003.958,29436,144194,TAP144194,WHITEWOOD,SD,57793,TAP,IN SERVICE,LAWRENCE,46081,USA,44.479857,-103.581348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-11534135.71,5529837.313,29437,144195,TAP144195,WHITEWOOD,SD,57793,TAP,IN SERVICE,LAWRENCE,46081,USA,44.414658,-103.612904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,-999999,-999999,Y,Y
-11533127.38,5527256.012,29438,144196,UNKNOWN144196,STURGIS,SD,57785,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.39809245,-103.603846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,-999999,-999999,Y,Y
-11018887.55,5548156.89,29439,144197,UNKNOWN144197,MILLER,SD,57362,SUBSTATION,IN SERVICE,HAND,46059,USA,44.53208941,-98.98435099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,69,69,Y,Y
-11018837.12,5548166.663,29440,144198,TAP144198,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.532152,-98.983898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-11018457.82,5546667.576,29441,144199,UNKNOWN144199,MILLER,SD,57362,SUBSTATION,IN SERVICE,HAND,46059,USA,44.5225515,-98.98049065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,69,69,Y,Y
-11018488.81,5546657.174,29442,144200,TAP144200,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.52248488,-98.98076904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-11019483.25,5545680.293,29443,144201,UNKNOWN144201,MILLER,SD,57362,SUBSTATION,IN SERVICE,HAND,46059,USA,44.51622785,-98.98970225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,69,69,Y,Y
-11018494.72,5545577.767,29444,144202,TAP144202,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.51557111,-98.98082211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-11018849.64,5543327.215,29445,144203,UNKNOWN144203,MILLER,SD,57362,SUBSTATION,IN SERVICE,HAND,46059,USA,44.50115336,-98.98401043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,69,69,Y,Y
-11018887.77,5543323.257,29446,144204,TAP144204,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.501128,-98.984353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,2,69,69,Y,Y
-11565035.7,5543243.795,29447,144205,TAP144205,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.50061888,-103.8904833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-11562220.29,5542138.466,29448,144206,UNKNOWN144206,SPEARFISH,SD,57783,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.49353642,-103.865192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,69,69,Y,Y
-11563691.82,5541382.808,29449,144207,TAP144207,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.488694,-103.878411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,69,69,Y,Y
-10766365.65,5397616.52,29450,144208,UNKNOWN144208,SIOUX FALLS,SD,57103,SUBSTATION,NOT AVAILABLE,MINNEHAHA,46099,USA,43.56009618,-96.71590817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,2,115,-999999,Y,N
-11561060.56,5538983.491,29451,144209,TAP144209,SPEARFISH,SD,57783,TAP,IN SERVICE,LAWRENCE,46081,USA,44.473316,-103.854774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,69,Y,Y
-11555146.23,5520868.877,29452,144210,TAP144210,LEAD,SD,57754,TAP,NOT AVAILABLE,LAWRENCE,46081,USA,44.35708273,-103.8016447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,UNVERIFIED,11/18/2016 0:00,3,69,69,Y,Y
-10774477.15,5516072.364,29453,144211,TAP144211,BROOKINGS,SD,57006,TAP,IN SERVICE,BROOKINGS,46011,USA,44.326267,-96.788775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,115,115,Y,Y
-10773800.88,5516059.759,29454,144212,TAP144212,BROOKINGS,SD,57006,TAP,NOT AVAILABLE,BROOKINGS,46011,USA,44.326186,-96.7827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,UNVERIFIED,11/18/2016 0:00,3,115,115,Y,Y
-10776702.61,5568997.191,29455,144213,UNKNOWN144213,BRANDT,SD,57218,SUBSTATION,IN SERVICE,DEUEL,46039,USA,44.66539176,-96.80876671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,69,69,Y,Y
-10778727.33,5375743.038,29456,144214,TAP144214,LENNOX,SD,57039,TAP,IN SERVICE,LINCOLN,46083,USA,43.41753902,-96.826955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2015 0:00,IMAGERY/OTHER,11/18/2016 0:00,3,69,69,Y,Y
-10775369.37,5350185.591,29457,144215,TAP144215,BERESFORD,SD,57004,TAP,IN SERVICE,LINCOLN,46083,USA,43.250546,-96.79679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,69,Y,Y
-10778598.94,5351231.872,29458,144216,UNKNOWN144216,LENNOX,SD,57039,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.25739144,-96.8258017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,1,69,69,Y,Y
-10775301.58,5332460.781,29459,144217,TAP144217,BERESFORD,SD,57004,TAP,IN SERVICE,LINCOLN,46083,USA,43.134462,-96.796181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2016 0:00,IMAGERY,11/18/2016 0:00,3,69,69,Y,Y
-11490493.69,5479158.376,29460,144218,TAP144218,RAPID CITY,SD,57701,TAP,IN SERVICE,PENNINGTON,46103,USA,44.088567,-103.220861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,69,69,Y,Y
-10721489.5,5431000.353,29461,144219,UNKNOWN144219,JASPER,MN,56144,SUBSTATION,IN SERVICE,ROCK,27133,USA,43.77702159,-96.31277883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,115,115,Y,Y
-10751964.31,5406225.288,29462,144220,CORSON,BRANDON,SD,57005,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.61611026,-96.58653876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10761410.69,5418527.384,29463,144221,TAP144221,BALTIC,SD,57003,TAP,NOT AVAILABLE,MINNEHAHA,46099,USA,43.696065,-96.671397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,UNVERIFIED,11/29/2016 0:00,3,69,69,Y,Y
-10752532.51,5410688.774,29464,144222,TAP144222,BRANDON,SD,57005,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.645132,-96.591643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,115,115,Y,Y
-10747954.94,5392897.94,29465,144223,TAP144223,BRANDON,SD,57005,TAP,NOT AVAILABLE,MINNEHAHA,46099,USA,43.529372,-96.550522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,UNVERIFIED,11/29/2016 0:00,3,115,115,Y,Y
-10747951.49,5392848.49,29466,144224,TAP144224,BRANDON,SD,57005,TAP,NOT AVAILABLE,MINNEHAHA,46099,USA,43.52904993,-96.55049096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,UNVERIFIED,11/29/2016 0:00,3,115,115,Y,Y
-10779534.06,5375754.989,29467,144225,TAP144225,LENNOX,SD,57039,TAP,NOT AVAILABLE,LINCOLN,46083,USA,43.417617,-96.834202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,UNVERIFIED,11/29/2016 0:00,3,69,69,Y,Y
-10790249.12,5405073.189,29468,144226,TAP144226,HARTFORD,SD,57033,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.608617,-96.930457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,69,69,Y,Y
-10756654.01,5358326.538,29469,144227,TAP144227,CANTON,SD,57013,TAP,NOT AVAILABLE,LINCOLN,46083,USA,43.303789,-96.628667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,UNVERIFIED,11/29/2016 0:00,3,69,69,Y,Y
-10850960.78,5302978.319,29470,144228,UNKNOWN144228,YANKTON,SD,57078,SUBSTATION,NOT AVAILABLE,YANKTON,46135,USA,42.94088535,-97.4758392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,0,-999999,-999999,N,N
-10780112.3,5245392.432,29471,144229,UNKNOWN144229,NEWCASTLE,NE,68757,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.56102599,-96.83939642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,1,69,69,Y,Y
-10782551.93,5201372.233,29472,144230,UNKNOWN144230,WAKEFIELD,NE,68784,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.26908199,-96.86131201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,1,69,69,Y,Y
-10982321.61,5283064.064,29473,144231,UNKNOWN144231,SPENCER,NE,68777,SUBSTATION,IN SERVICE,BOYD,31015,USA,42.80978638,-98.65587357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,0,-999999,-999999,N,N
-11453449.38,5205619.224,29474,144232,TAP144232,ALLIANCE,NE,69301,TAP,IN SERVICE,BOX BUTTE,31013,USA,42.29730746,-102.8880864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2017 0:00,IMAGERY,5/12/2017 0:00,3,115,115,Y,Y
-11453444.12,5205488.928,29475,144233,TAP144233,ALLIANCE,NE,69301,TAP,IN SERVICE,BOX BUTTE,31013,USA,42.2964417,-102.8880391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2017 0:00,IMAGERY,5/12/2017 0:00,3,115,115,Y,Y
-11452398.7,5178904.56,29476,144234,TAP144234,ALLIANCE,NE,69301,TAP,IN SERVICE,BOX BUTTE,31013,USA,42.11955166,-102.8786479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2017 0:00,IMAGERY,5/12/2017 0:00,3,-999999,-999999,Y,Y
-10929718.77,5193997.637,29477,144235,TAP144235,ORCHARD,NE,68764,TAP,IN SERVICE,ANTELOPE,31003,USA,42.22004044,-98.1833342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-10995674.95,5242917.997,29478,144236,TAP144236,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.54465147,-98.77582866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11012977.93,5242880.89,29479,144237,TAP144237,ATKINSON,NE,68713,TAP,IN SERVICE,HOLT,31089,USA,42.54440589,-98.931264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11032621.03,5242772.634,29480,144238,TAP144238,STUART,NE,68780,TAP,IN SERVICE,HOLT,31089,USA,42.5436894,-99.10772096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-10841931.78,5169198.68,29481,144239,TAP144239,NORFOLK,NE,68701,TAP,IN SERVICE,MADISON,31119,USA,42.05484618,-97.39473027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-10748982.22,5161828.952,29482,144240,TAP144240,BANCROFT,NE,68004,TAP,IN SERVICE,CUMING,31039,USA,42.00567088,-96.55975014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,115,115,Y,Y
-10905939.57,5209124.655,29483,144241,UNKNOWN144241,BRUNSWICK,NE,68720,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.320595,-97.969722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10971058.65,5321559.648,29484,144243,FORT RANDALL,LAKE ANDES,SD,57356,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.06295824,-98.55469667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,10,230,115,Y,Y
-11548124.67,5521162.563,29485,144245,BLACK HILLS POWER,DEADWOOD,SD,57732,SUBSTATION,IN SERVICE,LAWRENCE,46081,USA,44.35896902,-103.738569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,3,69,-999999,Y,Y
-11319677.43,5478335.636,29486,144247,PHILIP,NOT AVAILABLE,SD,NOT AVAILABLE,SUBSTATION,IN SERVICE,HAAKON,46055,USA,44.08325821,-101.6863925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,5,230,-999999,N,N
-11175410.34,5535219.627,29487,144248,OAHE,PIERRE,SD,57501,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.449184,-100.3904192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,12,230,115,N,Y
-10953016.02,5539038.002,29488,144249,BROADLAND,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.47366542,-98.39261695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,2,345,230,N,Y
-10947312.67,5538578.286,29489,144250,HURON,HURON,SD,57350,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.47071851,-98.34138296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,11,230,-999999,Y,Y
-10862415.06,5320377.292,29490,144251,UTICA JUNCTION,LESTERVILLE,SD,57040,SUBSTATION,IN SERVICE,YANKTON,46135,USA,43.05519779,-97.57873473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,8,230,-999999,N,N
-11015805.31,5403897.165,29491,144252,LAKE PLATTE,MOUNT VERNON,SD,57363,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.60096717,-98.95666281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,69,N,Y
-10779577.68,5375919.652,29492,144253,VIRGIL FODNESS,LENNOX,SD,57039,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.41869142,-96.83459382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,6,230,69,N,Y
-11168284.33,5575335.637,29493,144254,SULLY BUTTES,PIERRE,SD,57501,SUBSTATION,IN SERVICE,SULLY,46119,USA,44.70587417,-100.3264051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,-999999,N,N
-10837489.23,5172708.811,29494,144255,HOSKINS,PILGER,NE,68768,SUBSTATION,IN SERVICE,STANTON,31167,USA,42.07825453,-97.35482214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,345,115,N,Y
-10035366.01,5566108.573,29495,144257,HUME,MARSHFIELD,WI,54449,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.64693333,-90.14922668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/22/2016 0:00,IMAGERY,9/13/2018 0:00,2,115,115,Y,Y
-10039277.23,5566540.463,29496,144258,WILDWOOD (MEWD),MARSHFIELD,WI,54449,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.64969351,-90.1843618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/22/2016 0:00,IMAGERY,9/13/2018 0:00,2,115,115,N,N
-10037996.01,5572162.495,29497,144259,MCMILLAN,MARSHFIELD,WI,54449,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.68561147,-90.17285234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/22/2016 0:00,IMAGERY,9/13/2018 0:00,2,115,115,N,N
-9973933.446,5551173.49,29498,144260,NORTHPOINT,STEVENS POINT,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.55140364,-89.59736857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/27/2016 0:00,IMAGERY,9/13/2018 0:00,2,115,115,N,N
-9975023.694,5569442.249,29499,144261,CWEC DEWEY,MOSINEE,WI,54455,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.66823518,-89.60716244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/27/2016 0:00,IMAGERY,9/7/2018 0:00,1,115,115,N,N
-9974900.86,5569443.786,29500,144262,TAP144262,MOSINEE,WI,54455,TAP,IN SERVICE,PORTAGE,55097,USA,44.668245,-89.606059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-9803504.912,5577629.241,29501,144263,TAP144263,SOBIESKI,WI,54171,TAP,IN SERVICE,OCONTO,55083,USA,44.720516,-88.066383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,69,69,N,N
-9788582.868,5547738.015,29502,144264,RISER144264,GREEN BAY,WI,54311,RISER,IN SERVICE,BROWN,55009,USA,44.529407,-87.932336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,2,69,69,N,N
-9786184.378,5548633.436,29503,144265,RISER144265,GREEN BAY,WI,54311,RISER,IN SERVICE,BROWN,55009,USA,44.535141,-87.91079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,2,69,69,N,N
-9927824.404,5527652.776,29504,144266,TAP144266,WAUPACA,WI,54981,TAP,IN SERVICE,WAUPACA,55135,USA,44.400639,-89.183164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,138,138,Y,Y
-9927897.21,5527649.029,29505,144267,SHERIDAN (ALTE),WAUPACA,WI,54981,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.40061495,-89.18381803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/7/2018 0:00,1,138,138,Y,Y
-9927865.035,5523521.835,29506,144268,TAP144268,WAUPACA,WI,54981,TAP,IN SERVICE,WAUPACA,55135,USA,44.37412,-89.183529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,138,138,N,N
-9811842.395,5471230.243,29507,144269,GRAVESVILLE,CHILTON,WI,53014,SUBSTATION,IN SERVICE,CALUMET,55015,USA,44.0373903,-88.14127988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/7/2018 0:00,2,69,69,N,N
-9804629.644,5535144.199,29508,144270,OAK ST,DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.4487003,-88.07648664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/10/2018 0:00,3,138,69,N,N
-9803948.239,5535216.553,29509,144271,NICOLET PAPER CO,DE PERE,WI,54115,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.44916429,-88.07036548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,N,N
-9804039.623,5537699.198,29510,144272,ASHLAND AVE,GREEN BAY,WI,54304,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.46508288,-88.07118639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/10/2018 0:00,2,138,138,N,N
-9997995.782,5456887.747,29511,144273,HOUGHTON ROCK,ADAMS,WI,53910,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.944696,-89.81352422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9996236.447,5451994.348,29512,144274,MCKENNA,ADAMS,WI,53910,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.91303727,-89.79771984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10188549.56,5589372.981,29513,144275,UNKNOWN144275,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.79542723,-91.52529791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY,12/29/2016 0:00,4,69,69,Y,Y
-10139637.05,5449020.337,29514,144276,WEST SALEM,WEST SALEM,WI,54669,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.89378813,-91.08590938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
