X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10155473.1,5511425.932,29515,144277,UNKNOWN144277,BLAIR,WI,54616,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.29640004,-91.22816706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,N,N
-10165229.84,5520820.148,29516,144278,UNKNOWN144278,WHITEHALL,WI,54773,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.35676975,-91.31581331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10175555.62,5518520.631,29517,144279,UNKNOWN144279,INDEPENDENCE,WI,54747,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.34199819,-91.4085714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10178943.82,5519527.676,29518,144280,UNKNOWN144280,INDEPENDENCE,WI,54747,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.34846767,-91.43900807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,69,69,Y,Y
-10186090.5,5589109.916,29519,144281,UNKNOWN144281,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.79375025,-91.50320778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10240771.78,5529044.767,29520,144282,UNKNOWN144282,NELSON,WI,54756,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.40957232,-91.99441813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,69,69,N,N
-10249727.1,5557283.313,29521,144283,UNKNOWN144283,ARKANSAW,WI,54721,SUBSTATION,IN SERVICE,PEPIN,55091,USA,44.59050306,-92.07486515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,N,N
-10166504.59,5488392.97,29522,144284,UNKNOWN144284,ETTRICK,WI,54627,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.14812123,-91.32726459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10175321.51,5582618.949,29523,144285,UNKNOWN144285,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.75235633,-91.40646832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10207481.59,5483910.459,29524,144286,UNKNOWN144286,FOUNTAIN CITY,WI,54629,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.11922085,-91.69536726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10216090.31,5494526.329,29525,144287,UNKNOWN144287,FOUNTAIN CITY,WI,54629,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.18764231,-91.77270068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9994309.704,5527876.101,29526,144288,NORTHERN STEEL CASTING,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.40207231,-89.78041161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,8,115,-999999,N,N
-9784587.362,5518669.519,29527,144289,WESMARK,DENMARK,WI,54208,SUBSTATION,IN SERVICE,BROWN,55009,USA,44.34295473,-87.89644376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,2,69,69,Y,Y
-10150843.99,5577508.94,29528,144290,UNKNOWN144290,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.71974812,-91.186583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-10143694.25,5570433.968,29529,144291,UNKNOWN144291,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.67457065,-91.12235581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10132757.31,5566264.778,29530,144292,UNKNOWN144292,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.64793164,-91.02410765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,Y,Y
-10126073.24,5544760.615,29531,144293,UNKNOWN144293,HUMBIRD,WI,54746,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.51033659,-90.96406355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,1,69,69,Y,Y
-9854793.1,5584011.873,29532,144294,UNKNOWN144294,SHAWANO,WI,54166,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.76124172,-88.52711263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9843537.165,5560414.711,29533,144295,UNKNOWN144295,PULASKI,WI,54162,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.61053205,-88.42599885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9877736.33,5409370.428,29534,144296,WAUPUN MAIN,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.63656153,-88.73321518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/20/2018 0:00,2,69,69,Y,Y
-9877715.033,5409441.173,29535,144297,WAUPUN,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.63702147,-88.73302387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9873787.618,5575750.896,29536,144298,BELLE PLAINE,CLINTONVILLE,WI,54929,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.70852536,-88.69774329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,3,-999999,-999999,N,N
-9847830.033,5427579.822,29537,144299,MERCURY MARINE,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.75483131,-88.46456234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,1,69,69,Y,Y
-9845813.775,5579875.33,29538,144300,UNKNOWN144300,BONDUEL,WI,54107,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.73485091,-88.44644999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9832787.885,5579326.6,29539,144301,UNKNOWN144301,PULASKI,WI,54162,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.73134916,-88.32943643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9907003.567,5419583.52,29540,144302,MARKESAN,MARKESAN,WI,53946,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.70292416,-88.99612724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9819514.625,5588663.146,29541,144303,UNKNOWN144303,OCONTO FALLS,WI,54154,SUBSTATION,IN SERVICE,OCONTO,55083,USA,44.79090208,-88.2102007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9997496.458,5496807.186,29542,144304,ACEC SHERWOOD,NEKOOSA,WI,54457,SUBSTATION,IN SERVICE,ADAMS,55001,USA,44.20233254,-89.80903871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-9965509.478,5463574.455,29543,144305,CHAFFEE CREEK,COLOMA,WI,54930,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,43.98792963,-89.52169478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/26/2018 0:00,4,69,69,Y,Y
-9965057.203,5383587.071,29544,144306,CALEDONIA (ALTE),PORTAGE,WI,53901,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.46870003,-89.51763193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9914390.032,5581589.276,29545,144307,CWEC TIGERTON,TIGERTON,WI,54486,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.74578721,-89.06248099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,1,69,69,Y,Y
-10121398.7,5533089.903,29546,144308,UNKNOWN144308,ALMA CENTER,WI,54611,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.43552488,-90.92207153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,Y,Y
-10110264.09,5525353.105,29547,144309,UNKNOWN144309,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.38587751,-90.82204759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10109113.96,5513062.15,29548,144310,UNKNOWN144310,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.30691927,-90.81171579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10108196.37,5456644.228,29549,144311,UNKNOWN144311,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.94312091,-90.8034729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,69,69,Y,Y
-10094538.25,5467189.444,29550,144312,UNKNOWN144312,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.01128962,-90.68077993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,69,69,Y,Y
-10061772,5362458.108,29551,144313,JAMES OLSON,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.33079225,-90.38643577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10019900.25,5393055.43,29552,144314,REEDSBURG,REEDSBURG,WI,53959,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.53039772,-90.01029536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,4,69,69,Y,Y
-9994389.145,5522579.772,29553,144315,BAKER ST,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.36807065,-89.78112524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,4,115,-999999,N,Y
-9994038.758,5407769.456,29554,144316,UNKNOWN144316,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.62615208,-89.77797766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/26/2018 0:00,2,69,69,Y,Y
-9974003.781,5534813.405,29555,144317,PLOVER,PLOVER,WI,54467,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.44657892,-89.5980004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,3,115,115,N,N
-9968824.007,5536576.479,29556,144318,OKRAY,PLOVER,WI,54467,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.4578846,-89.55146971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,0,-999999,-999999,N,N
-9921897.086,5543861.077,29557,144319,IOLA,IOLA,WI,54945,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.50457377,-89.129918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/7/2018 0:00,4,138,69,Y,Y
-9918819.74,5394141.06,29558,144320,DIDION,CAMBRIA,WI,53923,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.53746787,-89.10227373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY/OTHER,4/27/2020 0:00,2,69,69,Y,Y
-10171475.5,5413482.996,29559,144321,UNKNOWN144321,CALEDONIA,MN,55921,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.663293,-91.371919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10168302.33,5438722.529,29560,144322,UNKNOWN144322,LA CRESCENT,MN,55947,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.827088,-91.343414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10180397.42,5436708.628,29561,144323,UNKNOWN144323,HOUSTON,MN,55943,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.814035,-91.452066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10184311.41,5401908.342,29562,144324,UNKNOWN144324,CALEDONIA,MN,55921,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.588028,-91.487226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,69,69,Y,Y
-10186366.82,5409628.91,29563,144325,UNKNOWN144325,CALEDONIA,MN,55921,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.638242,-91.50569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10191560.87,5427453.399,29564,144326,UNKNOWN144326,HOUSTON,MN,55943,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.754011,-91.552349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10199820.22,5398531.332,29565,144327,UNKNOWN144327,SPRING GROVE,MN,55974,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.566051,-91.626544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10200086.5,5398266.012,29566,144328,UNKNOWN144328,SPRING GROVE,MN,55974,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.564324,-91.628936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10231507.87,5514681.312,29567,144329,UNKNOWN144329,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.317327,-91.911199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,69,69,N,N
-9841842.342,5505145.863,29568,144330,UNKNOWN144330,APPLETON,WI,54911,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.256008,-88.410774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-10283445.81,5467813.393,29569,144331,CHESTER,ROCHESTER,MN,55904,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.01532064,-92.37776547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,12/20/2018 0:00,8,161,-999999,N,N
-10281949.41,5544400.611,29570,144332,FRONTENAC,RED WING,MN,55066,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.50803032,-92.36432304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,0,-999999,-999999,N,N
-10317184.15,5397165.415,29571,144333,ADAMS,TAOPI,MN,55977,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.55715956,-92.68084213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,11,345,-999999,N,N
-10315907.13,5470793.746,29572,144334,BYRON,BYRON,MN,55920,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.0345714,-92.66937045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,6,345,-999999,N,N
-10314738.05,5500024.132,29573,144335,NORTH ROCHESTER,PINE ISLAND,MN,55963,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.22304559,-92.65886838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.capx2020.com/routemaps/HRL-routemaps-150616/MN_Sheetmap_150616_17.pdf",7/29/2015 0:00,IMAGERY,12/20/2018 0:00,6,345,161,N,N
-10307660.66,5554902.035,29574,144336,SPRING CREEK,RED WING,MN,55066,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.57526735,-92.59529117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,161,-999999,N,N
-10306803.12,5470041.725,29575,144337,MAPLE LEAF,BYRON,MN,55920,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.02971452,-92.58758772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,161,-999999,N,N
-10301253.6,5477865.448,29576,144338,NORTHERN HILLS,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.08022407,-92.53773555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,161,161,N,N
-10298923.03,5553846.252,29577,144339,RED WING,RED WING,MN,55066,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.56851104,-92.51679963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,69,-999999,N,N
-10298655.06,5474274.94,29578,144340,IBM,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.05704928,-92.51439246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,161,161,Y,Y
-10296719.77,5464919.13,29579,144341,BAMBER VALLEY,ROCHESTER,MN,55902,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.99661997,-92.49700746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10296055.47,5470443.522,29580,144342,CASCADE CREEK,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.03230954,-92.49103998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,161,161,N,N
-10294033.89,5475411.192,29581,144343,ZUMBRO RIVER,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.06438416,-92.47287976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10293427.06,5469708.799,29582,144344,CROSSTOWN CASCADE,ROCHESTER,MN,55901,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,44.0275642,-92.46742853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,161,161,N,N
-10309535.65,5385558.09,29583,144345,PIONEER PRAIRIE PHASE I,MC INTIRE,IA,50455,SUBSTATION,IN SERVICE,MITCHELL,19131,USA,43.48154878,-92.61213444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,9/10/2015 0:00,5,345,-999999,N,N
-9744718.981,5508961.243,29584,144346,POINT BEACH STATION,TWO RIVERS,WI,54241,SUBSTATION,IN SERVICE,MANITOWOC,55071,USA,44.280551,-87.5383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://psc.wi.gov/utilityinfo/maps/electricmaps.htm, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/28/2015 0:00,5,345,345,N,N
-9826699.494,5448061.758,29585,144347,CYPRESS,MALONE,WI,53049,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.88758245,-88.27474348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,345,-999999,N,N
-9782351.895,5427128.929,29586,144348,SHEBOYGAN FALLS STATION,PLYMOUTH,WI,53073,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.75190558,-87.87636222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,3,345,345,N,N
-9763602.387,5421460.104,29587,144349,EDGEWATER STATION,WILSON TOWN OF,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.71510984,-87.70793252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,8,345,-999999,N,N
-9819232.241,5515361.874,29588,144350,FOX RIVER STATION,KAUKAUNA,WI,54130,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.321701,-88.207664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,345,345,N,N
-9866581.176,5462314.767,29589,144351,FITZGERALD,ALGOMA TOWN OF,WI,54904,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,43.97978738,-88.63300672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,4,345,138,N,N
-9844105.395,5425300.058,29590,144352,MARTIN ROAD,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.74003705,-88.43110334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2015 0:00,IMAGERY,8/13/2015 0:00,2,138,138,N,N
-8404855.901,4570219.659,29591,144353,WATTSVILLE,NEW CHURCH,VA,23415,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.93480234,-75.50210517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/19/2015 0:00,5,138,69,N,N
-8391057.739,4570136.372,29592,144354,WALLOPS ISLAND,CHINCOTEAGUE ISLAND,VA,23336,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.93421224,-75.37815417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/19/2015 0:00,IMAGERY,3/19/2015 0:00,2,69,69,Y,Y
-8382590.377,4978117.358,29593,144355,TAP144355,BUSHKILL TWP,PA,18064,TAP,IN SERVICE,NORTHAMPTON,42095,USA,40.76756219,-75.30209056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-8390829.868,4941521.284,29594,144356,TAP144356,COOPERSBURG,PA,18036,TAP,IN SERVICE,LEHIGH,42077,USA,40.51811369,-75.37610717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-8386956.085,4931033.825,29595,144357,UNKNOWN144357,QUAKERTOWN,PA,18951,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.4464566,-75.34130838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,69,69,Y,Y
-8387076.341,4931402.953,29596,144358,TAP144358,QUAKERTOWN,PA,18951,TAP,IN SERVICE,BUCKS,42017,USA,40.44898002,-75.34238866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-8387081.903,4931390.422,29597,144359,TAP144359,QUAKERTOWN,PA,18951,TAP,IN SERVICE,BUCKS,42017,USA,40.44889436,-75.34243863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-8383466.754,4914656.248,29598,144360,TAP144360,TELFORD,PA,18969,TAP,IN SERVICE,BUCKS,42017,USA,40.33440147,-75.30996319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8383471.522,4914645.823,29599,144361,TAP144361,TELFORD,PA,18969,TAP,IN SERVICE,BUCKS,42017,USA,40.33433008,-75.31000602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8377320.999,4920460.079,29600,144362,UNKNOWN144362,PERKASIE,PA,18944,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.37413252,-75.25475493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-8382760.159,4914623.967,29601,144364,TAP144364,TELFORD,PA,18969,TAP,IN SERVICE,BUCKS,42017,USA,40.33418041,-75.30361574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8382993.008,4909826.607,29602,144365,UNKNOWN144365,HATFIELD TWP,PA,18964,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.30132155,-75.30570746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,N,N
-8383068.499,4910045.418,29603,144366,TAP144366,FRANCONIA TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.30282061,-75.30638561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8383051.812,4910043.334,29604,144367,TAP144367,FRANCONIA TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.30280633,-75.3062357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8382886.949,4909937.242,29605,144368,TAP144368,HATFIELD TWP,PA,19440,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.3020795,-75.30475471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,4/6/2020 0:00,3,-999999,-999999,N,N
-8383008.398,4909784.374,29606,144369,TAP144369,HATFIELD TWP,PA,18964,TAP,IN SERVICE,MONTGOMERY,42091,USA,40.3010322,-75.30584571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,N,N
-8393549.957,4864527.599,29607,144370,UNKNOWN144370,NEWTOWN TWP,PA,19073,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.99026419,-75.40054214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,N,N
-8401954.229,4871627.994,29608,144371,TAP144371,TREDYFFRIN TWP,PA,19301,TAP,IN SERVICE,CHESTER,42029,USA,40.039115,-75.476039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-8396543.654,5029361.354,29609,144372,UNKNOWN144372,POCONO SUMMIT,PA,18346,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.11528689,-75.42743498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,4,69,69,Y,Y
-8394670.928,4654724.943,29610,144373,WORKMAN,MILLSBORO,DE,19966,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.531089,-75.410612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-8379106.034,4977786.547,29611,144374,BELFAST,EASTON,PA,18040,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.76531148,-75.27079017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,2,-999999,-999999,N,N
-8374578.695,4963252.219,29612,144375,GLENDON,GLENDON,PA,18042,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.66634991,-75.2301204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,115,-999999,N,N
-8387838.847,4956838.865,29613,144376,QUARRY,FREEMANSBURG,PA,18017,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.6226358,-75.34923837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,13,230,69,Y,Y
-8388034.87,4913456.962,29614,144377,FRANCONIA,FRANCONIA TWP,PA,18969,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.32618864,-75.35099928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,-999999,-999999,N,N
-8386944.835,4916701.891,29615,144378,BUXMONT,SELLERSVILLE,PA,18960,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.34840791,-75.34120732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,8,230,-999999,N,N
-8376703.923,4838639.368,29616,144379,MICKLETON,EAST GREENWICH TWP,NJ,8056,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.81185678,-75.24921165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,-999999,N,N
-8404791.445,4818782.492,29617,144380,CHURCHTOWN,PENNSVILLE,NJ,8070,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.67469951,-75.50152615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,7,230,-999999,Y,N
-8396194.829,4832232.572,29618,144381,PEDRICKTOWN,PEDRICKTOWN,NJ,8067,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.76763299,-75.42430144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,N,N
-8374072.369,4803933.072,29619,144382,UPPER PITTSGROVE,UPPER PITTSGROVE TWP,NJ,8318,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.57195185,-75.225572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",8/28/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,-999999,N,N
-8363173.143,4850946.901,29620,144383,UNKNOWN144383,GLOUCESTER CITY,NJ,8030,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.89673143,-75.12766258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8365586.443,5068173.032,29621,144384,BLOOMING GROVE,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,PIKE,42103,USA,41.37743079,-75.14934163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/3/2015 0:00,5,230,-999999,N,N
-8361048.45,4982942.423,29622,144385,MARTINS CREEK,LOWER MT BETHEL TWP,PA,18013,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.80038153,-75.10857614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,11,230,-999999,Y,N
-8358019.448,4998960.227,29623,144386,PORTLAND STATION,UPPER MT BETHEL TWP,PA,18343,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.90921583,-75.08136615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,7,230,-999999,Y,N
-8370024.037,4842297.777,29624,144387,THOROFARE,WEST DEPTFORD TWP,NJ,8086,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.83709669,-75.18920521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,230,230,N,N
-8364234.257,4847024.809,29625,144388,EAGLE POINT,WEST DEPTFORD TWP,NJ,8093,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.86969547,-75.13719473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-8364205.58,4845475.371,29626,144389,DEPTFORD,WESTVILLE,NJ,8093,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.85901187,-75.13693712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,3,230,230,N,N
-8357851.252,4845800.191,29627,144390,BEAVER BROOK,BELLMAWR,NJ,8031,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.86125169,-75.07985522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,N,N
-8367010.179,4948935.95,29628,144391,GILBERT,MILFORD,NJ,8848,SUBSTATION,IN SERVICE,HUNTERDON,34019,USA,40.5687293,-75.16213126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,8,230,-999999,Y,N
-8364799.207,5395017.973,29629,144392,UNKNOWN144392,FORESTPORT TOWN OF,NY,13494,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.54317815,-75.14226976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8370900.098,5507311.805,29630,144393,TAP144393,HARRISVILLE,NY,13648,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.269942,-75.197075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,6/1/2018 0:00,3,-999999,-999999,Y,Y
-8368757.309,5556766.068,29631,144394,UNKNOWN144394,CANTON TOWN OF,NY,13617,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.587194,-75.177826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,115,115,Y,Y
-8366558.749,5353894.715,29632,144395,UNKNOWN144395,TRENTON TOWN OF,NY,13304,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.27481,-75.158076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8371374.765,5328448.504,29633,144396,TAP144396,UTICA,NY,13502,TAP,IN SERVICE,ONEIDA,36065,USA,43.108154,-75.201339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8370310.995,5329071.706,29634,144397,UNKNOWN144397,UTICA,NY,13502,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.112241,-75.191783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8370410.181,5326933.14,29635,144398,TAP144398,UTICA,NY,13501,TAP,IN SERVICE,ONEIDA,36065,USA,43.098215,-75.192674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8370700.245,5327056.639,29636,144399,UNKNOWN144399,UTICA,NY,13501,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.09902507,-75.19527968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8358108.698,5318804.268,29637,144403,UNKNOWN144403,FRANKFORT,NY,13340,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.04487167,-75.0821679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8369118.033,5324929.164,29638,144405,UNKNOWN144405,FRANKFORT TOWN OF,NY,13340,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.08506881,-75.18106644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8356689.052,5345501.463,29639,144408,TAP144408,POLAND,NY,13431,TAP,IN SERVICE,HERKIMER,36043,USA,43.21989,-75.069415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8355962.571,5346247.072,29640,144409,UNKNOWN144409,POLAND,NY,13431,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.22477078,-75.06288891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8365241.172,5356330.359,29641,144410,UNKNOWN144410,REMSEN,NY,13438,SUBSTATION,IN SERVICE,HERKIMER,36043,USA,43.290738,-75.14624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8361117.083,5359717.863,29642,144411,UNKNOWN144411,TRENTON TOWN OF,NY,13352,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.31288381,-75.10919268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-9907738.857,5257161.756,29643,144412,TAP144412,LA PRAIRIE TOWN OF,WI,53546,TAP,IN SERVICE,ROCK,55105,USA,42.63885038,-89.00273247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2016 0:00,IMAGERY,12/22/2016 0:00,3,138,138,N,N
-9818895.438,5323634.925,29644,144413,DUPLAINVILLE,PEWAUKEE TOWN OF,WI,53072,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.07657703,-88.20463845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/13/2018 0:00,2,138,138,N,N
-9967914.783,5245336.666,29645,144414,TAP144414,JUDA,WI,53550,TAP,IN SERVICE,GREEN,55045,USA,42.560657,-89.543302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,69,69,N,N
-9967892.727,5245911.218,29646,144415,BLACKSMITH,JUDA,WI,53550,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.5644585,-89.54310387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/11/2018 0:00,1,69,69,N,N
-9954855.671,5241757.737,29647,144416,TAP144416,BRODHEAD,WI,53520,TAP,IN SERVICE,GREEN,55045,USA,42.536972,-89.42599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,69,69,N,N
-9954855.049,5241706.264,29648,144417,SPRING GROVE,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.5366313,-89.42598442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/11/2018 0:00,1,69,69,N,N
-9948131.656,5241715.341,29649,144418,BRODHEAD SW STA,AVON TOWN OF,WI,53520,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.53669138,-89.36558715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",12/28/2016 0:00,IMAGERY,9/11/2018 0:00,2,69,69,N,N
-9979315.457,5251048.085,29650,144419,TAP144419,MONROE,WI,53566,TAP,IN SERVICE,GREEN,55045,USA,42.598436,-89.645716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,69,69,N,N
-9961065.74,5334519.748,29651,144420,TAP144420,WESTPORT TOWN OF,WI,53597,TAP,IN SERVICE,DANE,55025,USA,43.147958,-89.481776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY,12/29/2016 0:00,3,69,69,N,N
-9957201.284,5340115.856,29652,144421,TAP144421,WAUNAKEE,WI,53597,TAP,IN SERVICE,DANE,55025,USA,43.184624,-89.447061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY,12/29/2016 0:00,3,69,69,N,N
-9957278.351,5340588.641,29653,144422,WAUNAKEE MUNICIPAL 2,WAUNAKEE,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.1877207,-89.44775331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/01/PSCApprovedRoute07122007.pdf",12/29/2016 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9947526.515,5328165.134,29654,144423,RUSKIN,MADISON,WI,53704,SUBSTATION,IN SERVICE,DANE,55025,USA,43.10629555,-89.36015108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755",12/29/2016 0:00,IMAGERY,8/29/2018 0:00,2,69,69,N,N
-9947755.713,5326460.392,29655,144424,RISER144424,MADISON,WI,53704,RISER,IN SERVICE,DANE,55025,USA,43.095114,-89.36221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY,12/29/2016 0:00,2,69,69,N,N
-9831785.397,5142525.354,29656,144425,UNKNOWN144425,GENEVA,IL,60134,SUBSTATION,IN SERVICE,KANE,17089,USA,41.87668525,-88.32043092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9787013.131,5149651.778,29657,144426,UNKNOWN144426,MELROSE PARK,IL,60164,SUBSTATION,IN SERVICE,COOK,17031,USA,41.92433402,-87.91823482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9869375.665,5224570.645,29658,144427,UNKNOWN144427,HARVARD,IL,60033,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.42310432,-88.65811005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9827534.696,5165656.857,29659,144428,UNKNOWN144428,ELGIN,IL,60123,SUBSTATION,IN SERVICE,KANE,17089,USA,42.03121774,-88.28224622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9811955.524,5184460.511,29660,144429,UNKNOWN144429,BARRINGTON,IL,60010,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.15656141,-88.14229614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,138,138,Y,Y
-9854378.315,5195223.545,29661,144431,UNKNOWN144431,UNION,IL,60180,SUBSTATION,IN SERVICE,MCHENRY,17111,USA,42.22819545,-88.52338656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9976327.538,5206365.85,29662,144432,UNKNOWN144432,FREEPORT,IL,61032,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.30226822,-89.61887506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9967659.07,5202215.254,29663,144433,UNKNOWN144433,FREEPORT,IL,61032,SUBSTATION,IN SERVICE,STEPHENSON,17177,USA,42.27468571,-89.5410049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9917779.508,5200659.233,29664,144434,UNKNOWN144434,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.26434216,-89.09292916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9911741.93,5208841.571,29665,144435,UNKNOWN144435,LOVES PARK,IL,61111,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.31871472,-89.03869268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9917475.718,5197517.191,29666,144436,UNKNOWN144436,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.24345046,-89.09020017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9979990.741,5250257.022,29667,144437,SOUTH MONROE,MONROE,WI,53566,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.59320477,-89.65178218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,3,69,69,N,N
-9978885.025,5251364.78,29668,144438,MONROE CENTRAL,MONROE,WI,53566,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.60053015,-89.64184936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,1,69,69,N,N
-9963219.009,5328413.333,29669,144439,PHEASANT BRANCH,MIDDLETON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.10792334,-89.50111915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, OpenStreetMap",8/4/2016 0:00,IMAGERY,9/5/2018 0:00,2,69,69,N,N
-9961044.757,5334525.991,29670,144440,WESTPORT,WESTPORT TOWN OF,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.14799892,-89.48158751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/6/2018 0:00,1,69,69,N,N
-9960621.968,5319778.77,29671,144441,TOKAY,MADISON,WI,53719,SUBSTATION,IN SERVICE,DANE,55025,USA,43.051269,-89.47778953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/5/2018 0:00,2,69,69,N,N
-9839933.547,5321068.809,29672,144442,UNKNOWN144442,DELAFIELD,WI,53018,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.05973672,-88.393627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9830559.777,5320664.686,29673,144443,UNKNOWN144443,DELAFIELD TOWN OF,WI,53072,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.05708421,-88.30942099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9902236.103,5267413.701,29674,144444,WILCOX,HARMONY TOWN OF,WI,53546,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.70656192,-88.95330038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,138,138,Y,Y
-9893242.731,5243643.633,29675,144445,FORGE 2,CLINTON,WI,53525,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.5494538,-88.87251155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/22/2018 0:00,1,69,69,Y,Y
-9862807.188,5241856.033,29676,144446,WALWORTH,WALWORTH,WI,53184,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.53762264,-88.59910441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,2,69,69,Y,Y
-9836732.142,5360683.542,29677,144447,UNKNOWN144447,HARTFORD,WI,53027,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.31919545,-88.36486829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9840575.797,5302487.03,29678,144448,UNKNOWN144448,NORTH PRAIRIE,WI,53153,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,42.93765446,-88.39939643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9828010.754,5314387.437,29679,144449,UNKNOWN144449,PEWAUKEE TOWN OF,WI,53188,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.01586804,-88.28652272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9812626.053,5353565.106,29680,144450,MAPLE (WE),GERMANTOWN,WI,53076,SUBSTATION,IN SERVICE,WASHINGTON,55131,USA,43.27265419,-88.14831961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,0,-999999,-999999,N,N
-9809556.673,5313338.552,29681,144451,MOORLAND,NEW BERLIN,WI,53151,SUBSTATION,IN SERVICE,WAUKESHA,55133,USA,43.00897841,-88.12074689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/4/2016 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9901591.046,5313081.538,29682,144452,LAKEHEAD CAMBRIDGE,FORT ATKINSON,WI,53538,SUBSTATION,IN SERVICE,JEFFERSON,55055,USA,43.00729008,-88.94750574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,1,138,138,Y,Y
-10003456.05,5284139.818,29683,144453,BLANCHARDVILLE,BLANCHARDVILLE,WI,53516,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.81687536,-89.86257465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,69,69,Y,Y
-9993157.895,5296360.872,29684,144454,FORWARD,MOUNT HOREB,WI,53572,SUBSTATION,IN SERVICE,DANE,55025,USA,42.89735246,-89.77006474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/11/2018 0:00,1,69,69,Y,Y
-9939987.555,5278175.49,29685,144455,EVANSVILLE MUNI,EVANSVILLE,WI,53536,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.77756148,-89.29242744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9913296.458,5264327.191,29686,144456,VIKING,JANESVILLE,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.68618405,-89.05265724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/11/2018 0:00,0,-999999,-999999,N,N
-10066563.25,5241224.574,29687,144457,UNKNOWN144457,HAZEL GREEN,WI,53811,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.53344281,-90.42947628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-10066424.83,5252659.92,29688,144458,CUBA CITY,CUBA CITY,WI,53807,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.60909357,-90.42823277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/10/2018 0:00,1,69,69,Y,Y
-10064030.55,5247205.071,29689,144459,BENTON,CUBA CITY,WI,53807,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.57301835,-90.40672465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/10/2018 0:00,2,69,69,Y,Y
