X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9937203.918,5325112.048,29690,144460,SPRECHER,MADISON,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.08626866,-89.26742161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/5/2018 0:00,2,138,138,N,N
-9951927.618,5318788.912,29691,144461,WINGRA,MADISON TOWN OF,WI,53713,SUBSTATION,IN SERVICE,DANE,55025,USA,43.04477086,-89.39968685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755, OpenStreetMap",8/4/2016 0:00,IMAGERY,8/29/2018 0:00,2,69,69,N,N
-9945527.373,5326697.445,29692,144462,UNKNOWN144462,MADISON,WI,53704,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09666898,-89.34219248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9945216.589,5326901.313,29693,144463,GATEWAY,MADISON,WI,53704,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09800624,-89.33940066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58755, OpenStreetMap",8/4/2016 0:00,IMAGERY,8/29/2018 0:00,2,69,69,N,N
-9943146.526,5324862.395,29694,144464,ROYSTER,MADISON,WI,53714,SUBSTATION,IN SERVICE,DANE,55025,USA,43.08463075,-89.32080497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, OpenStreetMap",8/4/2016 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-10103473.87,5351040.222,29695,144465,UNKNOWN144465,GAYS MILLS,WI,54631,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.2561376,-90.76104996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-10060728.14,5360705.752,29696,144466,PINE RIVER (ALTE),RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.31934061,-90.37705856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10060599.65,5360688.331,29697,144467,ROBERT J BREWER,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.31922676,-90.3759043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-9979915.36,5326710.585,29698,144468,STAGE COACH SW STA,CROSS PLAINS,WI,53528,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09675517,-89.65110502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,3,69,69,N,N
-9977865.497,5284153.519,29699,144469,UNKNOWN144469,NEW GLARUS,WI,53574,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.81696565,-89.63269079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9965259.75,5326480.335,29700,144470,CARDINAL,MIDDLETON,WI,53562,SUBSTATION,IN SERVICE,DANE,55025,USA,43.09524482,-89.51945144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/13/2018 0:00,2,69,69,N,N
-9963264.336,5350364.994,29701,144471,DANE,DANE,WI,53529,SUBSTATION,IN SERVICE,DANE,55025,USA,43.25171982,-89.50152633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/12/2018 0:00,3,69,69,Y,Y
-9945248.143,5341816.735,29702,144472,UNKNOWN144472,WINDSOR,WI,53598,SUBSTATION,IN SERVICE,DANE,55025,USA,43.19576389,-89.33968411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9938819.153,5319699.217,29703,144473,FEMRITE 138/69 KV,MADISON,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.05074678,-89.28193151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY/OTHER,9/13/2018 0:00,1,-999999,-999999,N,N
-9936852.316,5333446.679,29704,144474,REINER ROAD,BURKE TOWN OF,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.14092468,-89.26426311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/4/2016 0:00,IMAGERY,9/4/2018 0:00,3,138,69,N,N
-9919868.78,5286488.789,29705,144475,UNKNOWN144475,EDGERTON,WI,53534,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.83235176,-89.11169741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-9915795.665,5228848.61,29706,144476,UNKNOWN144476,ROCKTON,IL,61072,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.451466,-89.075108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9805017.298,5241144.688,29707,144477,SPRING VALLEY (WE),SALEM,WI,53168,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.532914,-88.079969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,2,138,138,N,N
-9824582.033,5242054.003,29708,144478,TWIN LAKES (ALTE),RANDALL TOWN OF,WI,53181,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.538933,-88.255722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9832186.044,5238610.278,29709,144479,KATZENBERG,GENOA CITY,WI,53128,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.516135,-88.32403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,3,69,69,Y,Y
-9842110.066,5248121.115,29710,144480,SOUTH LAKE GENEVA,LAKE GENEVA,WI,53147,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.579078,-88.413179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,2,69,69,Y,Y
-9849856.789,5242943.914,29711,144481,ZENDA,LAKE GENEVA,WI,53147,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.544823,-88.482769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9857538.613,5249319.433,29712,144482,WILLIAMS BAY,WILLIAMS BAY,WI,53191,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.587004,-88.551776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,1,138,138,Y,Y
-9858108.235,5239988.946,29713,144483,COBBLESTONE,WALWORTH,WI,53184,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.525263,-88.556893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-9876462.704,5237384.931,29714,144484,SHARON,SHARON,WI,53585,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.508021,-88.721774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",5/24/2017 0:00,IMAGERY,9/11/2018 0:00,1,69,69,Y,Y
-10207369.46,5140821.252,29715,144485,UNKNOWN144485,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.865286,-91.69436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10206289.33,5140765.945,29716,144486,UNKNOWN144486,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.864916,-91.684657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10205411.69,5143896.831,29717,144487,UNKNOWN144487,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.885858,-91.676773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10209652.18,5149111.372,29718,144488,UNKNOWN144488,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.920722,-91.714866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10212499.29,5150058.294,29719,144489,UNKNOWN144489,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.927051,-91.740442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10203128.86,5148904.764,29720,144490,UNKNOWN144490,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.919341,-91.656266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10202039.71,5150564.634,29721,144491,UNKNOWN144491,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.930435,-91.646482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10210100.13,5162062.674,29722,144492,UNKNOWN144492,CEDAR RAPIDS,IA,52411,SUBSTATION,IN SERVICE,LINN,19113,USA,42.007231,-91.71889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10051430.23,5129854.635,29723,144493,SUB 54,CAMANCHE,IA,52730,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.79187836,-90.29353399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-9960035.673,5324281.469,29724,144494,BLACKHAWK,MADISON,WI,53705,SUBSTATION,IN SERVICE,DANE,55025,USA,43.08081929,-89.47252275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,69,69,N,N
-9784601.131,5168378.041,29725,144495,COMMONWEALTH EDISON DES PLAINES (138KV),DES PLAINES,IL,60016,SUBSTATION,IN SERVICE,COOK,17031,USA,42.04937226,-87.89656745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,1/16/2019 0:00,6,138,138,Y,Y
-9777492.663,5169362.567,29726,144496,GOLF MILL,NILES,IL,60714,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05593931,-87.832711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,Y,Y
-9771177.111,5164261.585,29727,144497,NILES,SKOKIE,IL,60077,SUBSTATION,IN SERVICE,COOK,17031,USA,42.02190709,-87.77597742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9767071.59,5160881.604,29728,144498,COMED 138KV DEVON,LINCOLNWOOD,IL,60712,SUBSTATION,IN SERVICE,COOK,17031,USA,41.99934684,-87.7390969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,N,N
-9822107.964,5130751.774,29729,144499,ELECTRIC LIGHT 345 KV,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.79788673,-88.23349707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,16,345,138,N,Y
-9822213.213,5123267.661,29730,144500,FRONTENAC,AURORA,IL,60504,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.74774644,-88.23444253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9814959.5,5135294.765,29731,144501,WARRENVILLE,WARRENVILLE,IL,60555,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.82830368,-88.16928132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9801326.816,5145327.145,29732,144502,LOMBARD,LOMBARD,IL,60148,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.89542286,-88.04681683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,13,345,-999999,N,N
-9790094.184,5130850.67,29733,144503,ELECTRIC,HINSDALE,IL,60521,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.79854903,-87.94591238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9788840.257,5138738.565,29734,144504,OAK BROOK,OAK BROOK,IL,60523,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.85135152,-87.93464816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9787516.598,5149433.904,29735,144505,ELMHURST,ELMHURST,IL,60126,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.9228778,-87.92275753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,12,345,138,Y,Y
-9786213.378,5145182.144,29736,144506,BERKELEY,BERKELEY,IL,60163,SUBSTATION,IN SERVICE,COOK,17031,USA,41.89445327,-87.91105051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9783687.069,5151314.573,29737,144507,FRANKLIN PARK,FRANKLIN PARK,IL,60131,SUBSTATION,IN SERVICE,COOK,17031,USA,41.93544671,-87.88835629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9781826.182,5143753.317,29738,144508,BELLWOOD,BELLWOOD,IL,60104,SUBSTATION,IN SERVICE,COOK,17031,USA,41.88489821,-87.87163965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9764208.922,5124562.169,29739,144509,HAYFORD,CHICAGO,IL,60652,SUBSTATION,IN SERVICE,COOK,17031,USA,41.75642188,-87.71338112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,138,-999999,Y,N
-9755661.829,5141659.934,29740,144510,TAYLOR (138 & 345KV),CHICAGO,IL,60607,SUBSTATION,IN SERVICE,COOK,17031,USA,41.87089645,-87.63660128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9755080.139,5141952.27,29741,144511,LASALLE,CHICAGO,IL,60605,SUBSTATION,IN SERVICE,COOK,17031,USA,41.87285195,-87.63137587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,0,-999999,-999999,N,N
-9754719.983,5130438.162,29742,144512,WASHINGTON PARK,CHICAGO,IL,60609,SUBSTATION,IN SERVICE,COOK,17031,USA,41.79578646,-87.62814053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9811155.955,5146045.67,29743,144513,PLEASANT HILL,WINFIELD,IL,60190,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.90022727,-88.13511349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9802639.428,5131042.251,29744,144514,LISLE,LISLE,IL,60532,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.79983202,-88.05860823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,-999999,N,N
-9795640.151,5158017.101,29745,144515,ITASCA,ITASCA,IL,60143,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.98022097,-87.99573265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,Y,Y
-9794416.217,5178644.289,29746,144516,ARLINGTON HEIGHTS,ARLINGTON HEIGHTS,IL,60004,SUBSTATION,IN SERVICE,COOK,17031,USA,42.11781739,-87.98473786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9793372.038,5208099.918,29747,144517,LIBERTYVILLE,LIBERTYVILLE,IL,60048,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.31378828,-87.97535785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-9787195.709,5178250.016,29748,144518,PROSPECT HEIGHTS,WHEELING,IL,60090,SUBSTATION,IN SERVICE,COOK,17031,USA,42.11519014,-87.91987494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,Y,Y
-10230472.55,5249153.922,29749,144519,HAZLETON,HAZLETON,IA,50641,SUBSTATION,IN SERVICE,BUCHANAN,19019,USA,42.58590933,-91.90189855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2015 0:00,IMAGERY,5/9/2018 0:00,8,345,161,N,Y
-10217029.82,5175973.006,29750,144521,ARNOLD,PALO,IA,52324,SUBSTATION,IN SERVICE,LINN,19113,USA,42.10001504,-91.78114048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2015 0:00,IMAGERY,8/7/2015 0:00,7,345,-999999,N,N
-10051637.66,5129723.401,29751,144522,ROCK CREEK,CAMANCHE,IA,52730,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.79099941,-90.2953974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,4,345,161,Y,Y
-9784688.832,5168739.881,29752,144523,COMMONWEALTH EDISON DES PLAINES (345KV),DES PLAINES,IL,60016,SUBSTATION,IN SERVICE,COOK,17031,USA,42.05178591,-87.89735528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2015 0:00,IMAGERY,1/16/2019 0:00,12,345,138,Y,Y
-9785900.375,5241949.019,29753,144524,PLEASANT PRAIRIE,PLEASANT PRAIRIE,WI,53158,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.53823812,-87.90823876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2015 0:00,IMAGERY,7/17/2015 0:00,7,345,345,N,N
-9777720.843,5288014.573,29754,144525,OAK CREEK STATION,RACINE,WI,53402,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.84240244,-87.83476077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/20/2015 0:00,IMAGERY,7/20/2015 0:00,14,345,138,N,N
-9797027.302,5331824.464,29755,144526,GRANVILLE,MILWAUKEE,WI,53218,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.13029051,-88.00819365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2015 0:00,IMAGERY,7/21/2015 0:00,10,345,138,N,N
-9947370.519,5317815.141,29756,144527,NINE SPRINGS,MADISON,WI,53713,SUBSTATION,IN SERVICE,DANE,55025,USA,43.03837764,-89.35874974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/18/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,-999999,N,N
-10733249.54,5226737.351,29757,144528,UNKNOWN144528,SOUTH SIOUX CITY,NE,68776,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.43747057,-96.41842108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-10732510.16,5231064.008,29758,144529,UNKNOWN144529,SOUTH SIOUX CITY,NE,68776,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.46614841,-96.41177911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-10731803.36,5226002.045,29759,144530,UNKNOWN144530,DAKOTA CITY,NE,68731,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.43259552,-96.40542988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,5,115,69,Y,Y
-10731696.37,5233254.845,29760,144531,UNKNOWN144531,SOUTH SIOUX CITY,NE,68776,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.48066466,-96.40446874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-10477992.96,5411050.461,29761,144532,UNKNOWN144532,BLUE EARTH,MN,56013,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.64748309,-94.1254122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10535214.13,5463529.965,29762,144533,UNKNOWN144533,SAINT JAMES,MN,56081,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.98764207,-94.63943874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10645884.04,5502487.397,29763,144534,UNKNOWN144534,TRACY,MN,56175,SUBSTATION,IN SERVICE,LYON,27083,USA,44.23890096,-95.63360345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,69,-999999,N,Y
-10378495.91,5479525.703,29764,144536,TAP144536,OWATONNA,MN,55060,TAP,IN SERVICE,STEELE,27147,USA,44.09093705,-93.23161504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,5/10/2017 0:00,3,69,69,Y,Y
-10371287.81,5589803.33,29765,144537,TAP144537,SAINT PAUL,MN,55122,RISER,IN SERVICE,DAKOTA,27037,USA,44.79817051,-93.16686352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,2/28/2020 0:00,2,69,69,Y,Y
-10363275.79,5589607.53,29766,144538,TAP144538,INVER GROVE HEIGHTS,MN,55077,TAP,NOT AVAILABLE,DAKOTA,27037,USA,44.79692239,-93.09489036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,UNVERIFIED,5/10/2017 0:00,3,115,115,Y,Y
-10742731.84,5223628.088,29767,144539,TWIN CHURCH,DAKOTA CITY,NE,68731,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.41685371,-96.50360203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,9,230,69,N,Y
-10355591.68,5581768.009,29768,144540,PINE BEND,ROSEMOUNT,MN,55068,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.74692755,-93.02586282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,-999999,N,Y
-10345969.48,5545053.09,29769,144541,CANNON FALLS TRANS,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.51221019,-92.93942513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,6,115,-999999,N,N
-10343520.93,5544186.492,29770,144542,CANNON FALLS DIST,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.50665859,-92.91742941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10343040.84,5589462.403,29771,144543,CHEMOLITE,COTTAGE GROVE,MN,55016,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,44.79599727,-92.91311673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,4,115,-999999,N,N
-10343053.53,5580535.949,29772,144544,HASTINGS,HASTINGS,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73906642,-92.9132307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10342606.43,5539217.878,29773,144545,SOUTH CANNON FALLS,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.47481844,-92.90921432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,69,69,N,N
-10341017.67,5580246.99,29774,144546,WEST HASTINGS,HASTINGS,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73722256,-92.89494231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,69,N,N
-10340712.84,5549872.135,29775,144547,BYLLESBY,CANNON FALLS,MN,55009,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.54307231,-92.89220391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,-999999,N,Y
-10336235.17,5581474.41,29776,144548,HASTINGS,HASTINGS,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.74505434,-92.85198031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,69,Y,N
-10380753.9,5583168.004,29777,144549,BURNSVILLE,BURNSVILLE,MN,55337,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.75585889,-93.25189891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,5,115,69,N,N
-10375737.79,5579355.004,29778,144550,FISCHER,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73153043,-93.20683837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10374402.84,5579474.615,29779,144551,WILLIAMS BROS,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73229374,-93.19484638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10373602.9,5581603.645,29780,144552,APPLE VALLEY,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.74587889,-93.18766039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10373227.85,5579293.113,29781,144553,JOHNNYCAKE,SAINT PAUL,MN,55124,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.73113545,-93.18429125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,115,115,N,N
-10369827.44,5550023.143,29782,144554,CASTLE ROCK,NORTHFIELD,MN,55057,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.54403913,-93.15374483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,N,N
-10357785.99,5566014.044,29783,144555,EMPIRE,FARMINGTON,MN,55024,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.64632919,-93.04557467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,3,115,69,N,Y
-10400240.06,5587990.985,29784,144556,BLUE LAKE,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.78661676,-93.426946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,10,345,-999999,N,N
-10416070.44,5586109.459,29785,144557,SCOTT CO,SHAKOPEE,MN,55379,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.77461955,-93.5691528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,9,345,-999999,N,N
-10464965.67,5496254.79,29786,144558,WILMARTH,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.19877508,-94.00838606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,8,345,69,N,N
-10464723.34,5495753.808,29787,144559,SUMMIT AVE,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.19554854,-94.00620923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,9/17/2015 0:00,1,115,115,N,N
-10562624.66,5548743.29,29788,144560,FRANKLIN,FRANKLIN,MN,55333,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.53584443,-94.88567172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/29/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,N,N
-10477000.69,5216774.982,29789,144561,LEHIGH,LEHIGH,IA,50557,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.3713883,-94.11649855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,4,345,-999999,N,N
-10474295.67,5246160.677,29790,144562,WEBSTER,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.56610896,-94.09219891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2015 0:00,IMAGERY,9/10/2015 0:00,6,345,161,N,Y
-10727354.24,5210444.232,29791,144563,RAUN,SERGEANT BLUFF,IA,51054,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.32935908,-96.36546273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/3/2015 0:00,IMAGERY,9/10/2015 0:00,13,345,161,N,N
-10415229.99,5124214.281,29792,144564,NORTHEAST ANKENY,ANKENY,IA,50021,SUBSTATION,IN SERVICE,POLK,19153,USA,41.75409055,-93.56160284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,161,161,Y,Y
-9298197.62,5578737.577,29793,144565,UNKNOWN144565,SPRUCE,MI,48762,SUBSTATION,IN SERVICE,ALCONA,26001,USA,44.72759003,-83.52713037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,138,Y,Y
-9298309.789,5578738.826,29794,144566,TAP144566,SPRUCE,MI,48762,TAP,IN SERVICE,ALCONA,26001,USA,44.727598,-83.528138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9288786.305,5571407.132,29795,144567,TAP144567,HARRISVILLE,MI,48740,TAP,IN SERVICE,ALCONA,26001,USA,44.68078691,-83.44258709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9264076.708,5438228.926,29796,144568,TAP144568,ELKTON,MI,48731,TAP,IN SERVICE,HURON,26063,USA,43.823889,-83.220617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,120,120,Y,Y
-9268688.997,5438907.065,29797,144569,UNKNOWN144569,PIGEON,MI,48755,SUBSTATION,IN SERVICE,HURON,26063,USA,43.82828392,-83.2620499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,120,120,Y,Y
-9304716.699,5236936.289,29798,144570,TAP144570,LYON TWP,MI,48165,TAP,IN SERVICE,OAKLAND,26125,USA,42.50504992,-83.58569225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,Y,Y
-9281445.168,5157454.447,29799,144571,TAP144571,FRENCHTOWN TWP,MI,48162,TAP,IN SERVICE,MONROE,26115,USA,41.97646353,-83.37664053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,120,120,Y,Y
-9327550.55,5186735.934,29800,144572,UNKNOWN144572,SALINE,MI,48176,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.17171239,-83.79081222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9323713.256,5238012.815,29801,144573,UNKNOWN144573,GREEN OAK TWP,MI,48116,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.51217886,-83.75634123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,N,N
-9320957.259,5282674.73,29802,144574,UNKNOWN144574,FENTON,MI,48430,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.80722054,-83.73158369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9317160.462,5186727.266,29803,144575,UNKNOWN144575,SALINE,MI,48176,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.17165469,-83.69747647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9316627.793,5314966.272,29804,144576,UNKNOWN144576,FLINT,MI,48502,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.01966981,-83.69269143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9308282.654,5259181.778,29805,144577,UNKNOWN144577,HIGHLAND TWP,MI,48357,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.65219796,-83.61772577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9307570.184,5237880.091,29806,144578,UNKNOWN144578,LYON TWP,MI,48165,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.51129998,-83.61132554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,Y,Y
-9302870.441,5481733.269,29807,144579,UNKNOWN144579,AU GRES,MI,48703,SUBSTATION,IN SERVICE,ARENAC,26011,USA,44.10517861,-83.56910704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9292757.02,5225530.795,29808,144580,UNKNOWN144580,NORTHVILLE,MI,48167,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.42947096,-83.47825662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9291350.112,5217651.965,29809,144581,UNKNOWN144581,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37720829,-83.46561815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9289281.372,5211526.405,29810,144582,UNKNOWN144582,CANTON TWP,MI,48187,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.33654551,-83.44703435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9289028.922,5217402.13,29811,144583,UNKNOWN144583,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37555034,-83.44476655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9288800.503,5217923.252,29812,144584,UNKNOWN144584,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37900854,-83.44271463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9264955.307,5218041.117,29813,144585,UNKNOWN144585,DETROIT,MI,48223,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37979067,-83.22850959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9347247.044,5380200.478,29814,144586,UNKNOWN144586,SAGINAW TWP,MI,48602,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.44661702,-83.96774884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9327644.234,5318934.597,29815,144587,TAP144587,FLINT TWP,MI,48433,TAP,IN SERVICE,GENESEE,26049,USA,43.04572728,-83.7916538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9327635.625,5318931.879,29816,144588,TAP144588,FLINT TWP,MI,48433,TAP,IN SERVICE,GENESEE,26049,USA,43.04570943,-83.79157647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9319279.311,5318958.156,29817,144589,UNKNOWN144589,FLINT,MI,48504,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.04588194,-83.71651042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9337628.569,5319248.12,29818,144590,UNKNOWN144590,CLAYTON TWP,MI,48433,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.04778551,-83.88134461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9323465.866,5186874.99,29819,144591,UNKNOWN144591,SALINE,MI,48176,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.17263819,-83.75411888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9323173.253,5255450.103,29820,144592,UNKNOWN144592,HARTLAND TWP,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.62753815,-83.75149029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9322238.286,5217484.955,29821,144593,UNKNOWN144593,WHITMORE LAKE,MI,48189,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.37609999,-83.74309135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9282291.655,5212709.663,29822,144594,UNKNOWN144594,WESTLAND,MI,48185,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.34440228,-83.38424465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9279961.591,5207395.686,29823,144595,UNKNOWN144595,WESTLAND,MI,48186,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30911006,-83.36331333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9264517.17,5210435.57,29824,144596,UNKNOWN144596,DETROIT,MI,48228,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.32930155,-83.22457374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9260528.694,5207408.221,29825,144597,UNKNOWN144597,DEARBORN,MI,48120,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30919333,-83.18874465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,230,230,Y,Y
-9327999.2,5245677.312,29826,144598,UNKNOWN144598,GENOA TWP,MI,48114,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.5629109,-83.79484252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,N,N
-9323708.138,5237914.289,29827,144599,TAP144599,GREEN OAK TWP,MI,48116,TAP,IN SERVICE,LIVINGSTON,26093,USA,42.51152644,-83.75629525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,-999999,-999999,N,N
-9316520.608,5234971.798,29828,144600,UNKNOWN144600,GREEN OAK TWP,MI,48116,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.49203865,-83.69172857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,N,N
-9344693.845,5461701.594,29829,144601,UNKNOWN144601,STANDISH,MI,48658,SUBSTATION,IN SERVICE,ARENAC,26011,USA,43.97582361,-83.94481306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,138,138,Y,Y
-9294862.245,5407281.626,29830,144602,TAP144602,UNIONVILLE,MI,48767,TAP,IN SERVICE,TUSCOLA,26157,USA,43.62297988,-83.49716818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,345,345,Y,Y
-9298260.66,5407003.539,29831,144603,UNKNOWN144603,AKRON,MI,48701,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.62117149,-83.52769667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,345,345,Y,Y
-9302759.921,5390930.311,29832,144604,UNKNOWN144604,FAIRGROVE,MI,48733,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.51655551,-83.56811422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,120,-999999,Y,N
-9302424.159,5384386.801,29833,144605,UNKNOWN144605,VASSAR,MI,48768,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.47391367,-83.56509802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,120,120,Y,Y
-9267931.925,5268640.397,29834,144606,UNKNOWN144606,LAKE ORION,MI,48359,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.714659,-83.255249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9266982.481,5268178.611,29835,144607,UNKNOWN144607,LAKE ORION,MI,48359,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.711611,-83.24672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9264112.108,5259137.74,29836,144608,UNKNOWN144608,AUBURN HILLS,MI,48326,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.651907,-83.220935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9344513.612,5160840.585,29837,144609,UNKNOWN144609,TECUMSEH,MI,49286,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.999073,-83.943194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9348135.169,5158696.989,29838,144610,UNKNOWN144610,RAISIN TWP,MI,49286,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.984761,-83.975727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9314131.628,5146824.425,29839,144611,UNKNOWN144611,SUMMERFIELD TWP,MI,49270,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.905434,-83.670268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9278225.527,5154602.85,29840,144612,UNKNOWN144612,MONROE,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.957417,-83.347718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9274811.692,5161926.346,29841,144613,UNKNOWN144613,NEWPORT,MI,48166,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.006321,-83.317051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9298304.112,5123644.197,29842,144614,UNKNOWN144614,ERIE TWP,MI,48133,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.75027,-83.528087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9302870.994,5123753.867,29843,144615,UNKNOWN144615,BEDFORD TWP,MI,48182,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.751005,-83.569112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9313953.628,5123435.303,29844,144616,UNKNOWN144616,WHITEFORD TWP,MI,49267,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.74887,-83.668669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9302915.744,5129349.486,29845,144617,UNKNOWN144617,BEDFORD TWP,MI,48182,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.788495,-83.569514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9310539.682,5132110.141,29846,144618,UNKNOWN144618,BEDFORD TWP,MI,48182,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.806983,-83.638001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9277799.284,5155285.035,29847,144619,UNKNOWN144619,FRENCHTOWN TWP,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.961974,-83.343889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9274601.632,5154162.158,29848,144620,UNKNOWN144620,FRENCHTOWN TWP,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.954473,-83.315164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9268014.969,5155752.876,29849,144621,UNKNOWN144621,NEWPORT,MI,48166,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.965099,-83.255995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9316203.395,5172388.23,29850,144622,UNKNOWN144622,MILAN,MI,48160,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.076117,-83.688879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9273873.936,5172889.908,29851,144623,UNKNOWN144623,FLAT ROCK,MI,48134,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.079462,-83.308627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9279895.208,5173757.297,29852,144624,UNKNOWN144624,ASH TWP,MI,48117,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.085245,-83.362717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9312231.221,5177660.382,29853,144625,MILAN,MILAN,MI,48160,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.11126088,-83.65319635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,120,N,Y
-9331886.107,5184169.948,29854,144626,BLACKSTONE,SALINE,MI,48176,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.15462643,-83.8297592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9308046.816,5192034.394,29855,144627,COLLINS,YPSILANTI TWP,MI,48197,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.20697833,-83.6156072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9298878.336,5187333.834,29856,144628,DAYTON,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.17569293,-83.53324534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,120,Y,Y
-9298761.597,5186089.721,29857,144629,SUMPTER,BELLEVILLE,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.16740993,-83.53219666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,-999999,Y,N
-9289253.279,5181958.788,29858,144630,SUMPTER,BELLEVILLE,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.13989941,-83.44678199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9285268.953,5192130.215,29859,144631,AIRPORT,ROMULUS,MI,48174,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.20761592,-83.41099017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9282478.395,5179932.947,29860,144632,ALAMO,HURON TWP,MI,48164,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.12640367,-83.38592217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9259829.799,5184545.521,29861,144633,DETROIT EDISON KING ROAD,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.15712752,-83.18246637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,120,120,Y,Y
-9282462.19,5148912.09,29862,144634,MONROE,MONROE,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.91938997,-83.3857766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9333407.372,5409890.08,29863,144635,WEADOCK,ESSEXVILLE,MI,48732,SUBSTATION,IN SERVICE,BAY,26017,USA,43.6399399,-83.84342495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,138,-999999,Y,N
-9331402.248,5408540.495,29864,144636,HAMPTON,ESSEXVILLE,MI,48732,SUBSTATION,IN SERVICE,BAY,26017,USA,43.63116557,-83.82541261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,345,Y,Y
-9298320.731,5238114.394,29865,144637,WIXOM,WIXOM,MI,48393,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.51285148,-83.52823629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,345,-999999,Y,N
-9270163.329,5254095.255,29866,144638,PONTIAC,PONTIAC,MI,48341,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.61858257,-83.27529405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,10,120,120,Y,Y
-9259807.94,5241770.115,29867,144639,BLOOMFIELD,ROYAL OAK,MI,48073,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.53705393,-83.18227001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,120,120,Y,Y
-9331241.259,5207681.134,29868,144640,LARK,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.31100634,-83.82396643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9326308.575,5202313.36,29869,144641,HEMLOCK,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.2753378,-83.77965537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9322615.505,5201515.849,29870,144642,HOOVER,ANN ARBOR,MI,48104,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.27003667,-83.74647996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9321717.01,5198541.517,29871,144643,STATE,ANN ARBOR,MI,48104,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.25026205,-83.73840864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9320486.185,5192825.112,29872,144644,PIONEER,ANN ARBOR,MI,48108,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.21223956,-83.72735195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/state-pioneer/state-pioneer-project-profile---final1219.pdf",7/7/2015 0:00,IMAGERY,4/20/2020 0:00,2,120,-999999,Y,N
