X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9320048.097,5208698.257,29873,144645,PHOENIX,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.31776278,-83.72341654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,120,120,N,N
-9313710.552,5193381.276,29874,144646,PIONEER,PITTSFIELD TWP,MI,48197,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.21593988,-83.66648541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9312090.373,5201501.884,29875,144647,MCAULEY,YPSILANTI,MI,48197,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.26994384,-83.65193109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,120,120,Y,Y
-9311061.185,5200663.1,29876,144648,SUPERIOR,SUPERIOR TWP,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.26436787,-83.64268574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,120,-999999,N,N
-9301765.94,5194758,29877,144649,ARIZONA,YPSILANTI TWP,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.22509867,-83.55918513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,Y,Y
-9301216.605,5196787.6,29878,144650,WILLOW RUN,YPSILANTI,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.23859836,-83.55425037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,-999999,-999999,N,N
-9301034.715,5196208.35,29879,144651,SCOTTSDALE,YPSILANTI TWP,MI,48198,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.23474583,-83.55261643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,120,-999999,Y,N
-9298627.096,5205164.669,29880,144652,ZEBRA,CANTON TWP,MI,48188,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.29428709,-83.53098842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,120,120,Y,Y
-9321890.514,5204399.205,29881,144653,ARGO,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.28920052,-83.73996725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9291298.245,5207545.525,29882,144654,WAYNE,CANTON TWP,MI,48188,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.31010547,-83.46515223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,15,345,-999999,N,N
-9308879.673,5214026.94,29883,144655,COVENTRY,PLYMOUTH,MI,48170,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.35314777,-83.62308888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,10,345,120,Y,N
-9344526.405,5315630.485,29884,144656,GOSS,LENNON,MI,48449,SUBSTATION,IN SERVICE,SHIAWASSEE,26155,USA,43.02403205,-83.94330892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,-999999,Y,N
-9282592.033,5259408.881,29885,144657,NIXON,WATERFORD TWP,MI,48327,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.6536984,-83.38694299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9309704.544,5336107.825,29886,144658,THETFORD,CLIO,MI,48420,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.1583654,-83.63049883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,16,345,138,Y,Y
-9286226.228,5214013.46,29887,144659,FLORIDA,LIVONIA,MI,48150,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.35305828,-83.41958953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9280992.297,5218603.539,29888,144660,STARK,LIVONIA,MI,48154,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.38352267,-83.37257232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-9348705,5217761.449,29889,144661,MAJESTIC,DEXTER,MI,48130,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.37793483,-83.98084589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,138,N,Y
-9332765.148,5410782.468,29890,144662,KARN,ESSEXVILLE,MI,48732,SUBSTATION,IN SERVICE,BAY,26017,USA,43.64574106,-83.83765576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,-999999,Y,N
-9267872.843,5223556.523,29891,144663,REDFORD,DETROIT,MI,48219,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.4163791,-83.25471826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,0,-999999,-999999,N,N
-8511679.449,5315550.811,29892,144664,HAMILTON RD,ELBRIDGE,NY,13060,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0235088,-76.46171743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2015 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8514552.339,5383336.497,29893,144665,WINE CREEK STATION,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.46706639,-76.48752503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,115,115,Y,Y
-8511893.34,5320770.446,29894,144667,UNKNOWN144667,JORDAN,NY,13080,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05777839,-76.46363884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8512101.726,5322613.643,29895,144669,UNKNOWN144669,JORDAN,NY,13080,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06987535,-76.46551081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8510213.547,5312997.8,29896,144671,TAP144671,SKANEATELES TOWN OF,NY,13060,TAP,IN SERVICE,ONONDAGA,36067,USA,43.00674,-76.448549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,115,115,Y,Y
-8508513.44,5306862.305,29897,144672,UNKNOWN144672,SKANEATELES TOWN OF,NY,13152,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.96642184,-76.43327668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8508261.424,5303810.594,29898,144675,UNKNOWN144675,SKANEATELES,NY,13152,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.9463583,-76.43101278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8519265.996,5305829.105,29899,144678,UNKNOWN144678,SENNETT TOWN OF,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.95962978,-76.52986854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8506910.083,5312629.845,29900,144679,UNKNOWN144679,SKANEATELES TOWN OF,NY,13060,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0043228,-76.41887348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8502125.958,5357192.991,29901,144682,UNKNOWN144682,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.29637822,-76.37589696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8506563.691,5358686.17,29902,144683,UNKNOWN144683,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.30613997,-76.41576179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8511164.772,5362135.627,29903,144684,TAP144684,FULTON,NY,13069,TAP,IN SERVICE,OSWEGO,36075,USA,43.328685,-76.457094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8521273.446,5361635.056,29904,144685,UNKNOWN144685,HANNIBAL,NY,13074,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.32541388,-76.54790176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8504822.018,5362272.836,29905,144686,UNKNOWN144686,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.3295816,-76.40011607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8503840.951,5359473.415,29906,144688,TAP144688,VOLNEY TOWN OF,NY,13069,TAP,IN SERVICE,OSWEGO,36075,USA,43.311286,-76.391303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,Y,Y
-8506034.738,5359777.611,29907,144689,UNKNOWN144689,FULTON,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.31327434,-76.41101012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8507597.106,5365418.01,29908,144691,UNKNOWN144691,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.35013031,-76.42504511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8507759.693,5365983.095,29909,144693,UNKNOWN144693,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.3538215,-76.42650565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8507569.192,5366048.183,29910,144694,UNKNOWN144694,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.35424664,-76.42479436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8515601.811,5379692.131,29911,144696,UNKNOWN144696,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.44330153,-76.4969526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8516572.419,5380538.349,29912,144701,UNKNOWN144701,OSWEGO,NY,13126,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.44882054,-76.50567172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-9344006.166,4224854.995,29913,144703,TAP144703,ROBBINSVILLE,NC,28771,TAP,IN SERVICE,GRAHAM,37075,USA,35.4474478,-83.93863554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9280567.296,4223880.18,29914,144704,TAP144704,WHITTIER,NC,28789,TAP,IN SERVICE,SWAIN,37173,USA,35.44031369,-83.36875447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9281214.2,4193361.019,29915,144705,TAP144705,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.21664185,-83.37456571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9341734.422,4189494.794,29916,144707,TAP144707,MARBLE,NC,28905,TAP,IN SERVICE,CHEROKEE,37039,USA,35.18826254,-83.91822812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9341654.357,4189638.266,29917,144708,TAP144708,MARBLE,NC,28905,TAP,IN SERVICE,CHEROKEE,37039,USA,35.18931585,-83.91750888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9323264.652,4168924.331,29918,144710,TAP144710,HAYESVILLE,NC,28904,TAP,IN SERVICE,CLAY,37043,USA,35.03710222,-83.75231135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9329679.776,4168555.152,29919,144711,TAP144711,HAYESVILLE,NC,28904,TAP,IN SERVICE,CLAY,37043,USA,35.03438678,-83.80993939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9284382.849,4187143.318,29920,144713,TAP144713,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.17099711,-83.40303017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9281238.932,4185743.272,29921,144714,TAP144714,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.16071571,-83.37478788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9281018.269,4185815.504,29922,144715,TAP144715,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.16124618,-83.37280563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9282307.612,4173408.24,29923,144716,TAP144716,FRANKLIN,NC,28734,TAP,IN SERVICE,MACON,37113,USA,35.07007575,-83.384388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9287650.871,4221344.775,29924,144718,TAP144718,BRYSON CITY,NC,28713,TAP,IN SERVICE,SWAIN,37173,USA,35.42175554,-83.43238731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,1/31/2020 0:00,4,161,161,Y,Y
-9289959.255,4219648.628,29925,144719,TAP144719,BRYSON CITY,NC,28713,TAP,IN SERVICE,SWAIN,37173,USA,35.40933804,-83.45312388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9290750.884,4220105.839,29926,144720,TAP144720,BRYSON CITY,NC,28713,TAP,IN SERVICE,SWAIN,37173,USA,35.41268547,-83.4602352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9333647.253,4156731.164,29927,144721,TAP144721,YOUNG HARRIS,GA,30582,TAP,IN SERVICE,TOWNS,13281,USA,34.94736948,-83.84557984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9280929.3,4155429.734,29928,144722,TAP144722,RABUN GAP,GA,30568,TAP,IN SERVICE,RABUN,13241,USA,34.9377861,-83.37200641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9596153.1,3833683.617,29929,144723,TAP144723,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.53453969,-86.20370998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9599158.09,3806875.343,29930,144724,TAP144724,MONTGOMERY,AL,36116,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.3312806,-86.23070427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9593837.911,3846653.397,29931,144725,TAP144725,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.63271133,-86.18291229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9600566.562,3836183.66,29932,144726,TAP144726,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.55347153,-86.24335679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9600583.938,3836196.286,29933,144727,TAP144727,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.55356713,-86.24351288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9594578.197,4019638.945,29934,144728,TAP144728,STEELE,AL,35987,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.93173173,-86.18956239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9599819.025,3999495.356,29935,144729,TAP144729,ASHVILLE,AL,35953,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.78146224,-86.23664155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9599841.579,3817355.537,29936,144730,TAP144730,MONTGOMERY,AL,36109,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.41079549,-86.23684416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9594363.63,3813637.999,29937,144731,TAP144731,MONTGOMERY,AL,36117,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.38259795,-86.18763491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9597230.597,3802916.177,29938,144732,TAP144732,MONTGOMERY,AL,36116,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.30122358,-86.2133893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9600304.05,3828670.934,29939,144733,TAP144733,WETUMPKA,AL,36093,TAP,IN SERVICE,ELMORE,1051,USA,32.4965686,-86.2409986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9600350.749,3833113.608,29940,144734,TAP144734,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.53022267,-86.24141811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9600337.433,3833119.117,29941,144735,TAP144735,WETUMPKA,AL,36092,TAP,IN SERVICE,ELMORE,1051,USA,32.5302644,-86.24129848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9602789.967,3809669.494,29942,144736,TAP144736,MONTGOMERY,AL,36111,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.3524871,-86.26332998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9595189.358,5502948.685,29943,144737,TAP144737,MANISTEE,MI,49660,TAP,IN SERVICE,MANISTEE,26101,USA,44.24186968,-86.19505254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,N,N
-9597194.9,5318422.428,29944,144738,UNKNOWN144738,GRAND HAVEN TWP,MI,49417,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.04236481,-86.21306864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,69,69,Y,Y
-9602735.98,5342444.511,29945,144739,UNKNOWN144739,ROOSEVELT PARK,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.19987498,-86.262845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9597379.145,5326483.33,29946,144740,UNKNOWN144740,SPRING LAKE TWP,MI,49456,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.09526447,-86.21472373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9599342.183,5189650.374,29947,144741,AEP EAST WATERVLIET,WATERVLIET,MI,49098,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.191113,-86.232358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/4/2020 0:00,2,138,138,N,N
-9593022.575,5132492.915,29948,144742,UNKNOWN144742,NILES,MI,49120,SUBSTATION,IN SERVICE,CASS,26027,USA,41.809546,-86.175588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9896090.458,3891584.508,29949,144743,TAP144743,LOUISVILLE,MS,39339,TAP,IN SERVICE,WINSTON,28159,USA,32.97197352,-88.89809312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9908969.634,3908426.255,29950,144744,TAP144744,LOUISVILLE,MS,39339,TAP,IN SERVICE,WINSTON,28159,USA,33.0988067,-89.01378872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9858133.715,3893028.643,29951,144745,TAP144745,SHUQUALAK,MS,39361,TAP,IN SERVICE,NOXUBEE,28103,USA,32.98285628,-88.55712189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9862164.812,3867443.109,29952,144746,TAP144746,SCOOBA,MS,39358,TAP,IN SERVICE,KEMPER,28069,USA,32.78984953,-88.59333385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9887097.45,3862062.488,29953,144747,TAP144747,DE KALB,MS,39328,TAP,IN SERVICE,KEMPER,28069,USA,32.74920687,-88.81730755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9910020.591,3860816.977,29954,144748,TAP144748,PHILADELPHIA,MS,39350,TAP,IN SERVICE,NESHOBA,28099,USA,32.73979623,-89.02322963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9936460.868,3759158.955,29955,144749,TAP144749,BAY SPRINGS,MS,39422,TAP,IN SERVICE,JASPER,28061,USA,31.9683665,-89.26074667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9921763.114,3810803.025,29956,144750,TAP144750,NEWTON,MS,39345,TAP,IN SERVICE,NEWTON,28101,USA,32.36108874,-89.12871451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9908099.433,3782057.294,29957,144751,TAP144751,ROSE HILL,MS,39356,TAP,IN SERVICE,JASPER,28061,USA,32.14270353,-89.00597157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9919303.423,3759102.475,29958,144752,TAP144752,PAULDING,MS,39348,TAP,IN SERVICE,JASPER,28061,USA,31.96793608,-89.10661873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9921380.064,3823701.765,29959,144753,TAP144753,DECATUR,MS,39327,TAP,IN SERVICE,NEWTON,28101,USA,32.4589113,-89.12527351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9924074.729,3807262.934,29960,144757,TAP144757,NEWTON,MS,39345,TAP,IN SERVICE,NEWTON,28101,USA,32.33422256,-89.1494801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9924531.869,3809152.501,29961,144758,TAP144758,STARKVILLE,MS,39759,TAP,IN SERVICE,NEWTON,28101,USA,32.34856371,-89.15358666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9934043.115,3808730.349,29962,144759,TAP144759,LAWRENCE,MS,39336,TAP,IN SERVICE,NEWTON,28101,USA,32.34535992,-89.23902763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9849495.517,3942674.143,29963,144760,TAP144760,CRAWFORD,MS,39743,TAP,IN SERVICE,LOWNDES,28087,USA,33.35615936,-88.47952364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9878173.17,3958863.538,29964,144761,TAP144761,STARKVILLE,MS,39759,TAP,IN SERVICE,OKTIBBEHA,28105,USA,33.47754919,-88.73713938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9846204.435,3972849.122,29965,144762,TAP144762,COLUMBUS,MS,39705,TAP,IN SERVICE,LOWNDES,28087,USA,33.58227789,-88.44995934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9851113.445,3981193.243,29966,144763,TAP144763,WEST POINT,MS,39773,TAP,IN SERVICE,LOWNDES,28087,USA,33.64470099,-88.49405773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9842286.135,3961192.622,29967,144764,TAP144764,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.49499895,-88.41476066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9842231.245,3960988.472,29968,144765,TAP144765,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.49346957,-88.41426757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9841499.539,3960492.026,29969,144766,TAP144766,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.48975037,-88.40769454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9842364.357,3963362.564,29970,144767,TAP144767,COLUMBUS,MS,39701,TAP,IN SERVICE,LOWNDES,28087,USA,33.51125323,-88.41546334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9836548.781,3962126.304,29971,144768,TAP144768,COLUMBUS,MS,39702,TAP,IN SERVICE,LOWNDES,28087,USA,33.50199321,-88.36322113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9835526.054,3964487.274,29972,144769,TAP144769,COLUMBUS,MS,39702,TAP,IN SERVICE,LOWNDES,28087,USA,33.51967684,-88.35403381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9831288.457,3981152.588,29973,144770,TAP144770,CALEDONIA,MS,39740,TAP,IN SERVICE,LOWNDES,28087,USA,33.64439696,-88.31596684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9829869.126,3988927.317,29974,144771,TAP144771,CALEDONIA,MS,39740,TAP,IN SERVICE,LOWNDES,28087,USA,33.70251989,-88.30321677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9826110.637,4013094.571,29975,144772,TAP144772,CALEDONIA,MS,39740,TAP,IN SERVICE,MONROE,28095,USA,33.88294025,-88.26945369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9836620.775,3957770.915,29976,144773,TAP144773,COLUMBUS,MS,39702,TAP,IN SERVICE,LOWNDES,28087,USA,33.46936193,-88.36386787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9843824.969,3965676.765,29977,144774,TAP144774,COLUMBUS,MS,39705,TAP,IN SERVICE,LOWNDES,28087,USA,33.52858474,-88.42858424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9831419.896,3989343.746,29978,144775,TAP144775,CALEDONIA,MS,39740,TAP,IN SERVICE,LOWNDES,28087,USA,33.70563195,-88.31714757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-9840240.596,4067098.281,29979,144776,TAP144776,FULTON,MS,38843,TAP,IN SERVICE,ITAWAMBA,28057,USA,34.28472699,-88.39638527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9846487.171,3991937.677,29980,144777,TAP144777,HAMILTON,MS,39746,TAP,IN SERVICE,MONROE,28095,USA,33.72501442,-88.45249921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9847339.231,3992237.257,29981,144778,TAP144778,HAMILTON,MS,39746,TAP,IN SERVICE,MONROE,28095,USA,33.72725267,-88.46015339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9858682.672,3997617.176,29982,144779,TAP144779,ABERDEEN,MS,39730,TAP,IN SERVICE,MONROE,28095,USA,33.7674377,-88.56205326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9876549.478,4010457.499,29983,144780,TAP144780,ABERDEEN,MS,39730,TAP,IN SERVICE,CHICKASAW,28017,USA,33.8632717,-88.7225535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9896725.668,3957315.358,29984,144781,TAP144781,STARKVILLE,MS,39759,TAP,IN SERVICE,OKTIBBEHA,28105,USA,33.46594811,-88.9037993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9885337.619,3955246.325,29985,144782,TAP144782,STARKVILLE,MS,39759,TAP,IN SERVICE,OKTIBBEHA,28105,USA,33.45044166,-88.80149872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9929817.794,3958935.267,29986,144783,TAP144783,MATHISTON,MS,39752,TAP,IN SERVICE,CHOCTAW,28019,USA,33.47808664,-89.20107092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,1/16/2020 0:00,3,161,161,N,N
-9903780.652,3974162.407,29987,144784,TAP144784,PHEBA,MS,39755,TAP,IN SERVICE,CLAY,28025,USA,33.59210569,-88.9671753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9927831.778,3940133.798,29988,144785,TAP144785,ACKERMAN,MS,39735,TAP,IN SERVICE,CHOCTAW,28019,USA,33.33709617,-89.18323024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9969491.68,3893404.44,29989,144786,TAP144786,KOSCIUSKO,MS,39090,TAP,IN SERVICE,ATTALA,28007,USA,32.98568801,-89.55746751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9865888.367,3811042.061,29990,144787,TAP144787,MERIDIAN,MS,39301,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.36290252,-88.62678311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9876651.195,3818054.45,29991,144788,TAP144788,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.41609576,-88.72346725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9858051.11,3927990.312,29992,144789,TAP144789,BROOKSVILLE,MS,39739,TAP,IN SERVICE,NOXUBEE,28103,USA,33.24591177,-88.55637984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9859212.946,3911184.588,29993,144790,TAP144790,MACON,MS,39341,TAP,IN SERVICE,NOXUBEE,28103,USA,33.11956196,-88.56681678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9876939.281,3757048.766,29994,144791,TAP144791,SHUBUTA,MS,39360,TAP,IN SERVICE,CLARKE,28023,USA,31.95228382,-88.72605517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9861574.198,3756717.387,29995,144792,TAP144792,QUITMAN,MS,39355,TAP,IN SERVICE,CLARKE,28023,USA,31.94975798,-88.58802827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9993432.488,3773591.654,29996,144793,TAP144793,PUCKETT,MS,39042,TAP,IN SERVICE,RANKIN,28121,USA,32.07828889,-89.77253145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9830611.753,4093335.257,29997,144794,TAP144794,DENNIS,MS,38838,TAP,IN SERVICE,TISHOMINGO,28141,USA,34.4792403,-88.3098879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9846982.861,4006333.225,29998,144795,TAP144795,ABERDEEN,MS,39730,TAP,IN SERVICE,MONROE,28095,USA,33.83250181,-88.45695206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,1/14/2020 0:00,3,-999999,-999999,Y,Y
-9855927.535,4004219.642,29999,144796,TAP144796,ABERDEEN,MS,39730,TAP,IN SERVICE,MONROE,28095,USA,33.81672875,-88.53730343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9878253.05,4030240.115,30000,144797,TAP144797,OKOLONA,MS,38860,TAP,IN SERVICE,CHICKASAW,28017,USA,34.0107093,-88.73785695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9927381.578,4016014.307,30001,144798,TAP144798,VARDAMAN,MS,38878,TAP,IN SERVICE,CALHOUN,28013,USA,33.90471175,-89.17918603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9874972.308,4045028.082,30002,144799,TAP144799,SHANNON,MS,38868,TAP,IN SERVICE,LEE,28081,USA,34.12075546,-88.70838555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9876916.843,4049676.366,30003,144800,TAP144800,SHANNON,MS,38868,TAP,IN SERVICE,LEE,28081,USA,34.1553166,-88.7258536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9880398.784,4064387.449,30004,144801,TAP144801,TUPELO,MS,38801,TAP,IN SERVICE,LEE,28081,USA,34.26460393,-88.75713241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9877395.438,4064312.29,30005,144802,TAP144802,TUPELO,MS,38801,TAP,IN SERVICE,LEE,28081,USA,34.26404594,-88.73015289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9875805.162,4059254.357,30006,144803,TAP144803,TUPELO,MS,38801,TAP,IN SERVICE,LEE,28081,USA,34.22648675,-88.7158672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9863568.08,3836529.014,30007,144804,TAP144804,MERIDIAN,MS,39309,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.55608645,-88.60593962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9872060.524,3845323.592,30008,144805,TAP144805,DE KALB,MS,39328,TAP,IN SERVICE,KEMPER,28069,USA,32.62265064,-88.68222854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9878624.241,3822169.997,30009,144806,TAP144806,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.4473001,-88.74119142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9878600.828,3822559.916,30010,144807,TAP144807,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.45025592,-88.74098109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9877483.731,3820562.156,30011,144808,TAP144808,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.43511063,-88.73094604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9877535.731,3819281.926,30012,144809,TAP144809,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.42540369,-88.73141317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9877069.288,3817844.05,30013,144810,TAP144810,MERIDIAN,MS,39305,TAP,IN SERVICE,LAUDERDALE,28075,USA,32.4145002,-88.72722304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9990635.926,3964004.158,30014,144811,TAP144811,WINONA,MS,38967,TAP,IN SERVICE,MONTGOMERY,28097,USA,33.51605861,-89.7474095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9992556.91,3985486.152,30015,144812,TAP144812,DUCK HILL,MS,38925,TAP,IN SERVICE,MONTGOMERY,28043,USA,33.676799,-89.764666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9808038.321,3853088.653,30016,144813,TAP144813,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.68138153,-88.1071073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9809676.624,3853146.862,30017,144814,TAP144814,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.68182164,-88.12182443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9816633.063,3851833.467,30018,144815,TAP144815,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.67189057,-88.18431519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9814225.35,3842580.441,30019,144816,TAP144816,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.60189364,-88.16268633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9796711.899,3901551.784,30020,144817,TAP144817,EUTAW,AL,35462,TAP,IN SERVICE,GREENE,1063,USA,33.04705794,-88.00536033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9810004.565,3909529.904,30021,144818,TAP144818,ALICEVILLE,AL,35442,TAP,IN SERVICE,PICKENS,1107,USA,33.10711176,-88.12477038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9814741.103,3911283.686,30022,144819,TAP144819,ALICEVILLE,AL,35442,TAP,IN SERVICE,PICKENS,1107,USA,33.12030754,-88.16731943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9800154.726,3947486.631,30023,144820,TAP144820,REFORM,AL,35481,TAP,IN SERVICE,PICKENS,1107,USA,33.39226163,-88.03628777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9803671.84,3970031.425,30024,144821,TAP144821,MILLPORT,AL,35576,TAP,IN SERVICE,LAMAR,1075,USA,33.56118824,-88.06788254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9046691.215,5121949.21,30025,144822,UNKNOWN144822,PAINESVILLE,OH,44077,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.73890933,-81.26780989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8369047.435,4685257.548,30026,144823,UNKNOWN144823,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.74532926,-75.18043224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-8373877.871,4684036.857,30027,144824,LANK,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.73677624,-75.22382479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-8786881.476,5307793.227,30028,144825,HUNTLEY,TONAWANDA,NY,14150,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.97254091,-78.9338993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/8/2015 0:00,IMAGERY,3/1/2019 0:00,15,230,-999999,N,N
-8792052.416,5343996.027,30029,144826,UNKNOWN144826,YOUNGSTOWN,NY,14174,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.21003416,-78.98035064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY,1/27/2017 0:00,0,-999999,-999999,N,N
-8792067.96,5343906.399,30030,144827,UNKNOWN144827,YOUNGSTOWN,NY,14174,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.20944734,-78.98049028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY,1/27/2017 0:00,0,-999999,-999999,N,N
-8793795.226,5326019.71,30031,144829,UNKNOWN144829,NIAGARA FALLS,NY,14304,SUBSTATION,NOT AVAILABLE,NIAGARA,36063,USA,43.0922232,-78.99600657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8793968.053,5191969.92,30032,144830,UNKNOWN144830,CONEWANGO TOWN OF,NY,14772,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.20654931,-78.9975591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8788198.876,5250554.915,30033,144831,UNKNOWN144831,BRANT TOWN OF,NY,14111,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.59517476,-78.9457337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8786575.76,5230407.401,30034,144832,UNKNOWN144832,GOWANDA,NY,14070,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.46179715,-78.931153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8787220.073,5333546.88,30035,144833,TAP144833,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.14158147,-78.93694097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,115,115,N,N
-8373733.261,5339213.688,30036,144834,MARCY,MARCY TOWN OF,NY,13354,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.17871443,-75.22252574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,3/5/2019 0:00,5,765,345,N,N
-8372091.667,5376486.872,30037,144836,UNKNOWN144836,ALDER CREEK,NY,13301,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.42239237,-75.20777904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8372144.316,5376514.403,30038,144837,TAP144837,ALDER CREEK,NY,13301,TAP,IN SERVICE,ONEIDA,36065,USA,43.422572,-75.208252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8374090.333,5376297.959,30039,144838,UNKNOWN144838,BOONVILLE TOWN OF,NY,13309,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.4211598,-75.22573337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8386340.8,5511496.12,30040,144839,UNKNOWN144839,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.29685131,-75.33578118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8383674.232,5512811.194,30041,144840,UNKNOWN144840,EDWARDS,NY,13635,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.305306,-75.311827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8383281.819,5513242.947,30042,144841,UNKNOWN144841,EDWARDS,NY,13635,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.3080815,-75.30830189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8384790.387,5454185.527,30043,144842,UNKNOWN144842,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.92721558,-75.32185359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8385970.166,5454208.149,30044,144843,UNKNOWN144843,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.92736194,-75.33245172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8384249.865,5453694.095,30045,144844,UNKNOWN144844,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.924036,-75.316998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8385950.858,5386305.047,30046,144845,UNKNOWN144845,BOONVILLE,NY,13309,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.48641734,-75.33227828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8384035.9,5383362.014,30047,144846,UNKNOWN144846,BOONVILLE TOWN OF,NY,13309,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.46723275,-75.31507591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8388019.497,5400412.272,30048,144847,UNKNOWN144847,PORT LEYDEN,NY,13433,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.57829282,-75.35086118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8386663.61,5401662.563,30049,144850,UNKNOWN144850,PORT LEYDEN,NY,13433,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.58642878,-75.33868104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8383542.43,5334194.61,30050,144851,TAP144851,WHITESBORO,NY,13492,TAP,IN SERVICE,ONEIDA,36065,USA,43.145827,-75.310643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8378838.959,5331758.645,30051,144852,TAP144852,MARCY,NY,13403,TAP,IN SERVICE,ONEIDA,36065,USA,43.129859,-75.268391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8373741.528,5329282.143,30052,144854,TAP144854,UTICA,NY,13502,TAP,IN SERVICE,ONEIDA,36065,USA,43.113621,-75.2226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8380467.688,5329879.749,30053,144855,UNKNOWN144855,YORKVILLE,NY,13495,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.11753979,-75.28302213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8377770.069,5313210.007,30054,144856,TAP144856,SAUQUOIT,NY,13456,TAP,IN SERVICE,ONEIDA,36065,USA,43.008134,-75.258789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,2,-999999,-999999,Y,Y
-8376883.503,5308646.761,30055,144857,UNKNOWN144857,CLAYVILLE,NY,13322,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,42.97815076,-75.25082484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8372840.842,5333897.097,30056,144861,TAP144861,UTICA,NY,13502,TAP,IN SERVICE,ONEIDA,36065,USA,43.143877,-75.214509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8381546.154,5337927.508,30057,144862,UNKNOWN144862,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.17028845,-75.29271015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8382636.901,5337703.494,30058,144863,UNKNOWN144863,MARCY,NY,13403,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.16882077,-75.3025085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8440497.58,5222977.456,30059,144864,UNKNOWN144864,SMITHVILLE FLATS,NY,13841,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.41253866,-75.82227981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8433801.888,5210958.073,30060,144865,UNKNOWN144865,GREENE,NY,13778,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.33277147,-75.76213139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8446521.766,5183087.589,30061,144867,UNKNOWN144867,BINGHAMTON,NY,13904,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.147418,-75.876396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8418911.861,5185623.55,30062,144868,TAP144868,HARPURSVILLE,NY,13787,TAP,IN SERVICE,BROOME,36007,USA,42.164306,-75.628372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8421128.246,5171020.334,30063,144869,UNKNOWN144869,WINDSOR,NY,13865,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.0669955,-75.64828213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
