X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8448570.935,5171101.534,30064,144871,UNKNOWN144871,BINGHAMTON TOWN OF,NY,13903,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.067537,-75.894804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8441096.611,5173236.074,30065,144872,UNKNOWN144872,CONKLIN TOWN OF,NY,13903,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.08177,-75.827661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8442214.161,5198145.983,30066,144874,UNKNOWN144874,CHENANGO FORKS,NY,13746,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.24763191,-75.83770012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8475801.134,5239296.358,30067,144876,TULLER HILL,CORTLAND,NY,13045,SUBSTATION,NOT AVAILABLE,CORTLAND,36023,USA,42.52067762,-76.13941704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",8/4/2016 0:00,IMAGERY,3/5/2019 0:00,0,-999999,-999999,N,N
-8463121.495,5268384.925,30068,144877,UNKNOWN144877,TRUXTON,NY,13158,SUBSTATION,NOT AVAILABLE,CORTLAND,36023,USA,42.71297279,-76.0255139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8454166.395,5178444.03,30069,144878,GLENWOOD,DICKINSON TOWN OF,NY,13905,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11648297,-75.94506887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8464821.504,5171413.072,30070,144879,UNKNOWN144879,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.06961452,-76.04078534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8450267.703,5176978.105,30071,144880,UNKNOWN144880,BINGHAMTON,NY,13901,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.10671396,-75.91004633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-8458259.404,5174233.247,30072,144881,TAP144881,VESTAL,NY,13850,TAP,NOT AVAILABLE,BROOME,36007,USA,42.088418,-75.981837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,UNVERIFIED,3/6/2019 0:00,0,-999999,-999999,N,N
-8457487.292,5174400.953,30073,144882,TAP144882,VESTAL,NY,13850,TAP,IN SERVICE,BROOME,36007,USA,42.089536,-75.974901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8457433.725,5174384.977,30074,144883,UNKNOWN144883,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.0894295,-75.9744198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8457519.13,5175530.268,30075,144884,UNKNOWN144884,VESTAL,NY,13850,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.097064,-75.975187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8450062.616,5177173.025,30076,144891,UNKNOWN144891,BINGHAMTON,NY,13901,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.108013,-75.908204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8452301.195,5177515.004,30077,144893,UNKNOWN144893,BINGHAMTON,NY,13905,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11029206,-75.92831349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8449075.992,5178006.74,30078,144894,UNKNOWN144894,BINGHAMTON,NY,13901,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.113569,-75.899341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8462412.929,5178572.281,30079,144896,UNKNOWN144896,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.11733757,-76.01914874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8465084.514,5178251.196,30080,144897,UNKNOWN144897,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.115198,-76.043148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8466206.797,5175206.245,30081,144899,UNKNOWN144899,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09490416,-76.05322964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8466118.161,5175575.339,30082,144900,UNKNOWN144900,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09736443,-76.05243341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8466663.084,5176702.526,30083,144901,UNKNOWN144901,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.10487731,-76.05732854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8466977.502,5176654.466,30084,144902,TAP144902,ENDICOTT,NY,13760,TAP,IN SERVICE,BROOME,36007,USA,42.104557,-76.060153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8469235.172,5175468.758,30085,144904,TAP144904,ENDICOTT,NY,13760,TAP,IN SERVICE,BROOME,36007,USA,42.096654,-76.080434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8469753.441,5175259.715,30086,144905,UNKNOWN144905,ENDICOTT,NY,13760,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.09526058,-76.08508968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,4/17/2020 0:00,3,-999999,-999999,N,N
-8466725.249,5190515.067,30087,144906,UNKNOWN144906,MAINE,NY,13802,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.19686787,-76.05788698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8458408.717,5211060.93,30088,144908,UNKNOWN144908,WHITNEY POINT,NY,13862,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.33345451,-75.9831783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8464642.312,5227470.95,30089,144910,UNKNOWN144910,MARATHON,NY,13803,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.44233392,-76.03917564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8450555.603,5242197.953,30090,144912,UNKNOWN144912,CINCINNATUS TOWN OF,NY,13040,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.53988579,-75.91263258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8450583.173,5173475.073,30091,144914,UNKNOWN144914,BINGHAMTON,NY,13903,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.08336343,-75.91288024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8478340.995,5250099.495,30092,144915,TAP144915,CORTLAND,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.592163,-76.162233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8473744.947,5249896.724,30093,144917,TAP144917,CORTLANDVILLE TOWN OF,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.590822,-76.120946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8471702.726,5250236.231,30094,144918,UNKNOWN144918,MC GRAW,NY,13101,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.59306727,-76.10260041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8477003.134,5255389.718,30095,144919,UNKNOWN144919,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.62713904,-76.15021479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8476962.081,5251968.64,30096,144920,UNKNOWN144920,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.604523,-76.149846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8603899.017,5292603.582,30097,144922,UNKNOWN144922,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.87262142,-77.2901399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8609579.368,5276283.52,30098,144923,UNKNOWN144923,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.76508533,-77.34116736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8602894.831,5237727.049,30099,144924,UNKNOWN144924,PRATTSBURG,NY,14873,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.51028655,-77.28111914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8604218,5211349.736,30100,144929,UNKNOWN144929,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.33537235,-77.29300537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,8/26/2019 0:00,0,-999999,-999999,N,N
-8606833.98,5210641.035,30101,144930,UNKNOWN144930,BATH,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.33066606,-77.31650512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8610265.501,5213804.34,30102,144932,UNKNOWN144932,BATH TOWN OF,NY,14810,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.35167,-77.347331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8610541.793,5306618.234,30103,144933,UNKNOWN144933,FARMINGTON,NY,14425,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.96481743,-77.34981298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,-999999,-999999,N,N
-8604840.54,5297681.385,30104,144934,TAP144934,CANANDAIGUA,NY,14424,TAP,IN SERVICE,ONTARIO,36069,USA,42.90604191,-77.29859775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,1,-999999,-999999,Y,Y
-8605156.736,5297718.391,30105,144935,UNKNOWN144935,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.90628541,-77.30143818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8605162.557,5297610.441,30106,144936,UNKNOWN144936,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.9055751,-77.30149047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8604952.477,5297706.22,30107,144937,UNKNOWN144937,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.90620532,-77.29960329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8609968.705,5310800.511,30108,144938,UNKNOWN144938,FARMINGTON,NY,14425,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.992304,-77.34466483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8601289.097,5296041.34,30109,144939,UNKNOWN144939,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.89524963,-77.26669459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8605621.029,5299808.572,30110,144942,TAP144942,CANANDAIGUA,NY,14424,TAP,IN SERVICE,ONTARIO,36069,USA,42.920037,-77.305609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,N,N
-8617541.025,5308107.565,30111,144948,UNKNOWN144948,VICTOR TOWN OF,NY,14564,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.97460695,-77.41268814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8617064.049,5252769.599,30112,144949,UNKNOWN144949,NAPLES,NY,14512,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.60981871,-77.40840339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8624851.81,5244404.251,30113,144951,UNKNOWN144951,ATLANTA,NY,14808,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.55448724,-77.47836204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8622054.365,5223482.084,30114,144952,UNKNOWN144952,AVOCA,NY,14809,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.41588542,-77.45323216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8617404.833,5171326.916,30115,144953,UNKNOWN144953,WOODHULL,NY,14898,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.06903999,-77.41146471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8620630.376,5314916.774,30116,144954,UNKNOWN144954,VICTOR TOWN OF,NY,14564,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,43.01934472,-77.44044025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8625086.362,5333654.728,30117,144959,UNKNOWN144959,PENFIELD TOWN OF,NY,14526,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.14228838,-77.48046906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8624686.735,5333949.157,30118,144960,UNKNOWN144960,PENFIELD TOWN OF,NY,14526,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.14421822,-77.47687915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8623796.516,5347070.506,30119,144963,UNKNOWN144963,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.23016056,-77.46888218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8618394.772,5345313.669,30120,144964,UNKNOWN144964,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.21866063,-77.42035748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8616980.439,5347206.502,30121,144967,UNKNOWN144967,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.23105067,-77.40765231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,115,115,Y,Y
-8613438.543,5344222.15,30122,144971,UNKNOWN144971,WEBSTER TOWN OF,NY,14519,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.21151465,-77.37583492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8619520.826,5342353.5,30123,144972,UNKNOWN144972,WEBSTER,NY,14580,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.199279,-77.430473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8619158.208,5295460.426,30124,144973,UNKNOWN144973,EAST BLOOMFIELD TOWN OF,NY,14469,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.89142649,-77.42721554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8481569.41,5325699.257,30125,144974,UNKNOWN144974,SALINA TOWN OF,NY,13088,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.09012099,-76.19123434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8488448.973,5164838.791,30126,144975,UNKNOWN144975,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.02575895,-76.25303451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8478405.7,5170123.589,30127,144976,UNKNOWN144976,APALACHIN,NY,13732,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.06101505,-76.16281426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8484569.162,5176558.172,30128,144977,UNKNOWN144977,OWEGO,NY,13827,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.10391522,-76.21818158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8481642.619,5206340.886,30129,144978,UNKNOWN144978,BERKSHIRE TOWN OF,NY,13736,SUBSTATION,IN SERVICE,TIOGA,36107,USA,42.30210236,-76.19189199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8484401.568,5223827.013,30130,144979,UNKNOWN144979,RICHFORD,NY,13835,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.41817294,-76.21667605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8487632.269,5227447.976,30131,144980,UNKNOWN144980,DRYDEN,NY,13053,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.44218161,-76.24569793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8487338.504,5228482.756,30132,144981,TAP144981,HARFORD TOWN OF,NY,13053,TAP,IN SERVICE,CORTLAND,36023,USA,42.449041,-76.243059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8488853.897,5231165.053,30133,144982,UNKNOWN144982,DRYDEN TOWN OF,NY,13053,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.466818,-76.256672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8484876.482,5298253.549,30134,144983,UNKNOWN144983,ONONDAGA TOWN OF,NY,13084,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.90980657,-76.22094227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8482161.146,5312281.752,30135,144986,TAP144986,ONONDAGA TOWN OF,NY,13215,TAP,IN SERVICE,ONONDAGA,36067,USA,43.002036,-76.19655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8487098.611,5322203.534,30136,144988,TAP144988,CAMILLUS TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.067184,-76.240904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8487232.1,5322180.841,30137,144989,UNKNOWN144989,CAMILLUS TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06703507,-76.24210315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8485240.842,5319402.71,30138,144992,UNKNOWN144992,GEDDES TOWN OF,NY,13219,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.04880035,-76.22421538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8488110.839,5333490.36,30139,144993,UNKNOWN144993,BALDWINSVILLE,NY,13027,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.141211,-76.249997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8486270.67,5244956.922,30140,144994,UNKNOWN144994,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.55814432,-76.23346648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8484116.807,5248971.382,30141,144995,UNKNOWN144995,CORTLANDVILLE TOWN OF,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.584702,-76.214118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8484125.267,5248869.177,30142,144996,TAP144996,CORTLANDVILLE TOWN OF,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.584026,-76.214194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8480237.211,5253205.111,30143,144998,TAP144998,CORTLAND,NY,13045,TAP,IN SERVICE,CORTLAND,36023,USA,42.612698,-76.179267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8480849.125,5253163.686,30144,144999,UNKNOWN144999,CORTLAND,NY,13045,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.61242413,-76.18476392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8479436.156,5256820.016,30145,145000,TAP145000,HOMER,NY,13077,TAP,IN SERVICE,CORTLAND,36023,USA,42.636592,-76.172071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8479894.771,5256863.45,30146,145001,UNKNOWN145001,HOMER,NY,13077,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.63687904,-76.17619081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8485508.549,5382177.752,30147,145002,UNKNOWN145002,MEXICO,NY,13114,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.45951124,-76.22662023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8482012.312,5332730.483,30148,145003,UNKNOWN145003,LIVERPOOL,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.13623,-76.195213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,3,115,115,Y,Y
-8482816.81,5332710.186,30149,145004,UNKNOWN145004,LIVERPOOL,NY,13090,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.13609695,-76.20243992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8483043.029,5332670.498,30150,145005,UNKNOWN145005,LIVERPOOL,NY,13090,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.13583678,-76.20447209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8482685.35,5332721.788,30151,145006,TAP145006,LIVERPOOL,NY,13090,TAP,IN SERVICE,ONONDAGA,36067,USA,43.136173,-76.201259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,115,115,Y,Y
-8488558.232,5328593.818,30152,145007,TAP145007,GEDDES TOWN OF,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.109107,-76.254016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8486331.508,5322437.283,30153,145008,UNKNOWN145008,CAMILLUS TOWN OF,NY,13209,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.068718,-76.234013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8558200.653,5346075.825,30154,145011,UNKNOWN145011,HURON TOWN OF,NY,14590,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22364983,-76.87962452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8552273.446,5346139.325,30155,145012,UNKNOWN145012,HURON TOWN OF,NY,14590,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22406549,-76.8263795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8552237.322,5345516.281,30156,145017,TAP145017,WOLCOTT,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.219987,-76.826055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8551794.814,5345774.993,30157,145018,UNKNOWN145018,WOLCOTT,NY,14590,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22168058,-76.82207988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8549833.601,5345136.837,30158,145019,TAP145019,WOLCOTT,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.217503,-76.804462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8549764.926,5345897.231,30159,145020,UNKNOWN145020,WOLCOTT,NY,14590,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22248076,-76.80384509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8548759.479,5348437.63,30160,145021,TAP145021,WOLCOTT TOWN OF,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.239108,-76.794813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,N,N
-8552436.139,5346265.285,30161,145022,UNKNOWN145022,HURON TOWN OF,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.22489,-76.827841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,N,N
-8552602.784,5344608.788,30162,145023,UNKNOWN145023,BUTLER TOWN OF,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.214046,-76.829338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,1,-999999,-999999,Y,Y
-8556948.907,5344275.331,30163,145024,UNKNOWN145024,NORTH ROSE,NY,14516,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.21186284,-76.86837989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8556158.329,5346252.605,30164,145025,UNKNOWN145025,HURON TOWN OF,NY,14590,TAP,IN SERVICE,WAYNE,36117,USA,43.224807,-76.861278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,Y,Y
-8556585.369,5347957.942,30165,145026,UNKNOWN145026,HURON TOWN OF,NY,14590,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.23596873,-76.86511417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8557535.853,5324543.148,30166,145027,UNKNOWN145027,CLYDE,NY,14433,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.0825362,-76.87365251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8530811.56,5317431.663,30167,145031,UNKNOWN145031,PORT BYRON,NY,13140,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.03585977,-76.63358411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8523407.104,5318891.504,30168,145033,UNKNOWN145033,WEEDSPORT,NY,13166,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.04544437,-76.56706874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8546560.356,5336178.1,30169,145034,UNKNOWN145034,SAVANNAH,NY,13146,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.15882591,-76.77505795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8546702.963,5336427.933,30170,145035,TAP145035,SAVANNAH,NY,13146,TAP,IN SERVICE,WAYNE,36117,USA,43.160463,-76.776339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8527849.911,5337563.594,30171,145036,UNKNOWN145036,CONQUEST TOWN OF,NY,13033,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.16790417,-76.60697916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8532078.226,5350360.721,30172,145037,UNKNOWN145037,MARTVILLE,NY,13111,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.25169187,-76.64496276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8537872.321,5313670.21,30173,145038,UNKNOWN145038,MONTEZUMA TOWN OF,NY,13140,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.011157,-76.697012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8538677.829,5319557.274,30174,145039,UNKNOWN145039,MONTEZUMA TOWN OF,NY,13140,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,43.049815,-76.704248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8526015.77,5300764.882,30175,145040,WRIGHT AVENUE,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.92632767,-76.59050279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,5/18/2015 0:00,6,115,-999999,Y,N
-8524595.822,5304680.386,30176,145041,STATE STREET,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.95207743,-76.57774718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,5/28/2015 0:00,6,115,-999999,N,Y
-8547966.507,5299159.215,30177,145042,UNKNOWN145042,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91576512,-76.78768961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8546682.48,5303856.02,30178,145043,TAP145043,TYRE TOWN OF,NY,13148,TAP,IN SERVICE,SENECA,36099,USA,42.946657,-76.776155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,115,115,Y,Y
-8558324.234,5282591.425,30179,145044,UNKNOWN145044,VARICK TOWN OF,NY,14456,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.80667153,-76.88073466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8553858.323,5273118.529,30180,145046,UNKNOWN145046,ROMULUS TOWN OF,NY,14541,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.74420893,-76.8406167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8525447.028,5301593.47,30181,145052,UNKNOWN145052,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.93177766,-76.58539369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8523831.611,5301776.694,30182,145054,UNKNOWN145054,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.93298274,-76.57088215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8526139.787,5303212.568,30183,145055,TAP145055,AUBURN,NY,13021,TAP,IN SERVICE,CAYUGA,36011,USA,42.9424258,-76.59161685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-8526505.822,5303204.843,30184,145056,UNKNOWN145056,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.942375,-76.594905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8547931.364,5299381.02,30185,145057,UNKNOWN145057,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91722432,-76.78737392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8547883.739,5299142.1,30186,145059,UNKNOWN145059,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91565252,-76.7869461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8545663.016,5302041.902,30187,145063,UNKNOWN145063,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.934727,-76.766997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8535869.001,5287582.406,30188,145065,UNKNOWN145065,UNION SPRINGS,NY,13160,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.83955582,-76.67901587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8535356.238,5274202.664,30189,145066,UNKNOWN145066,AURORA,NY,13026,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.75136072,-76.67440964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8526899.211,5289133.27,30190,145067,TAP145067,FLEMING TOWN OF,NY,13021,TAP,IN SERVICE,CAYUGA,36011,USA,42.84977051,-76.59843888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-8553105.987,5300042.28,30191,145068,UNKNOWN145068,WATERLOO,NY,13165,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.92157441,-76.83385835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8550494.544,5299075.226,30192,145070,UNKNOWN145070,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91521256,-76.81039936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,0,-999999,-999999,N,N
-8551035.618,5299114.914,30193,145071,UNKNOWN145071,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91547367,-76.81525991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,0,-999999,-999999,N,N
-8550585.164,5298837.101,30194,145073,UNKNOWN145073,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91364594,-76.81121341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8550356.299,5298581.116,30195,145074,UNKNOWN145074,SENECA FALLS,NY,13148,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.91196177,-76.80915748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8560375.882,5267083.359,30196,145075,UNKNOWN145075,ROMULUS,NY,14541,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.70438124,-76.89916493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8556850.038,5263130.741,30197,145076,UNKNOWN145076,OVID,NY,14521,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.67828301,-76.86749173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8521575.841,5261511.058,30198,145078,UNKNOWN145078,GENOA,NY,13071,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.66758545,-76.55061822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8521647.317,5299932.513,30199,145079,UNKNOWN145079,AUBURN,NY,13021,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.92085233,-76.55126031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8561049.007,5270525.144,30200,145080,UNKNOWN145080,ROMULUS,NY,14541,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.72709763,-76.90521171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8580631.17,5319463.577,30201,145081,UNKNOWN145081,NEWARK,NY,14513,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.04919992,-77.08112127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8575905.78,5273149.833,30202,145084,UNKNOWN145084,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.74441545,-77.03867237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8578247.612,5281633.714,30203,145085,UNKNOWN145085,SENECA TOWN OF,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.80035942,-77.0597094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8575484.951,5243252.456,30204,145086,TAP145086,BARRINGTON TOWN OF,NY,14837,TAP,IN SERVICE,YATES,36123,USA,42.546865,-77.034892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8568376.385,5240012.093,30205,145087,UNKNOWN145087,DUNDEE,NY,14837,SUBSTATION,IN SERVICE,YATES,36123,USA,42.52541624,-76.97103466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8576135.835,5253605.089,30206,145088,UNKNOWN145088,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.61534225,-77.040739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8576207.192,5260447.51,30207,145089,TAP145089,PENN YAN,NY,14527,TAP,IN SERVICE,YATES,36123,USA,42.66056,-77.04138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,-999999,-999999,Y,Y
-8576301.531,5260461.515,30208,145091,UNKNOWN145091,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.66065252,-77.04222747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8577818.987,5261838.764,30209,145092,TAP145092,PENN YAN,NY,14527,TAP,IN SERVICE,YATES,36123,USA,42.66975,-77.055859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8577997.249,5261775.439,30210,145093,UNKNOWN145093,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.66933173,-77.05746036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8567149.347,5263041.251,30211,145094,UNKNOWN145094,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.677692,-76.960012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8565380.369,5263552.605,30212,145096,UNKNOWN145096,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.681069,-76.944121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8568959.959,5181542.287,30213,145097,UNKNOWN145097,CORNING TOWN OF,NY,14814,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.137125,-76.976277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8571906.357,5184031.175,30214,145098,UNKNOWN145098,CORNING,NY,14830,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.15370225,-77.00274494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8561797.551,5218323.579,30215,145099,UNKNOWN145099,READING TOWN OF,NY,14891,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.381665,-76.911936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8580499.837,5348702.216,30216,145100,UNKNOWN145100,SODUS,NY,14551,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.24083949,-77.07994148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8574230.467,5345971.79,30217,145103,UNKNOWN145103,SODUS,NY,14551,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.22296882,-77.02362278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8573960.591,5343445.861,30218,145104,UNKNOWN145104,SODUS,NY,14551,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.20643192,-77.02119845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8560579.262,5342951.089,30219,145107,UNKNOWN145107,NORTH ROSE,NY,14516,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.2031922,-76.90099192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8579050.197,5348746.978,30220,145110,UNKNOWN145110,SODUS,NY,14551,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.24113242,-77.06691915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8571435.8,5352874.836,30221,145111,UNKNOWN145111,SODUS POINT,NY,14555,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.26813921,-76.99851786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8577906.297,5305750.02,30222,145113,UNKNOWN145113,PHELPS,NY,14532,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.95910986,-77.05664333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8577796.389,5306345.111,30223,145114,UNKNOWN145114,PHELPS,NY,14532,TAP,IN SERVICE,ONTARIO,36069,USA,42.963022,-77.055656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,N,N
-8569194.175,5295556.835,30224,145115,UNKNOWN145115,GENEVA TOWN OF,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.892061,-76.978381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8569522.234,5295532.524,30225,145116,UNKNOWN145116,GENEVA TOWN OF,NY,14456,TAP,IN SERVICE,ONTARIO,36069,USA,42.891901,-76.981328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,Y,Y
-8572786.6,5291352.326,30226,145117,UNKNOWN145117,GENEVA TOWN OF,NY,14456,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.86438327,-77.0106523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8584641.111,5306997.554,30227,145119,UNKNOWN145119,PHELPS TOWN OF,NY,14432,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.96731089,-77.11714319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8585340.179,5281465.042,30228,145120,UNKNOWN145120,STANLEY,NY,14561,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.79924766,-77.12342302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8596433.651,5275969.635,30229,145122,UNKNOWN145122,RUSHVILLE,NY,14544,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.76301525,-77.22307738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8600959.358,5267940.044,30230,145123,UNKNOWN145123,MIDDLESEX TOWN OF,NY,14507,SUBSTATION,IN SERVICE,YATES,36123,USA,42.71003629,-77.26373249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8598534.844,5239050.992,30231,145124,UNKNOWN145124,PULTENEY TOWN OF,NY,14873,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.51905306,-77.24195271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8596489.28,5221748.001,30232,145125,UNKNOWN145125,HAMMONDSPORT,NY,14840,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.40438397,-77.2235771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8584823.182,5235229.74,30233,145126,UNKNOWN145126,WAYNE TOWN OF,NY,14837,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.49374721,-77.11877876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8599258.348,5173923.807,30234,145127,UNKNOWN145127,ADDISON,NY,14801,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.08635508,-77.24845206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8589583.575,5173048.563,30235,145128,UNKNOWN145128,LINDLEY TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.08051982,-77.1615421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8588127.06,5171417.493,30236,145129,UNKNOWN145129,LINDLEY,NY,14858,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.069644,-77.148458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8589257.045,5177851.845,30237,145130,UNKNOWN145130,ERWIN TOWN OF,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.1125368,-77.15860883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8586828.073,5177536.453,30238,145131,UNKNOWN145131,PAINTED POST,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.110435,-77.136789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8582669.065,5185371.545,30239,145132,UNKNOWN145132,PAINTED POST,NY,14870,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.162628,-77.099428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8591131.478,5347698.121,30240,145134,UNKNOWN145134,WILLIAMSON,NY,14589,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.23426828,-77.17544714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8587636.325,5348274.384,30241,145135,UNKNOWN145135,WILLIAMSON,NY,14589,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.23803967,-77.14404965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8591109.164,5348247.132,30242,145137,UNKNOWN145137,WILLIAMSON,NY,14589,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.23786133,-77.1752467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8581252.093,5319254.513,30243,145138,UNKNOWN145138,NEWARK,NY,14513,SUBSTATION,IN SERVICE,WAYNE,36117,USA,43.04782748,-77.08669912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8581035.369,5290532.454,30244,145140,UNKNOWN145140,STANLEY,NY,14561,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.85898471,-77.08475225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8581029.019,5290474.245,30245,145141,UNKNOWN145141,STANLEY,NY,14561,TAP,IN SERVICE,ONTARIO,36069,USA,42.85860141,-77.08469521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,4/16/2020 0:00,2,-999999,-999999,N,N
-8581065.002,5290576.904,30246,145142,UNKNOWN145142,STANLEY,NY,14561,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.85927741,-77.08501845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8599173.748,5294843.681,30247,145145,UNKNOWN145145,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.88736727,-77.24769208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8756328.855,5143159.946,30248,145147,LEWIS RUN,BRADFORD,PA,16701,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.88092971,-78.65944043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,2,230,115,Y,Y
