X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8755353.766,5229063.231,30249,145148,UNKNOWN145148,WEST VALLEY,NY,14171,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.45288854,-78.65068106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8755743.366,5228677.269,30250,145149,UNKNOWN145149,WEST VALLEY,NY,14171,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.45033031,-78.65418089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8746878.792,5175564.374,30251,145150,UNKNOWN145150,ALLEGANY TOWN OF,NY,14706,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.09729134,-78.57454907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8751232.15,5277122.934,30252,145151,UNKNOWN145151,EAST AURORA,NY,14052,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.77062096,-78.61365595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8754134.429,5282910.428,30253,145152,UNKNOWN145152,ELMA,NY,14059,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.80877388,-78.63972757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8756023.69,5282209.149,30254,145153,UNKNOWN145153,ELMA,NY,14059,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.80415209,-78.65669909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8756587.857,5254874.11,30255,145154,UNKNOWN145154,COLDEN TOWN OF,NY,14069,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.62373099,-78.66176708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8757875.645,5305518.326,30256,145155,UNKNOWN145155,CLARENCE TOWN OF,NY,14221,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.95758663,-78.67333548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8758737.338,5347321.818,30257,145156,UNKNOWN145156,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.23180542,-78.6810762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8747182.299,5343509.826,30258,145157,UNKNOWN145157,ROYALTON TOWN OF,NY,14067,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.20685074,-78.57727552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8744452.477,5363498.706,30259,145158,UNKNOWN145158,BARKER,NY,14012,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.33759154,-78.55275312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8758498.981,5339184.953,30260,145159,UNKNOWN145159,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1785262,-78.67893501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8754194.202,5339232.578,30261,145160,UNKNOWN145160,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.17883818,-78.64026451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8759431.97,5334069.224,30262,145161,UNKNOWN145161,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14500519,-78.68731619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8759362.999,5235815.595,30263,145163,UNKNOWN145163,SPRINGVILLE,NY,14141,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.49762764,-78.68669662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8760996.852,5184633.005,30264,145164,SALAMANCA/ROCHESTER ST,SALAMANCA,NY,14779,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.15771009,-78.70137376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8762512.892,5359792.619,30265,145165,UNKNOWN145165,BURT,NY,14028,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.31337243,-78.71499258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8768636.618,5294297.745,30266,145166,UNKNOWN145166,BUFFALO,NY,14227,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.88377388,-78.77000295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8760976.835,5232031.862,30267,145167,UNKNOWN145167,ASHFORD TOWN OF,NY,14141,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.47256172,-78.70119394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8771646.45,5193365.3,30268,145168,UNKNOWN145168,LITTLE VALLEY TOWN OF,NY,14755,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.21583359,-78.79704073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8766664.03,5219556.63,30269,145169,UNKNOWN145169,EAST OTTO TOWN OF,NY,14729,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.3898465,-78.75228288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8765830.802,5187429.505,30270,145170,UNKNOWN145170,SALAMANCA TOWN OF,NY,14779,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.17632985,-78.74479787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8764303.579,5183601.895,30271,145171,SALAMANCA/FRANK ST,SALAMANCA,NY,14779,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.15084334,-78.7310786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",12/29/2016 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,115,115,Y,Y
-8765061.875,5287819.319,30272,145172,UNKNOWN145172,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.84111635,-78.73789048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8767353.112,5275934.721,30273,145173,UNKNOWN145173,ORCHARD PARK,NY,14127,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.76278499,-78.75847302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8768567.086,5295190.261,30274,145174,UNKNOWN145174,BUFFALO,NY,14227,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.88964839,-78.76937833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,115,115,Y,Y
-8762068.77,5302415.992,30275,145175,UNKNOWN145175,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.93718728,-78.71100297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8765250.655,5300550.146,30276,145176,UNKNOWN145176,BUFFALO,NY,14225,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.92491518,-78.73958633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8760518.252,5359739.267,30277,145177,UNKNOWN145177,BURT,NY,14028,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.31302371,-78.69707443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8760382.785,5355215.148,30278,145178,UNKNOWN145178,NEWFANE,NY,14108,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.28344555,-78.6958575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8760036.07,5361388.121,30279,145179,UNKNOWN145179,BURT,NY,14028,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.32380015,-78.69274291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8763660.152,5337750.975,30280,145180,UNKNOWN145180,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16913186,-78.7252986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8761055.39,5340497.091,30281,145181,UNKNOWN145181,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.18712107,-78.70189962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8760430.245,5337420.708,30282,145182,UNKNOWN145182,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16696799,-78.69628384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8762881.085,5337352.71,30283,145183,UNKNOWN145183,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16652247,-78.71830012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8762270.293,5337501.803,30284,145184,UNKNOWN145184,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16749932,-78.71281328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8763246.608,5337579.855,30285,145185,UNKNOWN145185,LOCKPORT,NY,14094,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.16801071,-78.72158366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8773678.649,5291615.162,30286,145194,TAP145194,BUFFALO,NY,14210,TAP,IN SERVICE,ERIE,36029,USA,42.86611385,-78.81529628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,N,N
-8763345.831,5254711.934,30287,145195,TAP145195,BOSTON,NY,14025,TAP,IN SERVICE,ERIE,36029,USA,42.622659,-78.722475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8767125.684,5324997.326,30288,145196,STATION 138,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.085516,-78.75643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",1/27/2017 0:00,IMAGERY/OTHER,2/28/2019 0:00,3,115,115,Y,Y
-8766967.054,5320789.736,30289,145198,TAP145198,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,43.057905,-78.755005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,115,115,Y,Y
-8767780.116,5306229.675,30290,145199,TAP145199,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,42.96226314,-78.76230886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,4/2/2018 0:00,3,115,115,Y,Y
-8768508.525,5302871.035,30291,145200,TAP145200,BUFFALO,NY,14225,TAP,IN SERVICE,ERIE,36029,USA,42.94017983,-78.76885227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,2/28/2019 0:00,3,115,115,Y,Y
-8768504.933,5302846.883,30292,145201,TAP145201,BUFFALO,NY,14225,TAP,IN SERVICE,ERIE,36029,USA,42.940021,-78.76882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,2/28/2019 0:00,3,115,115,Y,Y
-8768518.402,5296297.437,30293,145205,TAP145205,BUFFALO,NY,14227,TAP,IN SERVICE,ERIE,36029,USA,42.896935,-78.768941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,2/28/2019 0:00,2,-999999,-999999,Y,Y
-8769366.787,5289268.864,30294,145206,UNKNOWN145206,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85066351,-78.77656217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8417273.883,5288956.932,30295,145207,UNKNOWN145207,EATON TOWN OF,NY,13334,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.84860915,-75.61365779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8420282.797,5555251.048,30296,145208,UNKNOWN145208,MORRISTOWN TOWN OF,NY,13646,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.57750063,-75.64068733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8391785.065,5507276.041,30297,145209,UNKNOWN145209,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.26971195,-75.38468785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8389780.329,5511117.98,30298,145210,TAP145210,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.29442,-75.366679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8390498.117,5510864.009,30299,145211,TAP145211,FOWLER TOWN OF,NY,13642,TAP,IN SERVICE,ST. LAWRENCE,36089,USA,44.292787,-75.373127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8393182.685,5510804.311,30300,145212,UNKNOWN145212,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.29240314,-75.39724288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8389736.48,5511417.881,30301,145213,UNKNOWN145213,FOWLER TOWN OF,NY,13642,SUBSTATION,IN SERVICE,ST. LAWRENCE,36089,USA,44.29634827,-75.3662851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8416247.985,5465125.101,30302,145214,UNKNOWN145214,WILNA TOWN OF,NY,13619,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.997951,-75.604442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8416780.075,5461780.638,30303,145216,UNKNOWN145216,CARTHAGE,NY,13619,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.9763346,-75.60922185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8417859.445,5462138.951,30304,145218,UNKNOWN145218,WEST CARTHAGE,NY,13619,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97865087,-75.61891799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,115,-999999,Y,N
-8418837.388,5462631.538,30305,145219,TAP145219,WEST CARTHAGE,NY,13619,TAP,IN SERVICE,JEFFERSON,36045,USA,43.981835,-75.627703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,115,115,Y,Y
-8390727.516,5453744.466,30306,145224,UNKNOWN145224,CROGHAN,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.92436191,-75.37518773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,1,-999999,-999999,N,N
-8390683.909,5449793.502,30307,145225,UNKNOWN145225,NEW BREMEN TOWN OF,NY,13327,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.898793,-75.374796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8400338.664,5382661.639,30308,145226,UNKNOWN145226,BOONVILLE,NY,13309,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.46266635,-75.46152614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8391769.454,5405578.074,30309,145228,UNKNOWN145228,WEST TURIN TOWN OF,NY,13473,SUBSTATION,IN SERVICE,LEWIS,36049,USA,43.61190089,-75.38454762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8398072.724,5348588.915,30310,145230,MADISON,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.24009804,-75.44117085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",1/25/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,2,115,115,N,N
-8393481.813,5327319.162,30311,145231,UNKNOWN145231,WESTMORELAND TOWN OF,NY,13490,DEAD END,IN SERVICE,ONEIDA,36065,USA,43.100747,-75.39993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,1,-999999,-999999,N,N
-8393481.034,5327300.714,30312,145232,UNKNOWN145232,WESTMORELAND TOWN OF,NY,13490,DEAD END,IN SERVICE,ONEIDA,36065,USA,43.100626,-75.399923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,1,-999999,-999999,Y,Y
-8391572.317,5321466.776,30313,145233,UNKNOWN145233,KIRKLAND TOWN OF,NY,13323,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.0623487,-75.3827767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8391468.823,5321616.14,30314,145234,TAP145234,KIRKLAND TOWN OF,NY,13323,TAP,IN SERVICE,ONEIDA,36065,USA,43.063329,-75.381847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8390618.294,5320212.847,30315,145235,UNKNOWN145235,KIRKLAND TOWN OF,NY,13323,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.05411838,-75.37420657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8505443.736,5231963.322,30316,145236,ETNA,DRYDEN TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.47210757,-76.40570107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2015 0:00,IMAGERY,5/27/2015 0:00,8,115,115,Y,Y
-8515239.288,5225073.836,30317,145239,UNKNOWN145239,ITHACA,NY,14850,RISER,IN SERVICE,TOMPKINS,36109,USA,42.426441,-76.493696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/30/2020 0:00,1,-999999,-999999,N,N
-8515843.584,5225932.158,30318,145240,UNKNOWN145240,ITHACA,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.43213215,-76.49912449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8516707.848,5228213.201,30319,145243,UNKNOWN145243,ITHACA,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.44725424,-76.5068883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8519170.188,5226602.305,30320,145245,UNKNOWN145245,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.43657524,-76.52900788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8506249.07,5218191.217,30321,145249,UNKNOWN145249,BROOKTONDALE,NY,14817,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.38078669,-76.4129355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8515086.501,5224233.188,30322,145252,UNKNOWN145252,ITHACA,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.42086653,-76.4923235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8519028.239,5240827.527,30323,145255,UNKNOWN145255,LANSING,NY,14882,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.53081449,-76.52773273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8515282.437,5241998.707,30324,145258,UNKNOWN145258,LANSING TOWN OF,NY,14882,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.538567,-76.49408361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8500614.668,5243497.487,30325,145260,UNKNOWN145260,GROTON,NY,13073,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.54848662,-76.36232081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8501374.817,5249514.918,30326,145262,UNKNOWN145262,GROTON,NY,13073,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.58829689,-76.36914935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8508490.8,5260282.422,30327,145263,UNKNOWN145263,LOCKE TOWN OF,NY,13092,SUBSTATION,IN SERVICE,CAYUGA,36011,USA,42.65946941,-76.43307331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8474543.076,5312958.145,30328,145267,TAP145267,SYRACUSE,NY,13205,TAP,IN SERVICE,ONONDAGA,36067,USA,43.0064795,-76.12811572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,115,115,Y,Y
-8469306.098,5319799.066,30329,145268,SPRINGFIELD STATION 167,DE WITT TOWN OF,NY,13214,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.05140223,-76.08107113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8473693.08,5327091.235,30330,145269,UNKNOWN145269,DE WITT TOWN OF,NY,13211,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.09925199,-76.12048007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-8472585.783,5288429.238,30331,145270,UNKNOWN145270,TULLY TOWN OF,NY,13159,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.84513365,-76.11053305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8473143.961,5304653.251,30332,145271,UNKNOWN145271,ONONDAGA TOWN OF,NY,13084,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.95189902,-76.11554725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8473744.057,5304632.107,30333,145272,TAP145272,ONONDAGA TOWN OF,NY,13084,TAP,IN SERVICE,ONONDAGA,36067,USA,42.95176,-76.120938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,Y,Y
-8469712.51,5310806.446,30334,145274,TAP145274,JAMESVILLE,NY,13078,TAP,IN SERVICE,ONONDAGA,36067,USA,42.992343,-76.084722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,3,-999999,-999999,Y,Y
-8474296.822,5477423.617,30335,145284,UNKNOWN145284,CHAUMONT,NY,13622,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.07737278,-76.12590358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8470200.335,5410498.912,30336,145286,UNKNOWN145286,SANDY CREEK,NY,13145,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.6438978,-76.08910421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8473354.497,5339763.727,30337,145288,UNKNOWN145288,CICERO,NY,13039,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.18231748,-76.11743852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8472882.889,5337796.939,30338,145291,TAP145291,CICERO,NY,13039,TAP,IN SERVICE,ONONDAGA,36067,USA,43.169433,-76.113202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,1,-999999,-999999,Y,Y
-8471684.201,5335882.523,30339,145292,TAP145292,CICERO,NY,13039,TAP,IN SERVICE,ONONDAGA,36067,USA,43.156889,-76.102434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/5/2019 0:00,2,-999999,-999999,Y,Y
-8474727.423,5330477.01,30340,145293,UNKNOWN145293,NORTH SYRACUSE,NY,13212,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.12145608,-76.12977172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471566.202,5325038.632,30341,145294,TAP145294,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.085787,-76.101374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8471501.51,5325089.465,30342,145295,UNKNOWN145295,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0861205,-76.10079286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471462.881,5325042.369,30343,145296,UNKNOWN145296,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08581152,-76.10044585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471529.133,5324993.667,30344,145297,TAP145297,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.085492,-76.101041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8471060.031,5324257.98,30345,145298,TAP145298,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.08066518,-76.09682699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,115,115,Y,Y
-8470082.812,5324336.46,30346,145299,UNKNOWN145299,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0811801,-76.08804847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8470919.993,5323038.14,30347,145300,TAP145300,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.072661,-76.095569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,4,-999999,-999999,Y,Y
-8471329.398,5324883.355,30348,145301,UNKNOWN145301,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08476826,-76.09924675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471396.997,5324833.016,30349,145302,TAP145302,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.084438,-76.099854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8471077.713,5324824.485,30350,145303,UNKNOWN145303,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08438203,-76.09698583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471081.851,5324448.468,30351,145304,TAP145304,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.081915,-76.097023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8471541.066,5323239.363,30352,145305,UNKNOWN145305,SYRACUSE,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.07398143,-76.10114819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8471478.037,5323478.406,30353,145306,TAP145306,DE WITT TOWN OF,NY,13206,TAP,IN SERVICE,ONONDAGA,36067,USA,43.07555,-76.100582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8474658.194,5325496.594,30354,145307,UNKNOWN145307,SALINA TOWN OF,NY,13208,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08879147,-76.12914984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8468862.363,5320598.229,30355,145308,UNKNOWN145308,DE WITT TOWN OF,NY,13214,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.056648,-76.077085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8474357.525,5319988.859,30356,145309,UNKNOWN145309,SYRACUSE,NY,13203,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05264809,-76.12644888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8469396.14,5321384.392,30357,145311,TAP145311,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.061808,-76.08188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,Y,Y
-8469421.298,5321755.709,30358,145312,UNKNOWN145312,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.064245,-76.082106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8469056.247,5321811.085,30359,145313,UNKNOWN145313,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.06460843,-76.07882669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8470723.787,5322966.655,30360,145314,UNKNOWN145314,DE WITT TOWN OF,NY,13206,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.07219191,-76.09380645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8480331.878,5321695.391,30361,145315,UNKNOWN145315,SYRACUSE,NY,13204,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.06384913,-76.18011741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8477246.069,5317999.367,30362,145316,TEMPLE STATION 243,SYRACUSE,NY,13202,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.03958721,-76.15239711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,N,N
-8476311.983,5317728.02,30363,145317,UNKNOWN145317,SYRACUSE,NY,13202,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.03780563,-76.14400607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8477579.36,5320887.39,30364,145318,ASH STREET STATION 223,SYRACUSE,NY,13204,SUBSTATION,NOT AVAILABLE,ONONDAGA,36067,USA,43.05854597,-76.15539112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,115,115,N,N
-8474889.312,5288425.344,30365,145319,TAP145319,TULLY TOWN OF,NY,13159,TAP,IN SERVICE,ONONDAGA,36067,USA,42.845108,-76.131226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8475495.669,5295618.069,30366,145320,TAP145320,LAFAYETTE TOWN OF,NY,13084,TAP,IN SERVICE,ONONDAGA,36067,USA,42.892464,-76.136673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8476818.86,5309493.901,30367,145321,UNKNOWN145321,ONONDAGA TOWN OF,NY,13205,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.98371808,-76.14855943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8480150.765,5315276.381,30368,145322,UNKNOWN145322,SYRACUSE,NY,13207,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0217065,-76.17849044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8475616.732,5314449.769,30369,145323,UNKNOWN145323,SYRACUSE,NY,13210,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.01627745,-76.13776053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8478086.628,5376709.253,30370,145324,UNKNOWN145324,PARISH,NY,13131,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.42384329,-76.15994798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8475520.341,5373543.419,30371,145325,UNKNOWN145325,PARISH,NY,13131,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.40318472,-76.13689463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8475590.985,5357147.157,30372,145326,UNKNOWN145326,CENTRAL SQUARE,NY,13036,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.29607856,-76.13752923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8475545.206,5357336.119,30373,145327,TAP145327,CENTRAL SQUARE,NY,13036,TAP,IN SERVICE,OSWEGO,36075,USA,43.297314,-76.137118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,0,-999999,-999999,N,N
-8476211.606,5347976.278,30374,145330,UNKNOWN145330,BREWERTON,NY,13029,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.23608873,-76.14310437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8478914.959,5331585.217,30375,145331,TAP145331,LIVERPOOL,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.128722,-76.167389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8478879.559,5331066.781,30376,145332,TAP145332,LIVERPOOL,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.125323,-76.167071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8479234.223,5329098.544,30377,145333,TAP145333,SALINA TOWN OF,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.112417,-76.170257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8476857.162,5328691.641,30378,145334,TAP145334,SALINA TOWN OF,NY,13212,TAP,IN SERVICE,ONONDAGA,36067,USA,43.10974854,-76.1489035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8477282.681,5325830.352,30379,145335,UNKNOWN145335,SALINA TOWN OF,NY,13208,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.090981,-76.152726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8477502.871,5325519.997,30380,145336,UNKNOWN145336,SALINA TOWN OF,NY,13208,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.088945,-76.154704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,4,-999999,-999999,N,N
-8477314.296,5325746.207,30381,145337,UNKNOWN145337,SALINA TOWN OF,NY,13208,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.090429,-76.15301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8478142.671,5325465.527,30382,145338,UNKNOWN145338,SALINA TOWN OF,NY,13088,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08858766,-76.16045142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8481481.984,5330908.899,30383,145339,UNKNOWN145339,LIVERPOOL,NY,13088,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.12428785,-76.19044898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8478889.8,5331335.681,30384,145340,TAP145340,LIVERPOOL,NY,13088,TAP,IN SERVICE,ONONDAGA,36067,USA,43.127086,-76.167163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8478155.782,5331371.823,30385,145341,UNKNOWN145341,CLAY TOWN OF,NY,13212,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.12732296,-76.1605692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8477512.612,5324959.236,30386,145342,UNKNOWN145342,SALINA TOWN OF,NY,13208,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.08526611,-76.15479151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8729701.888,5276171.573,30387,145343,HIGH SHELDON,SHELDON TOWN OF,NY,14145,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.76434705,-78.42024631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,230,-999999,N,N
-8723550.593,5224883.896,30388,145344,UNKNOWN145344,FARMERSVILLE TOWN OF,NY,14737,SUBSTATION,NOT AVAILABLE,CATTARAUGUS,36009,USA,42.42518152,-78.3649883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8723473.494,5335333.982,30389,145346,SOUR SPRINGS SWITCH,SHELBY TOWN OF,NY,14103,SUBSTATION,NOT AVAILABLE,ORLEANS,36073,USA,43.15329427,-78.3642957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/1/2019 0:00,5,115,115,N,N
-8739203.807,5276567.177,30390,145347,UNKNOWN145347,WALES TOWN OF,NY,14052,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.766956,-78.50560351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-8735777.535,5217474.567,30391,145348,UNKNOWN145348,FRANKLINVILLE,NY,14737,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.37603105,-78.47482478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8734588.455,5211581.014,30392,145349,UNKNOWN145349,FRANKLINVILLE,NY,14737,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.33690813,-78.4641431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8724876.728,5188067.557,30393,145350,UNKNOWN145350,HINSDALE,NY,14743,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.18057737,-78.37690117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8714128.935,5194034.849,30394,145351,UNKNOWN145351,CUBA,NY,14727,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.220288,-78.2803521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8713644.746,5190916.067,30395,145352,UNKNOWN145352,CUBA TOWN OF,NY,14727,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.19953651,-78.27600256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8733652.79,5173786.006,30396,145353,UNKNOWN145353,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.0854364,-78.45573788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8732103.106,5174543.874,30397,145354,UNKNOWN145354,OLEAN,NY,14760,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.09048876,-78.44181683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8737871.856,5248421.075,30398,145355,UNKNOWN145355,SARDINIA TOWN OF,NY,14030,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.58106211,-78.49363838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8742227.964,5256733.176,30399,145356,UNKNOWN145356,HOLLAND,NY,14080,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.63601811,-78.53276998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8732876.909,5262325.817,30400,145357,UNKNOWN145357,JAVA TOWN OF,NY,14009,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.67296694,-78.44876802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8727847.559,5276931.428,30401,145358,UNKNOWN145358,SHELDON TOWN OF,NY,14145,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.76935809,-78.4035886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8734305.522,5287814.821,30402,145359,UNKNOWN145359,BENNINGTON TOWN OF,NY,14037,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.84108672,-78.46160147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8741109.362,5296391.638,30403,145360,UNKNOWN145360,ALDEN,NY,14004,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.89755492,-78.5227214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8742519.007,5258169.866,30404,145361,UNKNOWN145361,HOLLAND,NY,14080,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.64551197,-78.53538445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8742875.662,5334193.434,30405,145362,UNKNOWN145362,ROYALTON TOWN OF,NY,14067,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.1458193,-78.53858835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8725955.023,5361636.962,30406,145363,UNKNOWN145363,LYNDONVILLE,NY,14098,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.32542634,-78.38658765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,0,-999999,-999999,N,N
-8715606.552,5322653.654,30407,145364,UNKNOWN145364,OAKFIELD TOWN OF,NY,14125,SUBSTATION,IN SERVICE,GENESEE,36037,USA,43.07013792,-78.29362576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8714282.433,5321524.263,30408,145365,TAP145365,OAKFIELD TOWN OF,NY,14125,TAP,IN SERVICE,GENESEE,36037,USA,43.062726,-78.281731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8726615.719,5301110.659,30409,145366,UNKNOWN145366,DARIEN CENTER,NY,14040,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.92860206,-78.39252279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8726257.341,5300335.163,30410,145367,UNKNOWN145367,DARIEN TOWN OF,NY,14036,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.92350103,-78.38930342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,115,-999999,Y,N
-8713088.164,5291500.201,30411,145368,UNKNOWN145368,ATTICA,NY,14011,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.86535692,-78.27100269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8548659.679,5176317.121,30412,145369,HILLSIDE,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.10230862,-76.79391648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,5/22/2015 0:00,9,230,-999999,N,N
-8548342.094,5169696.021,30413,145371,UNKNOWN145371,ELMIRA,NY,14904,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.05816337,-76.79106357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8551437.196,5168864.17,30414,145373,UNKNOWN145373,SOUTHPORT TOWN OF,NY,14871,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.05261495,-76.81886735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8553695.142,5173720.907,30415,145374,UNKNOWN145374,ELMIRA,NY,14905,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.0850024,-76.83915081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8553747.543,5176795.071,30416,145375,UNKNOWN145375,ELMIRA,NY,14903,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.1054941,-76.83962154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8552665.395,5178426.23,30417,145376,UNKNOWN145376,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.11636436,-76.82990044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8550679.825,5180672.547,30418,145378,UNKNOWN145378,ELMIRA,NY,14903,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.13133107,-76.81206376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8551124.293,5177433.036,30419,145381,UNKNOWN145381,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.1097458,-76.81605649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8551246.002,5179137.22,30420,145382,UNKNOWN145382,ELMIRA,NY,14903,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.12110191,-76.81714981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8549296.283,5175692.074,30421,145384,UNKNOWN145384,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.09814252,-76.7996352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8548128.675,5174311.475,30422,145385,UNKNOWN145385,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.08893951,-76.78914639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8548196.584,5174750.755,30423,145386,UNKNOWN145386,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.09186787,-76.78975643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8550080.421,5174733.821,30424,145387,UNKNOWN145387,ELMIRA,NY,14901,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.09175499,-76.80667923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8548789.914,5171637,30425,145389,UNKNOWN145389,ELMIRA,NY,14904,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.07110776,-76.7950864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8551175,5185384.461,30426,145393,UNKNOWN145393,HORSEHEADS,NY,14845,SUBSTATION,IN SERVICE,CHEMUNG,36015,USA,42.162714,-76.816512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8538504.156,5203938.966,30427,145396,UNKNOWN145396,CAYUTA TOWN OF,NY,14824,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.28614199,-76.70268787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8553982.589,5210302.077,30428,145397,TAP145397,MONTOUR TOWN OF,NY,14864,TAP,IN SERVICE,SCHUYLER,36097,USA,42.328415,-76.841733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8555779.542,5218800.994,30429,145399,UNKNOWN145399,WATKINS GLEN,NY,14891,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.38483286,-76.8578753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8555375.721,5219049.372,30430,145400,UNKNOWN145400,MONTOUR FALLS,NY,14865,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.38648089,-76.85424771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8555369.185,5219051.198,30431,145401,TAP145401,MONTOUR FALLS,NY,14865,TAP,IN SERVICE,SCHUYLER,36097,USA,42.386493,-76.854189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
