X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8556559.337,5225183.639,30432,145403,UNKNOWN145403,BURDETT,NY,14818,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.42716908,-76.86488031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8557604.311,5242498.988,30433,145404,UNKNOWN145404,HECTOR,NY,14841,SUBSTATION,IN SERVICE,SCHUYLER,36097,USA,42.54187827,-76.87426748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8540482.683,5254198.137,30434,145405,UNKNOWN145405,INTERLAKEN,NY,14847,SUBSTATION,IN SERVICE,SENECA,36099,USA,42.61926267,-76.72046128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8520283.292,5231482.025,30435,145406,UNKNOWN145406,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.46891841,-76.53900706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8520418.627,5230941.48,30436,145409,UNKNOWN145409,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.46533646,-76.5402228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,-999999,-999999,N,N
-8520275.355,5230993.868,30437,145410,UNKNOWN145410,ITHACA TOWN OF,NY,14850,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.46568361,-76.53893576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8520767.878,5242893.927,30438,145415,UNKNOWN145415,LANSING TOWN OF,NY,14882,SUBSTATION,IN SERVICE,TOMPKINS,36109,USA,42.54449217,-76.54336017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8463640.97,5300180.975,30439,145417,UNKNOWN145417,JAMESVILLE,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.92248677,-76.03018043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8459548.046,5287657.112,30440,145418,UNKNOWN145418,FABIUS TOWN OF,NY,13063,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.84004791,-75.99341306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8461228.493,5320197.039,30441,145419,UNKNOWN145419,EAST SYRACUSE,NY,13057,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.05401461,-76.00850877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8461550.279,5322679.542,30442,145420,UNKNOWN145420,MINOA,NY,13116,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.0703078,-76.01139943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-8467293.872,5299670.394,30443,145421,TAP145421,JAMESVILLE,NY,13078,TAP,IN SERVICE,ONONDAGA,36067,USA,42.919128,-76.062995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8468046.614,5286316.234,30444,145422,TAP145422,LA FAYETTE,NY,13084,TAP,IN SERVICE,ONONDAGA,36067,USA,42.831215,-76.069757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8467662.936,5311741.603,30445,145423,UNKNOWN145423,JAMESVILLE,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,42.99848731,-76.06631036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8468256.662,5312582.98,30446,145424,UNKNOWN145424,JAMESVILLE,NY,13078,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.00401493,-76.07164389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,-999999,-999999,Y,Y
-8462035.755,5314300.203,30447,145430,TAP145430,FAYETTEVILLE,NY,13066,TAP,IN SERVICE,ONONDAGA,36067,USA,43.01529507,-76.01576053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8458891.716,5312585.097,30448,145431,UNKNOWN145431,MANLIUS,NY,13104,SUBSTATION,IN SERVICE,ONONDAGA,36067,USA,43.00402883,-75.98751715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8457801.881,5479072.05,30449,145432,TAP145432,BROWNVILLE TOWN OF,NY,13634,TAP,IN SERVICE,JEFFERSON,36045,USA,44.08801,-75.977727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8462036.006,5505268.422,30450,145433,UNKNOWN145433,CLAYTON,NY,13624,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.25679654,-76.01576279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8467893.618,5354338.065,30451,145435,UNKNOWN145435,WEST MONROE,NY,13167,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.27770961,-76.06838262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8462539.639,5320820.054,30452,145437,TAP145437,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.058104,-76.020287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,2,-999999,-999999,Y,Y
-8461545.111,5319944.362,30453,145438,TAP145438,EAST SYRACUSE,NY,13057,TAP,IN SERVICE,ONONDAGA,36067,USA,43.052356,-76.011353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8455785.458,5272292.547,30454,145439,UNKNOWN145439,TRUXTON,NY,13158,SUBSTATION,IN SERVICE,CORTLAND,36023,USA,42.73875957,-75.95961316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8414869.686,5228303.347,30455,145441,UNKNOWN145441,OXFORD,NY,13830,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.44785178,-75.59206053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-8399453.603,5223112.172,30456,145442,UNKNOWN145442,GUILFORD,NY,13780,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.41343213,-75.45357549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,N,N
-8416891.729,5186338.417,30457,145443,UNKNOWN145443,HARPURSVILLE,NY,13787,SUBSTATION,IN SERVICE,BROOME,36007,USA,42.16906577,-75.61022485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8395602.03,5168432.289,30458,145444,UNKNOWN145444,DEPOSIT,NY,13754,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.04973413,-75.41897623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8395579.761,5171031.604,30459,145445,UNKNOWN145445,DEPOSIT,NY,13754,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.06707066,-75.41877618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8373204.521,5182176.406,30460,145447,UNKNOWN145447,WALTON,NY,13856,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.14134896,-75.21777598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8364309.212,5184814.307,30461,145448,UNKNOWN145448,WALTON,NY,13856,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.15891741,-75.13786806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8402186.552,5204324.941,30462,145449,TAP145449,BAINBRIDGE TOWN OF,NY,13733,TAP,IN SERVICE,CHENANGO,36017,USA,42.288707,-75.478126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,8/27/2019 0:00,3,-999999,-999999,Y,Y
-8393097.215,5207740.19,30463,145452,UNKNOWN145452,SIDNEY,NY,13838,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.31139865,-75.39647509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,-999999,-999999,N,N
-8393367.488,5207891.08,30464,145453,TAP145453,SIDNEY,NY,13838,TAP,IN SERVICE,DELAWARE,36025,USA,42.312401,-75.398903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-8389990.612,5204231.042,30465,145454,UNKNOWN145454,UNADILLA,NY,13849,SUBSTATION,IN SERVICE,DELAWARE,36025,USA,42.288083,-75.368568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8383320.841,5210391.32,30466,145457,UNKNOWN145457,UNADILLA,NY,13849,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.32900768,-75.30865243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8371200.254,5218521.983,30467,145458,UNKNOWN145458,OTEGO,NY,13825,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.38298151,-75.19977135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8406729.422,5240681.199,30468,145460,UNKNOWN145460,NORWICH,NY,13815,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.52984582,-75.51893529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8405165.685,5239457.573,30469,145461,UNKNOWN145461,NORWICH TOWN OF,NY,13815,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.521745,-75.504888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8407101.427,5251759.748,30470,145462,UNKNOWN145462,NORTH NORWICH TOWN OF,NY,13815,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.60314179,-75.52227707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8407071.697,5251834.945,30471,145463,TAP145463,NORWICH,NY,13815,TAP,IN SERVICE,CHENANGO,36017,USA,42.603639,-75.52201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8408014.506,5253301.346,30472,145464,UNKNOWN145464,NORTH NORWICH TOWN OF,NY,13815,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.61333422,-75.5304794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8410961.2,5272295.795,30473,145466,UNKNOWN145466,EARLVILLE,NY,13332,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.738781,-75.55695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8415505.669,5287373.927,30474,145467,UNKNOWN145467,EATON TOWN OF,NY,13346,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.83818256,-75.59777366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8393814.436,5230083.412,30475,145468,TAP145468,GUILFORD TOWN OF,NY,13843,TAP,IN SERVICE,CHENANGO,36017,USA,42.45965,-75.402918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8392139.606,5226371.207,30476,145469,UNKNOWN145469,MOUNT UPTON,NY,13809,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.43504309,-75.38787275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8389351.972,5234051.293,30477,145470,TAP145470,BUTTERNUTS TOWN OF,NY,13843,TAP,IN SERVICE,OTSEGO,36077,USA,42.485941,-75.362831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8389443.254,5234411.381,30478,145471,UNKNOWN145471,BUTTERNUTS TOWN OF,NY,13843,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.48832638,-75.36365101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8385999.431,5232431.037,30479,145473,UNKNOWN145473,GILBERTSVILLE,NY,13776,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.47520659,-75.33271461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8385599.512,5254324.029,30480,145474,UNKNOWN145474,NEW BERLIN,NY,13411,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.62009487,-75.32912208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8376565.032,5265023.536,30481,145475,UNKNOWN145475,EDMESTON TOWN OF,NY,13335,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.69078207,-75.24796396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8377087.792,5266977.891,30482,145476,TAP145476,EDMESTON TOWN OF,NY,13335,TAP,IN SERVICE,OTSEGO,36077,USA,42.703685,-75.25266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8376765.057,5271505.047,30483,145478,UNKNOWN145478,EDMESTON TOWN OF,NY,13335,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.73356364,-75.24976082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,Y,Y
-8376551.232,5293346.469,30484,145479,TAP145479,BRIDGEWATER,NY,13313,TAP,IN SERVICE,ONEIDA,36065,USA,42.877512,-75.24784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8390031.424,5301869.987,30485,145481,UNKNOWN145481,WATERVILLE,NY,13480,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,42.93359633,-75.36893463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8397621.229,5303268.104,30486,145482,TAP145482,ORISKANY FALLS,NY,13425,TAP,IN SERVICE,ONEIDA,36065,USA,42.942791,-75.437115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8397649.124,5303199.256,30487,145483,UNKNOWN145483,ORISKANY FALLS,NY,13425,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,42.94233826,-75.43736559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8399587.797,5303799.333,30488,145485,UNKNOWN145485,ORISKANY FALLS,NY,13425,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,42.94628425,-75.45478098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/19/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8356281.478,5232123.237,30489,145487,UNKNOWN145487,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.47316717,-75.0657537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8356400.541,5232746.993,30490,145488,UNKNOWN145488,ONEONTA,NY,13820,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.47729999,-75.06682326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8432500.599,5326434.312,30491,145490,PETERBORO,CANASTOTA,NY,13032,SUBSTATION,NOT AVAILABLE,MADISON,36053,USA,43.09494293,-75.75044171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",8/4/2016 0:00,IMAGERY,3/5/2019 0:00,2,115,115,Y,Y
-8445881.4,5318078.767,30492,145491,UNKNOWN145491,CHITTENANGO,NY,13037,SUBSTATION,IN SERVICE,MADISON,36053,USA,43.04010852,-75.8706435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,2,-999999,-999999,Y,Y
-8443103.965,5302404.795,30493,145492,UNKNOWN145492,CAZENOVIA,NY,13035,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.93711364,-75.84569337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,Y,Y
-8441093.248,5313734.45,30494,145493,UNKNOWN145493,SULLIVAN TOWN OF,NY,13037,SUBSTATION,IN SERVICE,MADISON,36053,USA,43.01157897,-75.82763079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8428033.451,5490016.442,30495,145494,UNKNOWN145494,PHILADELPHIA,NY,13673,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.15858485,-75.71031264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8428931.184,5487679.108,30496,145495,UNKNOWN145495,PHILADELPHIA TOWN OF,NY,13673,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.14351964,-75.71837711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8447455.848,5466042.951,30497,145497,UNKNOWN145497,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.003882,-75.884787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8439467.145,5465481.459,30498,145498,UNKNOWN145498,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,44.0002538,-75.81302326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8445663.159,5463425.054,30499,145499,TAP145499,WATERTOWN,NY,13601,TAP,IN SERVICE,JEFFERSON,36045,USA,43.986964,-75.868683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8445751.012,5462893.498,30500,145500,UNKNOWN145500,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.98352826,-75.8694722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8446972.276,5462298,30501,145501,TAP145501,WATERTOWN,NY,13601,TAP,IN SERVICE,JEFFERSON,36045,USA,43.979679,-75.880443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8446465.498,5462065.328,30502,145502,UNKNOWN145502,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97817496,-75.87589054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8447596.859,5462183.73,30503,145504,UNKNOWN145504,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97894033,-75.88605372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8449870.494,5461960.752,30504,145505,UNKNOWN145505,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97749893,-75.90647814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8452005.554,5461171.498,30505,145506,UNKNOWN145506,WATERTOWN,NY,13601,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.97239667,-75.9256577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8450402.01,5438251.48,30506,145510,UNKNOWN145510,RODMAN,NY,13682,SUBSTATION,IN SERVICE,JEFFERSON,36045,USA,43.82403518,-75.91125283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8447857.873,5348284.254,30507,145511,UNKNOWN145511,CLEVELAND,NY,13042,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.23810426,-75.88839845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8442475.97,5313270.442,30508,145512,TAP145512,FENNER TOWN OF,NY,13037,TAP,IN SERVICE,MADISON,36053,USA,43.008531,-75.840052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8445787.495,5310872.314,30509,145514,UNKNOWN145514,CAZENOVIA,NY,13035,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.99277579,-75.86979993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8442300.42,5302249.755,30510,145515,UNKNOWN145515,CAZENOVIA,NY,13035,TAP,IN SERVICE,MADISON,36053,USA,42.936094,-75.838475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,4/13/2020 0:00,3,-999999,-999999,Y,Y
-8704251.963,5270417.271,30511,145516,WETHERSFIELD,WARSAW TOWN OF,NY,14569,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.72638578,-78.19162575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,5/22/2015 0:00,3,230,230,N,N
-8691084.123,5205466.777,30512,145517,UNKNOWN145517,ANGELICA TOWN OF,NY,14711,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.29629452,-78.07333704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,3,-999999,-999999,N,N
-8679312.25,5337164.78,30513,145518,SWEDEN SWITCHES,SWEDEN TOWN OF,NY,14420,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.16529114,-77.9675885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",8/4/2016 0:00,IMAGERY,3/1/2019 0:00,5,115,-999999,Y,N
-8658804.005,5230173.939,30514,145519,UNKNOWN145519,CANASERAGA,NY,14822,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.46024995,-77.7833598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8691272.361,5205308.076,30515,145520,UNKNOWN145520,ANGELICA TOWN OF,NY,14711,TAP,IN SERVICE,ALLEGANY,36003,USA,42.29524,-78.075028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,-999999,-999999,N,N
-8691254.438,5205293.93,30516,145521,UNKNOWN145521,ANGELICA TOWN OF,NY,14711,TAP,IN SERVICE,ALLEGANY,36003,USA,42.295146,-78.074867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,5/13/2020 0:00,2,-999999,-999999,N,N
-8702275.847,5220168.808,30517,145522,TAP145522,CANEADEA,NY,14717,TAP,IN SERVICE,ALLEGANY,36003,USA,42.393908,-78.173874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,3,-999999,-999999,N,N
-8709580.691,5219307.789,30518,145523,UNKNOWN145523,RUSHFORD TOWN OF,NY,14777,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.38819548,-78.23949453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8678709.972,5181317.603,30519,145524,UNKNOWN145524,WELLSVILLE,NY,14895,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.13562827,-77.96217814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8677050.502,5178647.158,30520,145526,UNKNOWN145526,WELLSVILLE,NY,14895,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.11783651,-77.94727087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-8673527.568,5180577.562,30521,145527,UNKNOWN145527,WELLSVILLE,NY,14895,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.13069827,-77.91562381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8674894.067,5176660.687,30522,145529,UNKNOWN145529,WELLSVILLE,NY,14895,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.10459846,-77.92789928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,8/26/2019 0:00,0,-999999,-999999,N,N
-8707889.76,5348604.876,30523,145531,UNKNOWN145531,ALBION,NY,14411,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.24020249,-78.22430464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8701451.906,5348739.814,30524,145532,UNKNOWN145532,ALBION,NY,14411,SUBSTATION,IN SERVICE,ORLEANS,36073,USA,43.24108554,-78.16647241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8673797.379,5339079.543,30525,145534,UNKNOWN145534,SWEDEN TOWN OF,NY,14420,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17783568,-77.91804757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8672832.441,5338416.231,30526,145535,UNKNOWN145535,SWEDEN TOWN OF,NY,14420,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.17349029,-77.90937939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8670768.026,5327615.301,30527,145536,UNKNOWN145536,CHURCHVILLE,NY,14428,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.10268937,-77.89083443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8675290.293,5321670.234,30528,145537,UNKNOWN145537,BERGEN,NY,14416,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.06368402,-77.93145865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8655586.733,5297785.058,30529,145538,UNKNOWN145538,AVON,NY,14414,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.90672406,-77.75445855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,115,115,Y,Y
-8702093.623,5170614.886,30530,145539,UNKNOWN145539,BOLIVAR,NY,14715,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.06429161,-78.17223705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8656367.466,5297601.307,30531,145541,TAP145541,AVON,NY,14414,TAP,IN SERVICE,LIVINGSTON,36051,USA,42.905515,-77.761472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,Y,Y
-8700295.473,5308582.131,30532,145542,TAP145542,BATAVIA,NY,14020,TAP,IN SERVICE,GENESEE,36037,USA,42.977726,-78.156084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,115,115,Y,Y
-8700266.085,5308579.24,30533,145543,TAP145543,BATAVIA,NY,14020,TAP,IN SERVICE,GENESEE,36037,USA,42.977707,-78.15582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/28/2018 0:00,3,115,115,Y,Y
-8684370.143,5203931.123,30534,145544,UNKNOWN145544,ANGELICA,NY,14709,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.28608986,-78.01302433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8685609.983,5206597.466,30535,145545,UNKNOWN145545,ANGELICA,NY,14709,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.30380706,-78.024162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8691208.686,5205275.268,30536,145546,UNKNOWN145546,ANGELICA TOWN OF,NY,14711,SUBSTATION,IN SERVICE,ALLEGANY,36003,USA,42.295022,-78.074456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,3,-999999,-999999,N,N
-8676466.044,5249128.661,30537,145547,UNKNOWN145547,NUNDA,NY,14517,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.58574225,-77.9420206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8697603.526,5293972.693,30538,145548,UNKNOWN145548,EAST BETHANY,NY,14054,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.88163426,-78.13190182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8689418.359,5293772.006,30539,145549,UNKNOWN145549,PAVILION,NY,14525,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.88031322,-78.05837322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8690640.115,5260734.001,30540,145550,UNKNOWN145550,CASTILE TOWN OF,NY,14550,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.66245254,-78.06934844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8685717.903,5273539.552,30541,145551,UNKNOWN145551,PERRY,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.74698642,-78.02513145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8663940.203,5280802.478,30542,145552,UNKNOWN145552,GENESEO,NY,14454,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.79488035,-77.82949905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8661933.202,5279401.242,30543,145553,UNKNOWN145553,GENESEO,NY,14454,SUBSTATION,IN SERVICE,LIVINGSTON,36051,USA,42.78564306,-77.81146986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8682025.833,5269923.649,30544,145554,UNKNOWN145554,PERRY,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.72312826,-77.99196503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8797315.484,5333298.587,30545,145555,NIAGARA,LEWISTON,NY,14092,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.13995396,-79.02762958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/8/2015 0:00,IMAGERY,9/25/2015 0:00,21,345,-999999,N,N
-8795034.962,5327032.229,30546,145556,PACKARD,NIAGARA FALLS,NY,14304,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.09886496,-79.00714331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",6/3/2015 0:00,IMAGERY,9/28/2015 0:00,21,230,115,N,N
-8796092.675,5136231.924,30547,145557,GLADE,PUNXSUTAWNEY,PA,15767,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.83457649,-79.0166449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,4,230,230,Y,Y
-8801459.216,5197229.583,30548,145560,UNKNOWN145560,ELLINGTON TOWN OF,NY,14726,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.24153779,-79.06485337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8802574.592,5199227.037,30549,145561,UNKNOWN145561,ELLINGTON TOWN OF,NY,14726,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.25482023,-79.07487295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8802870.413,5211958.184,30550,145562,UNKNOWN145562,SOUTH DAYTON,NY,14138,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.33941261,-79.07753036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8800581.066,5214835.494,30551,145563,UNKNOWN145563,SOUTH DAYTON,NY,14138,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.35851521,-79.0569648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8813720.075,5178592.281,30552,145564,UNKNOWN145564,POLAND TOWN OF,NY,14733,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.11747084,-79.17499453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8807873.83,5181160.332,30553,145565,UNKNOWN145565,POLAND TOWN OF,NY,14747,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.1345806,-79.12247682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8798744.27,5338797.19,30554,145566,CIRCUIT 40,LEWISTON,NY,14092,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.17598601,-79.04046459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.rochesterareareliability.com/about-the-project",1/4/2017 0:00,IMAGERY/OTHER,2/20/2019 0:00,0,-999999,-999999,N,N
-8779667.184,5294317.103,30555,145570,ELM ST,BUFFALO,NY,14203,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.8839013,-78.86909221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",8/4/2016 0:00,IMAGERY,3/1/2019 0:00,2,230,230,N,N
-8785092.783,5310492.47,30556,145571,UNKNOWN145571,TONAWANDA,NY,14150,SUBSTATION,NOT AVAILABLE,ERIE,36029,USA,42.99027993,-78.9178312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8780422.083,5319272.495,30557,145573,UNKNOWN145573,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.04794553,-78.87587358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,1,-999999,-999999,N,N
-8781681.606,5309459.968,30558,145574,UNKNOWN145574,TONAWANDA TOWN OF,NY,14217,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.98349508,-78.88718807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8781114.923,5317055.777,30559,145575,UNKNOWN145575,NORTH TONAWANDA,NY,14120,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.03339164,-78.88209747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8784644.457,5235383.888,30560,145576,UNKNOWN145576,COLLINS,NY,14034,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.49476824,-78.91380381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8784848.292,5232193.077,30561,145577,UNKNOWN145577,COLLINS TOWN OF,NY,14070,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.47362992,-78.91563489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,2,-999999,-999999,N,N
-8777096.734,5215415.925,30562,145578,UNKNOWN145578,OTTO TOWN OF,NY,14719,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.36236802,-78.84600147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8778535.178,5209911.952,30563,145579,UNKNOWN145579,CATTARAUGUS,NY,14719,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.32582404,-78.85892322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8779813.713,5208317.397,30564,145580,UNKNOWN145580,CATTARAUGUS,NY,14719,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.31523293,-78.8704085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8782155.119,5260881.623,30565,145581,UNKNOWN145581,EDEN TOWN OF,NY,14057,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.6634277,-78.89144171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8783088.174,5177520.798,30566,145582,UNKNOWN145582,COLDSPRING TOWN OF,NY,14772,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.11033067,-78.89982348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8775627.896,5269838.687,30567,145583,UNKNOWN145583,HAMBURG,NY,14075,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.72256756,-78.83280666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,Y,Y
-8785176.164,5308711.269,30568,145584,TAP145584,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.97857472,-78.91858022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,230,230,N,N
-8785127.293,5308743.859,30569,145585,TAP145585,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.97878891,-78.9181412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,230,230,N,N
-8784168.364,5308002.895,30570,145586,TAP145586,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.973919,-78.909527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,Y,Y
-8782109.526,5307347.131,30571,145587,TAP145587,TONAWANDA TOWN OF,NY,14217,TAP,IN SERVICE,ERIE,36029,USA,42.96960874,-78.89103214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/1/2019 0:00,3,115,115,Y,Y
-8878803.56,5190480.572,30572,145590,S. RIPLEY,RIPLEY,NY,14775,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.19663831,-79.75964943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/12/2015 0:00,IMAGERY,9/28/2015 0:00,3,230,-999999,N,N
-8849278.106,5199378.353,30573,145591,UNKNOWN145591,MAYVILLE,NY,14757,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.25582632,-79.49441776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/4/2016 0:00,0,-999999,-999999,N,N
-8852384.046,5214228.132,30574,145592,UNKNOWN145592,WESTFIELD,NY,14787,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.35448339,-79.5223189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8858757.872,5210318.244,30575,145593,TAP145593,WESTFIELD,NY,14787,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.32852237,-79.57957594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8873337.898,5200611.059,30576,145594,UNKNOWN145594,RIPLEY,NY,14775,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.26402189,-79.71055055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8860758.787,5184543.674,30577,145595,UNKNOWN145595,SHERMAN,NY,14781,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.15711522,-79.59755047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-8851595.666,5197180.067,30578,145596,UNKNOWN145596,MAYVILLE,NY,14757,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.24120849,-79.51523676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8862890.751,5164141.613,30579,145597,UNKNOWN145597,CLYMER TOWN OF,NY,14724,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.02110645,-79.61670223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8846598.559,5171261.697,30580,145598,UNKNOWN145598,PANAMA,NY,14767,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.06860507,-79.47034698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8850241.261,5198555.904,30581,145599,UNKNOWN145599,MAYVILLE,NY,14757,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.25035771,-79.50306993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-9202791.422,4261674.816,30582,145600,TAP145600,ALEXANDER,NC,28701,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.7164476,-82.67008191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9190902.936,4264177.326,30583,145601,TAP145601,WEAVERVILLE,NC,28787,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.73469773,-82.56328582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9192337.552,4259743.297,30584,145602,TAP145602,WEAVERVILLE,NC,28787,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.70235869,-82.57617319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9201889.399,4250434.311,30585,145603,TAP145603,ASHEVILLE,NC,28806,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.63442208,-82.6619789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9190620.222,4278544.43,30586,145604,TAP145604,MARS HILL,NC,28754,TAP,IN SERVICE,MADISON,37115,USA,35.83939219,-82.56074616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9199677.258,4276605.691,30587,145605,TAP145605,MARSHALL,NC,28753,TAP,IN SERVICE,MADISON,37115,USA,35.82527247,-82.6421069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9195793.488,4234169.687,30588,145606,TAP145606,ASHEVILLE,NC,28806,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.51558482,-82.6072184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9191238.444,4241885.981,30589,145607,TAP145607,ASHEVILLE,NC,28806,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.5719858,-82.56629974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9193325.481,4245663.445,30590,145608,TAP145608,ASHEVILLE,NC,28806,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.59958209,-82.58504792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9186616.412,4229043.453,30591,145609,TAP145609,ARDEN,NC,28704,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.47809354,-82.52477932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9187368.332,4241850.065,30592,145610,TAP145610,ASHEVILLE,NC,28805,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.57172337,-82.53153393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9185212.273,4198239.958,30593,145611,TAP145611,HENDERSONVILLE,NC,28739,TAP,IN SERVICE,HENDERSON,37089,USA,35.25244065,-82.51216573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9185249.659,4198251.261,30594,145612,TAP145612,HENDERSONVILLE,NC,28739,TAP,IN SERVICE,HENDERSON,37089,USA,35.25252356,-82.51250157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9204598.716,4199046.61,30595,145613,TAP145613,PISGAH FOREST,NC,28768,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.25835787,-82.68631711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9198242.601,4205981.307,30596,145614,TAP145614,PISGAH FOREST,NC,28768,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.3092097,-82.62921916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9204544.176,4199035.936,30597,145616,TAP145616,PISGAH FOREST,NC,28768,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.25827957,-82.68582717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9204501.958,4198977.124,30598,145617,TAP145617,PISGAH FOREST,NC,28768,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.25784817,-82.68544792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9187084.769,4279303.288,30599,145618,TAP145618,MARS HILL,NC,28754,TAP,IN SERVICE,MADISON,37115,USA,35.84491823,-82.52898664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9235335.908,5217212.296,30600,145619,UNKNOWN145619,DETROIT,MI,48215,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37429054,-82.962434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,-999999,-999999,N,N
-9237002.535,5218174.688,30601,145620,UNKNOWN145620,DETROIT,MI,48214,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.38067702,-82.97740557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,-999999,-999999,N,N
-9250721.858,5228180.553,30602,145621,TAP145621,HIGHLAND PARK,MI,48203,RISER,IN SERVICE,OAKLAND,26125,USA,42.44703782,-83.10064834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,5/13/2020 0:00,2,120,120,Y,Y
-9249476.656,5228177.861,30603,145622,TAP145622,HAZEL PARK,MI,48030,RISER,IN SERVICE,OAKLAND,26125,USA,42.44701998,-83.0894625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,5/13/2020 0:00,2,120,120,Y,Y
-9233030.412,5228677.926,30604,145623,TAP145623,DETROIT,MI,48205,RISER,IN SERVICE,MACOMB,26099,USA,42.45033466,-82.94172338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,5/13/2020 0:00,2,120,120,Y,Y
-9225427.06,5264678.161,30605,145624,TAP145624,MACOMB TWP,MI,48042,TAP,IN SERVICE,MACOMB,26099,USA,42.68850158,-82.8734213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,120,120,Y,Y
-9212409.672,5274571.916,30606,145625,TAP145625,LENOX TWP,MI,48048,TAP,IN SERVICE,MACOMB,26099,USA,42.7537964,-82.75648412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,120,120,Y,Y
-9244090.285,5435717.629,30607,145626,TAP145626,BAD AXE,MI,48413,TAP,IN SERVICE,HURON,26063,USA,43.80761084,-83.04107591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,120,120,Y,Y
-9252663.945,5436361.961,30608,145627,UNKNOWN145627,ELKTON,MI,48731,SUBSTATION,IN SERVICE,HURON,26063,USA,43.81178781,-83.1180944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,4/20/2020 0:00,2,345,345,Y,Y
-9224950.834,5439098.835,30609,145628,RAPSON,BAD AXE,MI,48413,SUBSTATION,IN SERVICE,HURON,26063,USA,43.82952669,-82.8691433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/michigan-thumb-loop-project/thumb_loop_project_profile.pdf",11/29/2016 0:00,IMAGERY,4/20/2020 0:00,9,345,120,Y,Y
-9217199.909,5370938.206,30610,145629,BANNER,SANDUSKY,MI,48471,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.38617917,-82.79951555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.mjelectric.com/project/greenwood-rapson-345-kv-line-and-foundations/",11/29/2016 0:00,IMAGERY,10/19/2018 0:00,5,345,-999999,Y,Y
-9253375.199,5236551.772,30611,145630,TAP145630,ROYAL OAK,MI,48067,TAP,IN SERVICE,OAKLAND,26125,USA,42.5025034,-83.12448371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,120,120,Y,Y
-9253389.595,5236550.551,30612,145631,TAP145631,ROYAL OAK,MI,48067,TAP,IN SERVICE,OAKLAND,26125,USA,42.5024953,-83.12461304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,120,120,Y,Y
