X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9256047.834,5245433.77,30613,145632,APACHE,TROY,MI,48083,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.5612995,-83.1484924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/apache-seneca-wood-pole-replacement-project/itc_apacheseneca_projectprofile.pdf",8/4/2016 0:00,IMAGERY,4/17/2020 0:00,1,120,120,N,N
-9229710.632,5387193.204,30614,145633,UNKNOWN145633,SNOVER,MI,48472,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.49220574,-82.91190128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-9248983.425,5386442.217,30615,145634,UNKNOWN145634,DECKER,MI,48426,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.48731136,-83.08503174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-9257515.286,5447349.751,30616,145635,UNKNOWN145635,CHANDLER TWP,MI,48731,SUBSTATION,IN SERVICE,HURON,26063,USA,43.88297262,-83.16167474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-9369325.942,4162612.872,30617,145636,TAP145636,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,34.9906668,-84.16608696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9370719.563,4166523.126,30618,145637,TAP145637,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.01943889,-84.17860606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9403991.314,5237031.996,30619,145638,TAP145638,VEVAY TWP,MI,48854,TAP,IN SERVICE,INGHAM,26065,USA,42.50568375,-84.47749129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,138,138,Y,Y
-9403994.964,5237036.12,30620,145639,TAP145639,VEVAY TWP,MI,48854,TAP,IN SERVICE,INGHAM,26065,USA,42.50571105,-84.47752408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,138,138,Y,Y
-9407031.64,5470730.664,30621,145640,TAP145640,SAGE TWP,MI,48624,TAP,IN SERVICE,GLADWIN,26051,USA,44.034164,-84.504803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9406706.483,5463487.806,30622,145641,UNKNOWN145641,GLADWIN,MI,48624,SUBSTATION,IN SERVICE,GLADWIN,26051,USA,43.98736959,-84.50188207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9366393.695,5489275.751,30623,145642,TAP145642,ALGER,MI,48610,TAP,IN SERVICE,ARENAC,26011,USA,44.15381117,-84.13974613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9416250.057,5471033.537,30624,145643,UNKNOWN145643,SAGE TWP,MI,48624,SUBSTATION,IN SERVICE,GLADWIN,26051,USA,44.03611999,-84.58761346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9385242.393,5476245.247,30625,145644,UNKNOWN145644,SECORD TWP,MI,48624,SUBSTATION,IN SERVICE,GLADWIN,26051,USA,44.06976768,-84.30906687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9374898.333,5405247.542,30626,145645,UNKNOWN145645,MIDLAND,MI,48640,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.60975105,-84.2161446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9370781.959,5260743.82,30627,145646,UNKNOWN145646,WEBBERVILLE,MI,48892,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.6625174,-84.17916658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9417512.463,5427821.75,30628,145647,UNKNOWN145647,COLEMAN,MI,48618,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.75640106,-84.59895384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,138,138,Y,Y
-9390928.49,5411289.82,30629,145648,TAP145648,SANFORD,MI,48657,TAP,IN SERVICE,MIDLAND,26111,USA,43.64903895,-84.36014595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9379218.925,5236871.255,30630,145649,UNKNOWN145649,STOCKBRIDGE TWP,MI,48819,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.50461923,-84.25495713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9367642.378,5565952.097,30631,145650,TAP145650,MIO,MI,48647,TAP,IN SERVICE,OSCODA,26135,USA,44.64593328,-84.15096325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,138,138,Y,Y
-9367697.208,5565898.485,30632,145651,UNKNOWN145651,MIO,MI,48647,SUBSTATION,IN SERVICE,OSCODA,26135,USA,44.64559064,-84.15145579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9364292.046,5313737.127,30633,145652,TAP145652,OWOSSO,MI,48867,TAP,IN SERVICE,SHIAWASSEE,26155,USA,43.01159655,-84.1208667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,138,138,Y,Y
-9422468.017,5282312.416,30634,145653,UNKNOWN145653,WATERTOWN TWP,MI,48906,SUBSTATION,IN SERVICE,CLINTON,26037,USA,42.80483269,-84.64347034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,138,138,Y,Y
-9422502.043,5282481.339,30635,145654,TAP145654,WATERTOWN TWP,MI,48906,TAP,IN SERVICE,CLINTON,26037,USA,42.805946,-84.643776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,138,138,Y,Y
-9423501.735,5372598.168,30636,145655,TAP145655,ALMA,MI,48801,TAP,IN SERVICE,GRATIOT,26057,USA,43.39701514,-84.65275638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,138,138,Y,Y
-9390884.678,5201400.37,30637,145656,TAP145656,LEONI TWP,MI,49202,TAP,IN SERVICE,JACKSON,26075,USA,42.26926903,-84.35975238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,138,138,Y,Y
-9380202.418,5162278.556,30638,145657,UNKNOWN145657,WOODSTOCK TWP,MI,49253,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.008672,-84.263792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9365960.536,5165110.341,30639,145658,UNKNOWN145658,CAMBRIDGE TWP,MI,49265,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.027571,-84.135855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9365981.31,5507928.163,30640,145659,GALLAGHER,WEST BRANCH,MI,48661,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.27390657,-84.13604162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,138,N,N
-9422678.879,5375190.846,30641,145660,REGAL,SAINT LOUIS,MI,48880,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.41393584,-84.64536454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,138,-999999,Y,Y
-9404884.533,5223416.035,30642,145661,TOMPKINS,TOMPKINS TWP,MI,49277,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.41544739,-84.48551522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,138,Y,Y
-9396641.623,5201540.423,30643,145662,JACKSON,JACKSON,MI,49202,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.27020002,-84.4114679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,14,138,-999999,Y,N
-9371031.446,5399728.391,30644,145663,TITTABAWASSEE,MIDLAND TWP,MI,48623,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.57384217,-84.18140776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,13,345,138,N,N
-9544649.541,5397307.048,30645,145664,UNKNOWN145664,WILCOX TWP,MI,49349,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.55808159,-85.74104564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,69,69,Y,Y
-9556862.672,5373690.223,30646,145665,TAP145665,NEWAYGO,MI,49337,TAP,IN SERVICE,NEWAYGO,26123,USA,43.40414283,-85.85075807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,69,69,Y,Y
-9558920.713,5352358.051,30647,145666,UNKNOWN145666,BAILEY,MI,49303,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.26475877,-85.86924577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,69,-999999,Y,N
-9537958.795,5356844.2,30648,145667,UNKNOWN145667,TYRONE TWP,MI,49330,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.29409776,-85.68094165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,N,N
-9538009.069,5356858.539,30649,145668,TAP145668,TYRONE TWP,MI,49330,TAP,IN SERVICE,NEWAYGO,26123,USA,43.29419151,-85.68139327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,N,N
-9520326.502,5372348.536,30650,145669,UNKNOWN145669,HOWARD CITY,MI,49329,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.3953857,-85.52254807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,N,N
-9520779.919,5425864.205,30651,145670,UNKNOWN145670,BIG RAPIDS,MI,49307,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.74369836,-85.52662118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,138,138,Y,Y
-9508372.897,5469569.891,30652,145671,TAP145671,LEROY,MI,49655,TAP,IN SERVICE,OSCEOLA,26133,USA,44.026667,-85.415167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9487331.949,5470062.511,30653,145672,UNKNOWN145672,MARION,MI,49665,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,44.02984877,-85.22615295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9492485.263,5449298.371,30654,145673,UNKNOWN145673,EVART,MI,49631,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,43.89558795,-85.27244596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9492534.359,5449304.248,30655,145674,TAP145674,EVART,MI,49631,TAP,IN SERVICE,OSCEOLA,26133,USA,43.895626,-85.272887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9492677.037,5449635.816,30656,145675,UNKNOWN145675,EVART,MI,49631,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,43.8977723,-85.27416869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9485631.02,5565236.907,30657,145676,UNKNOWN145676,SOUTH BOARDMAN,MI,49680,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.64136219,-85.21087324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9473202.501,5581223.734,30658,145677,UNKNOWN145677,KALKASKA,MI,49646,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.74345495,-85.09922596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,69,69,Y,Y
-9477602.408,5581229.542,30659,145678,TAP145678,KALKASKA,MI,49646,TAP,IN SERVICE,KALKASKA,26079,USA,44.743492,-85.138751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,3,69,69,Y,Y
-9511011.4,5580149.95,30660,145679,TAP145679,EAST BAY TWP,MI,49690,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.73660334,-85.43886908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,Y,Y
-9539712.45,5567430.774,30661,145680,TAP145680,GRAWN,MI,49637,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.655383,-85.696695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9510594.637,5585924.382,30662,145681,UNKNOWN145681,WILLIAMSBURG,MI,49690,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.77343931,-85.43512524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9540207.154,5576345.601,30663,145682,TAP145682,TRAVERSE CITY,MI,49685,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.712322,-85.701139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9540293.334,5576308.677,30664,145683,UNKNOWN145683,TRAVERSE CITY,MI,49685,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.71208628,-85.70191317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9546768.6,5571798.434,30665,145684,TAP145684,TRAVERSE CITY,MI,49685,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.68328624,-85.76008147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9559700.06,5579601.368,30666,145685,UNKNOWN145685,LAKE ANN,MI,49650,SUBSTATION,IN SERVICE,BENZIE,26019,USA,44.73310263,-85.87624676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9544179.382,5554261.156,30667,145686,TAP145686,BUCKLEY,MI,49620,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.57116625,-85.73682213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,69,69,Y,Y
-9544093.958,5553964.631,30668,145687,UNKNOWN145687,BUCKLEY,MI,49620,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.56926863,-85.73605475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,69,69,Y,Y
-9554399.944,5521205.843,30669,145688,TAP145688,MESICK,MI,49668,TAP,IN SERVICE,MANISTEE,26101,USA,44.359247,-85.828635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9530941.921,5573995.604,30670,145689,TAP145689,TRAVERSE CITY,MI,49685,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.697318,-85.617908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9530903.739,5574027.551,30671,145690,TAP145690,TRAVERSE CITY,MI,49696,TAP,IN SERVICE,GRAND TRAVERSE,26055,USA,44.697522,-85.617565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9520733.817,5197378.975,30672,145691,UNKNOWN145691,KALAMAZOO,MI,49048,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.24253129,-85.52620704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,138,138,Y,Y
-9517435.528,5197754.712,30673,145692,TAP145692,KALAMAZOO,MI,49048,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.24503,-85.496578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9464463.742,5149997.466,30674,145693,UNKNOWN145693,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.92664447,-85.02072436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9464793.32,5150106.024,30675,145694,TAP145694,COLDWATER,MI,49036,TAP,IN SERVICE,BRANCH,26023,USA,41.92737,-85.023685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9464818.682,5149092.502,30676,145695,UNKNOWN145695,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.92059588,-85.02391284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,2,138,-999999,Y,N
-9460014.026,5153988.048,30677,145696,TAP145696,COLDWATER,MI,49036,TAP,IN SERVICE,BRANCH,26023,USA,41.95330984,-84.98075188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9511340.209,5159765.024,30678,145697,TAP145697,MENDON,MI,49072,TAP,IN SERVICE,ST. JOSEPH,26149,USA,41.99189228,-85.44182282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9476344.609,5199108.339,30679,145698,TAP145698,CERESCO,MI,49033,TAP,IN SERVICE,CALHOUN,26025,USA,42.254031,-85.127452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,3,138,138,Y,Y
-9481598.387,5199513.921,30680,145699,UNKNOWN145699,EMMETT TWP,MI,49015,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.25672768,-85.17464749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY,11/29/2016 0:00,1,138,138,Y,Y
-9477603.426,5213141.101,30681,145700,TAP145700,BATTLE CREEK,MI,49014,TAP,IN SERVICE,CALHOUN,26025,USA,42.34726676,-85.13876014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,138,138,Y,Y
-9453578.104,5290518.071,30682,145701,TAP145701,PORTLAND,MI,48875,TAP,IN SERVICE,IONIA,26067,USA,42.85889,-84.922937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-9518773.045,5166374.707,30683,145702,TAP145702,MENDON TWP,MI,49072,TAP,IN SERVICE,ST. JOSEPH,26149,USA,42.03600741,-85.50859312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,138,138,Y,Y
-9511571.275,5166322.9,30684,145703,TAP145703,MENDON,MI,49072,TAP,IN SERVICE,ST. JOSEPH,26149,USA,42.03566176,-85.44389853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,138,138,Y,Y
-9465386.392,5304582.228,30685,145704,UNKNOWN145704,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.95143204,-85.02901266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,138,138,Y,Y
-9466595.917,5314003.191,30686,145705,TAP145705,IONIA,MI,48846,TAP,IN SERVICE,IONIA,26067,USA,43.0133442,-85.039878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,138,138,Y,Y
-9486835.38,5339187.377,30687,145706,UNKNOWN145706,EUREKA TWP,MI,48838,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.17854208,-85.22169219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,138,138,Y,Y
-9510506.001,5318711.403,30688,145707,TAP145707,CANNON TWP,MI,49301,TAP,IN SERVICE,KENT,26081,USA,43.044262,-85.434329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,138,138,Y,Y
-9510483.481,5318668.961,30689,145708,UNKNOWN145708,CANNON TWP,MI,49301,SUBSTATION,IN SERVICE,KENT,26081,USA,43.04398336,-85.4341267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,138,138,Y,Y
-9504647.903,5311714.489,30690,145709,TAP145709,LOWELL,MI,49331,TAP,IN SERVICE,KENT,26081,USA,42.99830917,-85.38170481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,138,138,Y,Y
-9503445.344,5301185.55,30691,145710,UNKNOWN145710,LOWELL,MI,49331,SUBSTATION,IN SERVICE,KENT,26081,USA,42.92909465,-85.37090205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,138,138,Y,Y
-9468327.455,5414338.888,30692,145711,UNKNOWN145711,WEIDMAN,MI,48893,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.66885475,-85.05543268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9451546.842,5259599.484,30693,145712,UNKNOWN145712,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.65495765,-84.90468987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,-999999,Y,N
-9437874.163,5404401.5,30694,145713,UNKNOWN145713,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.6042479,-84.7818661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9432624.766,5255340.793,30695,145714,UNKNOWN145714,POTTERVILLE,MI,48876,SUBSTATION,IN SERVICE,EATON,26045,USA,42.62681566,-84.73470996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9429171.552,5528484.009,30696,145715,UNKNOWN145715,ROSCOMMON,MI,48653,SUBSTATION,IN SERVICE,ROSCOMMON,26143,USA,44.40597373,-84.70368921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9428531.524,5558400.285,30697,145716,UNKNOWN145716,GRAYLING,MI,49738,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.59764821,-84.69793975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,138,-999999,Y,N
-9428197.473,5557606.463,30698,145717,UNKNOWN145717,GRAYLING,MI,49738,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.5925703,-84.69493892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9553980.937,5265936.966,30699,145718,TAP145718,SALEM TWP,MI,49323,TAP,IN SERVICE,ALLEGAN,26005,USA,42.696813,-85.824871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9534279.684,5261044.63,30700,145719,UNKNOWN145719,WAYLAND,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.66450447,-85.64789163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9525053.08,5258052.46,30701,145720,UNKNOWN145720,WAYLAND TWP,MI,49348,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.64473618,-85.56500764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9470768.282,5288115.164,30702,145721,TAP145721,LAKE ODESSA,MI,48849,TAP,IN SERVICE,IONIA,26067,USA,42.843065,-85.077359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9470663.361,5288045.408,30703,145722,UNKNOWN145722,LAKE ODESSA,MI,48849,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.84260554,-85.07641648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9463476.627,5288824.305,30704,145723,UNKNOWN145723,PORTLAND,MI,48875,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.84773566,-85.01185695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9463505.13,5288634.869,30705,145724,TAP145724,PORTLAND,MI,48875,TAP,IN SERVICE,IONIA,26067,USA,42.846488,-85.012113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9453777.365,5290361.806,30706,145725,TAP145725,PORTLAND,MI,48875,TAP,IN SERVICE,IONIA,26067,USA,42.857861,-84.924727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9554041.173,5265930.529,30707,145726,UNKNOWN145726,SALEM TWP,MI,49323,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.6967705,-85.8254121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9551294.366,5443380.387,30708,145727,UNKNOWN145727,IDLEWILD,MI,49642,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.85726674,-85.80073712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9549175.368,5297362.326,30709,145728,UNKNOWN145728,GEORGETOWN TWP,MI,49418,SUBSTATION,IN SERVICE,KENT,26081,USA,42.9039425,-85.78170183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9548054.79,5571057.729,30710,145729,UNKNOWN145729,GREEN LAKE TWP,MI,49643,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.67855511,-85.77163552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9541743.36,5528789.556,30711,145730,UNKNOWN145730,MESICK,MI,49668,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.40793457,-85.71493897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9529509.984,5578585.156,30712,145731,UNKNOWN145731,TRAVERSE CITY,MI,49686,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.72661724,-85.60504469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,N,N
-9522033.551,5292340.388,30713,145732,UNKNOWN145732,CASCADE TWP,MI,49512,SUBSTATION,IN SERVICE,KENT,26081,USA,42.87088866,-85.53788275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9518661.775,5436870.627,30714,145733,UNKNOWN145733,PARIS,MI,49338,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.8150851,-85.50759357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9518398.337,5483635.093,30715,145734,UNKNOWN145734,TUSTIN,MI,49688,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,44.117445,-85.50522706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9510890.02,5394767.851,30716,145735,UNKNOWN145735,MORLEY,MI,49336,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.54154946,-85.43777871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9510821.956,5394777.282,30717,145736,UNKNOWN145736,MORLEY,MI,49336,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.54161087,-85.43716727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9508384.383,5469601.994,30718,145737,UNKNOWN145737,LEROY,MI,49655,SUBSTATION,IN SERVICE,OSCEOLA,26133,USA,44.02687436,-85.41527018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9505559.623,5507895.512,30719,145738,UNKNOWN145738,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.27369656,-85.38989493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9487463.383,5201162.298,30720,145739,UNKNOWN145739,BATTLE CREEK,MI,49015,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26768644,-85.22733364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9484729.747,5200668.277,30721,145740,UNKNOWN145740,BATTLE CREEK,MI,49015,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.26440228,-85.20277698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9537995.158,5449175.333,30722,145741,CHASE,IDLEWILD,MI,49642,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.89479149,-85.6812683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.itc-holdings.com/docs/default-source/project-documents/tippy-chase-rebuild/1380907082tippy-chase-project-profile-v3--06-06-13.pdf",8/4/2016 0:00,IMAGERY,4/20/2020 0:00,2,138,138,Y,Y
-9522514.962,5556413.544,30723,145742,UNKNOWN145742,KINGSLEY,MI,49649,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.58493863,-85.54220733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9520903.525,5281256.012,30724,145743,ELECTRICAL,CALEDONIA TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.79786987,-85.52773155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,138,138,Y,Y
-9509785.459,5506411.44,30725,145744,UNKNOWN145744,CADILLAC,MI,49601,SUBSTATION,IN SERVICE,WEXFORD,26165,USA,44.26415015,-85.42785626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,138,138,Y,Y
-9434146.594,5282673.336,30726,145745,UNKNOWN145745,EAGLE,MI,48822,SUBSTATION,IN SERVICE,CLINTON,26037,USA,42.80721136,-84.74838078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,138,138,Y,Y
-9441434.943,5305584.061,30727,145746,TAP145746,WESTPHALIA,MI,48894,TAP,IN SERVICE,CLINTON,26037,USA,42.9580188,-84.81385314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-9435324.433,5302391.413,30728,145747,UNKNOWN145747,WESTPHALIA,MI,48894,SUBSTATION,IN SERVICE,CLINTON,26037,USA,42.93702563,-84.75896149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-9425606.48,5367455.199,30729,145748,TAP145748,ALMA,MI,48801,TAP,IN SERVICE,GRATIOT,26057,USA,43.36343638,-84.67166363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,138,138,Y,Y
-9515197.987,5405675.358,30730,145749,UNKNOWN145749,STANWOOD,MI,49346,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.61253363,-85.47647783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,0,-999999,-999999,N,N
-9554383.333,5146822.315,30731,145750,TAP145750,JONES,MI,49061,TAP,IN SERVICE,CASS,26027,USA,41.90541989,-85.82848578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,69,69,N,N
-9554382.021,5146777.758,30732,145751,UNKNOWN145751,JONES,MI,49061,SUBSTATION,IN SERVICE,CASS,26027,USA,41.905122,-85.828474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-9509476.518,5132187.053,30733,145752,UNKNOWN145752,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.807498,-85.425081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9534209.816,5129911.617,30734,145753,UNKNOWN145753,WHITE PIGEON TWP,MI,49099,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.79226,-85.647264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9450122.524,5151139.686,30735,145754,UNKNOWN145754,QUINCY TWP,MI,49082,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.934278,-84.891895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9468965.351,5201346.511,30736,145755,UNKNOWN145755,MARSHALL TWP,MI,49033,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.268911,-85.061163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9540796.591,5205297.241,30737,145756,UNKNOWN145756,KALAMAZOO,MI,49009,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.295168,-85.706434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9549769.498,5167075.66,30738,145757,UNKNOWN145757,MARCELLUS,MI,49067,SUBSTATION,IN SERVICE,CASS,26027,USA,42.040684,-85.787039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9534833.651,5136744.331,30739,145758,UNKNOWN145758,CONSTANTINE TWP,MI,49042,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.838006,-85.652868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9534904.005,5136492.719,30740,145759,UNKNOWN145759,CONSTANTINE,MI,49042,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.836322,-85.6535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9515467.956,5130603.837,30741,145760,STUBEY ROAD,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.796896,-85.478903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/michigan/Sturgis/docs/Sturgis_FactSheet_V2.pdf",5/24/2017 0:00,IMAGERY,4/16/2020 0:00,0,-999999,-999999,N,N
-9496863.686,5137868.898,30742,145761,UNKNOWN145761,BURR OAK TWP,MI,49030,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.845532,-85.311778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9538199.952,5148656.123,30743,145762,UNKNOWN145762,THREE RIVERS,MI,49093,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.917679,-85.683108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9520560.043,5150021.636,30744,145763,UNKNOWN145763,CENTREVILLE,MI,49032,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.926806,-85.524646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9512844.6,5162377.735,30745,145764,UNKNOWN145764,MENDON,MI,49072,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,42.009334,-85.455337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9462761.182,5134862.032,30746,145765,UNKNOWN145765,OVID TWP,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.825407,-85.00543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9484159.794,5143109.603,30747,145766,UNKNOWN145766,BRONSON TWP,MI,49028,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.880593,-85.197657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9483784.091,5143073.869,30748,145767,UNKNOWN145767,BRONSON TWP,MI,49028,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.880354,-85.194282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9462723.445,5164651.031,30749,145768,UNKNOWN145768,COLDWATER,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,42.024506,-85.005091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9442237.43,5153200.909,30750,145769,UNKNOWN145769,ALLEN,MI,49227,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,41.948051,-84.821062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9508402.383,5311976.039,30751,145770,VERGENNES,LOWELL,MI,49331,SUBSTATION,IN SERVICE,KENT,26081,USA,43.00002754,-85.41543189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,345,138,N,Y
-9479790.964,5216366.61,30752,145771,BATTLE CREEK,PENNFIELD TWP,MI,49017,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.368678,-85.15841113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,138,Y,N
-9478148.858,5211455.471,30753,145772,VERONA,PENNFIELD TWP,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.33607448,-85.14365985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,11,138,-999999,Y,N
-9475672.27,5151155.667,30754,145773,BATAVIA,BATAVIA TWP,MI,49036,SUBSTATION,IN SERVICE,BRANCH,26023,USA,41.9343848,-85.12141228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,138,Y,Y
-9444681.935,5340491.044,30755,145774,RENAISSANCE STATION,CARSON CITY,MI,48811,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.18708146,-84.84302136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,345,-999999,Y,N
-9443244.509,5344117.542,30756,145775,NELSON ROAD,CARSON CITY,MI,48811,SUBSTATION,IN SERVICE,GRATIOT,26057,USA,43.21082976,-84.83010874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,345,345,Y,Y
-9438237.509,5264241.393,30757,145776,ONEIDA,SPRING LAKE TWP,MI,49456,SUBSTATION,IN SERVICE,EATON,26045,USA,42.6856175,-84.7851301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,345,138,Y,Y
-9553581.94,5339330.519,30758,145777,KENOWA,CASNOVIA,MI,49318,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.17947976,-85.82128675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,345,Y,Y
-9552196.555,5307341.224,30759,145778,TALLMADGE,GRAND RAPIDS,MI,49534,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.96956991,-85.80884162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,14,345,138,Y,Y
-9529871.639,5226528.349,30760,145779,ARGENTA,PLAINWELL,MI,49080,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.43608493,-85.60829349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,5/10/2018 0:00,15,345,-999999,N,N
-9523783.433,5284276.55,30761,145780,GAINES,GAINES TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.81777634,-85.55360221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,138,N,Y
-9530765.441,5573731.047,30762,145781,KEYSTONE,TRAVERSE CITY,MI,49696,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.69562864,-85.61632265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,8,345,138,Y,Y
-9557398.158,3810188.33,30763,145783,TAP145783,SHORTER,AL,36075,TAP,IN SERVICE,MACON,1087,USA,32.35642432,-85.85556841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9560926.913,3832362.31,30764,145784,TAP145784,TALLASSEE,AL,36078,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.52453234,-85.88726776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9554288.294,3858452.25,30765,145785,TAP145785,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.72192645,-85.82763204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9550161.624,3876130.685,30766,145786,TAP145786,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.85543217,-85.79056152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9546672.027,3899116.805,30767,145787,TAP145787,MONTGOMERY,AL,36117,TAP,IN SERVICE,TALLAPOOSA,1123,USA,33.02872091,-85.75921394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9550185.492,3876155.47,30768,145788,TAP145788,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.8556192,-85.79077594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9554636.372,3878003.463,30769,145789,TAP145789,JACKSONS GAP,AL,36861,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.86956344,-85.83075887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9550295.256,3876092.241,30770,145790,TAP145790,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.85514206,-85.79176197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9546728.534,3874868.752,30771,145791,TAP145791,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.84590882,-85.75972155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9543600.358,3872807.38,30772,145792,TAP145792,MILLBROOK,AL,36054,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.8303502,-85.73162068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9543014.57,3872431.935,30773,145793,TAP145793,DADEVILLE,AL,36853,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.82751617,-85.72635845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9562014.681,3827217.898,30774,145794,TAP145794,CALERA,AL,35040,TAP,IN SERVICE,ELMORE,1051,USA,32.48555885,-85.89703935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9561992.177,3827244.246,30775,145795,TAP145795,TALLASSEE,AL,36078,TAP,IN SERVICE,ELMORE,1051,USA,32.4857585,-85.89683719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9560568.7,4041506.486,30776,145796,TAP145796,GADSDEN,AL,35901,TAP,IN SERVICE,ETOWAH,1055,USA,34.09456211,-85.88404988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9577368.585,4027104.171,30777,145797,TAP145797,GADSDEN,AL,35904,TAP,IN SERVICE,ETOWAH,1055,USA,33.9873545,-86.03496581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9545506.734,4009535.075,30778,145798,TAP145798,JACKSONVILLE,AL,36265,TAP,IN SERVICE,CALHOUN,1015,USA,33.85639075,-85.74874594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9548352.069,4004154.894,30779,145799,TAP145799,JACKSONVILLE,AL,36265,TAP,IN SERVICE,CALHOUN,1015,USA,33.81624551,-85.77430602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9545750.416,4004269.327,30780,145800,TAP145800,JACKSONVILLE,AL,36265,TAP,IN SERVICE,CALHOUN,1015,USA,33.81709956,-85.75093497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9575938.724,4000459.017,30781,145801,TAP145801,OHATCHEE,AL,36271,TAP,IN SERVICE,CALHOUN,1015,USA,33.78865709,-86.02212116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9562014.761,3999740.725,30782,145802,TAP145802,ALEXANDRIA,AL,36250,TAP,IN SERVICE,CALHOUN,1015,USA,33.78329426,-85.89704006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9559658.211,3988768.45,30783,145803,TAP145803,ANNISTON,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.70133261,-85.87587082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9559641,3988769.86,30784,145804,TAP145804,ANNISTON,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.70134315,-85.87571621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9559412.347,3976212.828,30785,145805,TAP145805,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.60744751,-85.87366218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9561705.848,3832380.302,30786,145806,TAP145806,TALLASSEE,AL,36078,TAP,IN SERVICE,ELMORE,1051,USA,32.52466861,-85.89426505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9549900.139,3836547.129,30787,145807,TAP145807,TALLASSEE,AL,36078,TAP,IN SERVICE,MACON,1087,USA,32.5562236,-85.78821257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9547840.354,3836590.785,30788,145808,TAP145808,NOTASULGA,AL,36866,TAP,IN SERVICE,MACON,1087,USA,32.55655415,-85.7697092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9552882.875,3836471.372,30789,145809,TAP145809,TALLASSEE,AL,36078,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.55565,-85.81500694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9354607.17,5386462.47,30790,145810,TAP145810,SAGINAW TWP,MI,48604,TAP,IN SERVICE,SAGINAW,26145,USA,43.48744336,-84.03386598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,N,N
-9356009.552,5379225.86,30791,145811,UNKNOWN145811,SAGINAW TWP,MI,48603,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.44026031,-84.04646379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,10/19/2018 0:00,1,138,138,Y,Y
-9356564.102,4167661.177,30792,145812,TAP145812,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.0278109,-84.0514454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9357658.511,4165452.16,30793,145813,TAP145813,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.01155961,-84.06127664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9351363.879,5506528.779,30794,145814,TAP145814,PRESCOTT,MI,48756,TAP,IN SERVICE,OGEMAW,26129,USA,44.264905,-84.004731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,138,N,N
-9351687.051,5513050.818,30795,145815,UNKNOWN145815,PRESCOTT,MI,48756,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.30684643,-84.0076341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,138,138,Y,Y
-9354931.902,5314349.881,30796,145816,TAP145816,CORUNNA,MI,48817,TAP,IN SERVICE,SHIAWASSEE,26155,USA,43.01562137,-84.03678309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,138,138,Y,Y
-9352094.692,5144410.471,30797,145817,UNKNOWN145817,MADISON TWP,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.889293,-84.011296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9355946.235,5150598.301,30798,145818,UNKNOWN145818,ADRIAN TWP,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.93066,-84.045895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9353566.915,5184778.37,30799,145819,PARR ROAD,MANCHESTER,MI,48158,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.1586781,-84.02452121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,138,-999999,Y,N
-9351991.319,5144590.915,30800,145820,BEECHER,MADISON TWP,MI,49221,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,41.89049969,-84.01036739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,138,-999999,N,N
-9639129.154,3858844.93,30801,145821,TAP145821,VERBENA,AL,36091,TAP,IN SERVICE,CHILTON,1021,USA,32.72489411,-86.58977045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9635822.232,3761547.241,30802,145823,TAP145823,FORT DEPOSIT,AL,36032,TAP,IN SERVICE,LOWNDES,1085,USA,31.98656529,-86.56006386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9636450.169,3760332.854,30803,145824,TAP145824,FORT DEPOSIT,AL,36032,TAP,IN SERVICE,LOWNDES,1085,USA,31.97731209,-86.56570471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9621880.461,3806159.143,30804,145825,TAP145825,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.32584413,-86.4348228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
