X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9622469.16,3823881.896,30805,145826,TAP145826,PRATTVILLE,AL,36066,TAP,IN SERVICE,AUTAUGA,1001,USA,32.46027664,-86.44011118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9620037.635,3824090.918,30806,145827,TAP145827,PRATTVILLE,AL,36066,TAP,IN SERVICE,AUTAUGA,1001,USA,32.46186094,-86.41826841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9633735.759,3906649.13,30807,145828,TAP145828,SHELBY,AL,35143,TAP,IN SERVICE,SHELBY,1117,USA,33.085432,-86.54132075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9626412.21,3873724.068,30808,145829,TAP145829,CLANTON,AL,35046,TAP,IN SERVICE,CHILTON,1021,USA,32.83726943,-86.47553219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9633800.63,3966962.758,30809,145830,TAP145830,LEEDS,AL,35094,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5382143,-86.5419035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9618879.772,3941824.735,30810,145831,TAP145831,HARPERSVILLE,AL,35078,TAP,IN SERVICE,SHELBY,1117,USA,33.34978572,-86.40786715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9633041.88,3985843.054,30811,145832,TAP145832,TRUSSVILLE,AL,35173,TAP,IN SERVICE,JEFFERSON,1073,USA,33.67946701,-86.53508753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9637067.291,4040319.3,30812,145833,TAP145833,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.08573009,-86.57124842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9636958.04,4040321.304,30813,145834,TAP145834,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.085745,-86.570267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9636970.063,4040301.392,30814,145835,TAP145835,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.08559686,-86.570375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9636987.4,4040310.28,30815,145836,TAP145836,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.08566298,-86.57053074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9636975.764,4040331.289,30816,145837,TAP145837,BLOUNTSVILLE,AL,35031,TAP,IN SERVICE,BLOUNT,1009,USA,34.08581929,-86.57042621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,4,115,115,Y,Y
-9623368.084,3813425.278,30817,145838,TAP145838,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.38098419,-86.44818635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9617643.179,5446955.71,30818,145839,UNKNOWN145839,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.88042128,-86.39675865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,-999999,-999999,Y,Y
-9634984.562,5154634.554,30819,145840,TAP145840,BRIDGMAN,MI,49106,TAP,IN SERVICE,BERRIEN,26021,USA,41.95762879,-86.55253894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,69,69,Y,Y
-9635214.213,5156814.715,30820,145841,UNKNOWN145841,BRIDGMAN,MI,49106,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.9721911,-86.55460193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,2,69,69,Y,Y
-9627905.507,5143503.533,30821,145842,UNKNOWN145842,BUCHANAN,MI,49107,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.88322767,-86.48894671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2017 0:00,IMAGERY,1/22/2019 0:00,4,138,69,Y,Y
-9618718.453,5176904.889,30822,145843,UNKNOWN145843,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.106226,-86.406418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9623680.631,5175090.257,30823,145844,UNKNOWN145844,BENTON HARBOR,MI,49022,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.094131,-86.450994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9635363.544,5157107.364,30824,145845,COOK,BARODA,MI,49101,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.97414558,-86.55594339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,5,765,-999999,N,N
-9622613.437,5448425.555,30825,145846,LUDINGTON,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.88993769,-86.44140724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,9,345,345,Y,Y
-9635166.47,5157503.4,30826,145847,COOK,STEVENSVILLE,MI,49127,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,41.97679045,-86.55417305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/13/2015 0:00,IMAGERY,7/13/2015 0:00,9,345,-999999,N,N
-9581416.897,3767169.324,30827,145848,TAP145848,GRADY,AL,36036,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.02939141,-86.07133242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9578998.593,3849918.415,30828,145849,TAP145849,ECLECTIC,AL,36024,TAP,IN SERVICE,ELMORE,1051,USA,32.65740815,-86.04960842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9584724.311,3812559.291,30829,145850,TAP145850,MONTGOMERY,AL,36117,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.37441429,-86.10104343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9581426.304,3815708.812,30830,145851,TAP145851,MONTGOMERY,AL,36117,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.39830615,-86.07141693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9581427.883,3815781.282,30831,145852,TAP145852,MONTGOMERY,AL,36117,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.39885583,-86.07143111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9578754.96,4000024.784,30832,145853,TAP145853,OHATCHEE,AL,36271,TAP,IN SERVICE,CALHOUN,1015,USA,33.78541511,-86.04741983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9579006.749,4017358.427,30833,145854,TAP145854,GADSDEN,AL,35907,TAP,IN SERVICE,ETOWAH,1055,USA,33.91473253,-86.04968169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9581235.032,4023559.173,30834,145855,TAP145855,DOTHAN,AL,36303,TAP,IN SERVICE,ETOWAH,1055,USA,33.96094555,-86.0696987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9577891.651,3966566.96,30835,145856,TAP145856,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.53525067,-86.0396646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9579491.545,3952773.879,30836,145857,TAP145857,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.43190818,-86.05403669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9577629.449,5463625.651,30837,145858,UNKNOWN145858,BRANCH,MI,49402,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.98826052,-86.0373092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,Y,Y
-9581201.67,5292289.707,30838,145859,TAP145859,HOLLAND,MI,49424,TAP,IN SERVICE,OTTAWA,26139,USA,42.870555,-86.069399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,138,138,Y,Y
-9583649.808,5160751.908,30839,145860,TAP145860,WAYNE TWP,MI,49047,TAP,IN SERVICE,CASS,26027,USA,41.998481,-86.091391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,138,138,Y,Y
-9582922.792,5232351.291,30840,145861,UNKNOWN145861,LEE TWP,MI,49450,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.47467822,-86.08486011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,-999999,-999999,N,N
-9578478.97,5516267.624,30841,145862,TAP145862,BRETHREN,MI,49619,TAP,IN SERVICE,MANISTEE,26101,USA,44.32752179,-86.04494058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-9578513.627,5516260.194,30842,145863,UNKNOWN145863,BRETHREN,MI,49619,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.32747404,-86.04525191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9577852.368,5463669.156,30843,145864,UNKNOWN145864,BRANCH,MI,49402,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.9885417,-86.03931171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-9583351.583,5144049.559,30844,145865,TAP145865,CASSOPOLIS,MI,49031,TAP,IN SERVICE,CASS,26027,USA,41.8868794,-86.08871201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,69,69,N,N
-9583346.462,5144014.659,30845,145866,UNKNOWN145866,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.886646,-86.088666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-9582121.775,5286391.255,30846,145867,GREENLY,HOLLAND TWP,MI,49424,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.83170922,-86.07766444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9579853.849,5271521.72,30847,145868,SOUTH HOLLAND,FILLMORE TWP,MI,49423,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.73367366,-86.05729132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9579656.936,5282672.831,30848,145869,BLACK RIVER,HOLLAND TWP,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.80720803,-86.05552243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,138,-999999,Y,Y
-8990210.1,5144439.432,30849,145871,TAP145871,ASHTABULA,OH,44004,TAP,IN SERVICE,ASHTABULA,39007,USA,41.88948667,-80.7604314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,138,138,Y,Y
-9588553.172,4864850.34,30850,145872,CARMEL ROHRER,CARMEL,IN,46032,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,39.99248541,-86.13543867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,6/24/2015 0:00,1,69,69,Y,Y
-9586447.648,4043453.448,30851,145873,TAP145873,BOAZ,AL,35956,TAP,IN SERVICE,ETOWAH,1055,USA,34.10904446,-86.11652442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9590214.766,3993185.763,30852,145874,TAP145874,RAGLAND,AL,35131,TAP,IN SERVICE,ST. CLAIR,1115,USA,33.73433886,-86.15036502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9586016.252,3975784.248,30853,145875,TAP145875,LINCOLN,AL,35096,TAP,IN SERVICE,TALLADEGA,1121,USA,33.60424098,-86.11264913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9588598.807,3799510.808,30854,145876,TAP145876,PIKE ROAD,AL,36064,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.27536288,-86.13584862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9587870.149,3803992.516,30855,145877,TAP145877,MONTGOMERY,AL,36117,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.30939588,-86.12930297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9585725.609,3974331.926,30856,145878,TAP145878,LINCOLN,AL,35096,TAP,IN SERVICE,TALLADEGA,1121,USA,33.59337418,-86.11003824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9588261.56,3952193.369,30857,145879,TAP145879,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.4275561,-86.13281908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9591863.883,3942145.096,30858,145880,TAP145880,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.35218964,-86.16517929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9589900.803,3947798.644,30859,145881,TAP145881,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.39460177,-86.14754464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9585904.386,5292213.531,30860,145882,UNKNOWN145882,HOLLAND,MI,49424,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.87005348,-86.11164422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,138,138,Y,Y
-9590881.011,5154438.187,30861,145883,UNKNOWN145883,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.956317,-86.15635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9587696.524,5277657.441,30862,145884,OTTAWA AVENUE,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.77414558,-86.12774327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,-999999,Y,N
-9586530.332,5274734.951,30863,145885,WASHINGTON AVENUE,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.75487179,-86.11726719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-9585763.039,5287942.346,30864,145886,QUINCY STREET,HOLLAND TWP,MI,49424,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.8419267,-86.11037448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,1,138,138,Y,Y
-9585397.563,5283295.904,30865,145887,JAMES STREET,HOLLAND TWP,MI,49424,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.81131422,-86.10709135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,3,138,-999999,Y,N
-9590739.365,5323914.507,30866,145888,CONSUMERS ENERGY,SPRING LAKE TWP,MI,49456,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,43.07841153,-86.15507758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,-999999,-999999,Y,Y
-9222936.434,4236719.093,30867,145889,TAP145889,CANTON,NC,28716,TAP,IN SERVICE,HAYWOOD,37087,USA,35.53422367,-82.85104763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9248008.968,4196955.826,30868,145890,TAP145890,TUCKASEGEE,NC,28783,TAP,IN SERVICE,JACKSON,37099,USA,35.24301997,-83.07627804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9251025.602,4198326.521,30869,145891,TAP145891,TUCKASEGEE,NC,28783,TAP,IN SERVICE,JACKSON,37099,USA,35.25307566,-83.10337692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9230207.329,4233953.101,30870,145892,TAP145892,WAYNESVILLE,NC,28786,TAP,IN SERVICE,HAYWOOD,37087,USA,35.51400115,-82.91636319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9231791.789,4237003.554,30871,145893,TAP145893,CLYDE,NC,28721,TAP,IN SERVICE,HAYWOOD,37087,USA,35.53630312,-82.93059664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9238055.614,4233039.956,30872,145894,TAP145894,WAYNESVILLE,NC,28786,TAP,IN SERVICE,HAYWOOD,37087,USA,35.50732391,-82.98686553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9238721.902,4231110.743,30873,145895,TAP145895,HAZELWOOD,NC,28786,TAP,IN SERVICE,HAYWOOD,37087,USA,35.493215,-82.9928509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9290692.141,4220032.675,30874,145896,TAP145896,BRYSON CITY,NC,28713,TAP,IN SERVICE,SWAIN,37173,USA,35.41214981,-83.4597075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9290743.403,4219944.465,30875,145897,TAP145897,BRYSON CITY,NC,28713,TAP,IN SERVICE,SWAIN,37173,USA,35.411504,-83.460168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9252281.198,4184883.083,30876,145899,TAP145899,GLENVILLE,NC,28736,TAP,IN SERVICE,JACKSON,37099,USA,35.15439816,-83.11465614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9238954.347,4255486.741,30877,145900,TAP145900,CLYDE,NC,28721,TAP,IN SERVICE,HAYWOOD,37087,USA,35.67130168,-82.99493899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9225631.11,4240173.529,30878,145901,TAP145901,CLYDE,NC,28721,TAP,IN SERVICE,HAYWOOD,37087,USA,35.55947234,-82.87525432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9240064.996,4235926.5,30879,145902,TAP145902,WAYNESVILLE,NC,28786,TAP,IN SERVICE,HAYWOOD,37087,USA,35.52842944,-83.00491612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9266764.647,4210473.366,30880,145903,TAP145903,SYLVA,NC,28779,TAP,IN SERVICE,JACKSON,37099,USA,35.34213273,-83.24476316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9263870.983,4213240.266,30881,145904,TAP145904,SYLVA,NC,28779,TAP,IN SERVICE,JACKSON,37099,USA,35.36240512,-83.21876894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9263541.046,4215125.07,30882,145905,TAP145905,SYLVA,NC,28779,TAP,IN SERVICE,JACKSON,37099,USA,35.37621169,-83.21580507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9276735.901,4220621.586,30883,145906,TAP145906,WHITTIER,NC,28789,TAP,IN SERVICE,JACKSON,37099,USA,35.4164613,-83.33433646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9215143.772,4211130.751,30884,145907,TAP145907,PISGAH FOREST,NC,28768,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.34694968,-82.78104496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9207495.541,4196760.308,30885,145908,TAP145908,TALLADEGA,NC,35160,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.24158551,-82.71233973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9207429.065,4196788.42,30886,145909,TAP145909,TALLADEGA,NC,35160,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.24179177,-82.71174256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9212082.65,4189817.595,30887,145910,TAP145910,BREVARD,NC,28712,TAP,IN SERVICE,TRANSYLVANIA,37175,USA,35.19063238,-82.75354643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9205392.208,4275047.654,30888,145911,TAP145911,MARSHALL,NC,28753,TAP,IN SERVICE,MADISON,37115,USA,35.81392355,-82.69344516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9516869.502,4145567.266,30889,145913,TAP145913,TRENTON,GA,30752,TAP,IN SERVICE,DADE,13083,USA,34.86512517,-85.4914933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9517484.63,4145639.633,30890,145914,TAP145914,TRENTON,GA,30752,TAP,IN SERVICE,DADE,13083,USA,34.86565856,-85.4970191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9517885.432,4145209.027,30891,145915,TAP145915,TRENTON,GA,30752,TAP,IN SERVICE,DADE,13083,USA,34.86248467,-85.50061956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9521706.471,4139240.708,30892,145916,TAP145916,TRENTON,GA,30752,TAP,IN SERVICE,DADE,13083,USA,34.81848094,-85.53494454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9482033.988,4155022.558,30893,145917,TAP145917,RINGGOLD,GA,30736,TAP,IN SERVICE,CATOOSA,13047,USA,34.93478754,-85.17856056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9495171.531,4157688.629,30894,145918,TAP145918,ROSSVILLE,GA,30741,TAP,IN SERVICE,WALKER,13295,USA,34.95441927,-85.29657712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9508966.346,3826042.05,30895,145919,TAP145919,OPELIKA,AL,36804,TAP,IN SERVICE,LEE,1081,USA,32.47664838,-85.42049805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9472731.9,3821278.16,30896,145920,TAP145920,PHENIX CITY,AL,36869,TAP,IN SERVICE,RUSSELL,1113,USA,32.44053905,-85.09499848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9536053.368,3867683.581,30897,145921,TAP145921,CAMP HILL,AL,36850,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.79166551,-85.66382491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9519426.001,3850666.349,30898,145922,TAP145922,AUBURN,AL,36830,TAP,IN SERVICE,LEE,1081,USA,32.66306462,-85.51445873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9473186.881,4126025.73,30899,145923,TAP145923,ROCKY FACE,GA,30740,TAP,IN SERVICE,WHITFIELD,13313,USA,34.72096478,-85.09908565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9463945.799,3798396.597,30900,145924,TAP145924,FORT MITCHELL,AL,36856,TAP,IN SERVICE,RUSSELL,1113,USA,32.26689985,-85.01607159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9463143.362,3805587.509,30901,145925,TAP145925,FORT MITCHELL,AL,36856,TAP,IN SERVICE,RUSSELL,1113,USA,32.32150477,-85.00886318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9462147.071,3823610.476,30902,145926,TAP145926,PHENIX CITY,AL,36867,TAP,IN SERVICE,RUSSELL,1113,USA,32.45821935,-84.99991335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9463417.074,3826434.115,30903,145927,TAP145927,PHENIX CITY,AL,36867,TAP,IN SERVICE,RUSSELL,1113,USA,32.47961952,-85.01132197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9519861.361,3770509.794,30904,145928,TAP145928,MIDWAY,AL,36053,TAP,IN SERVICE,BULLOCK,1011,USA,32.05482789,-85.51836963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502553.099,3791533.773,30905,145929,TAP145929,HURTSBORO,AL,36860,TAP,IN SERVICE,RUSSELL,1113,USA,32.21475565,-85.36288687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9483228.495,3801077.183,30906,145930,TAP145930,SEALE,AL,36875,TAP,IN SERVICE,RUSSELL,1113,USA,32.287259,-85.189291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9480987.398,3801109.063,30907,145931,TAP145931,SEALE,AL,36875,TAP,IN SERVICE,RUSSELL,1113,USA,32.2875011,-85.16915888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9465651.22,3826763.258,30908,145932,TAP145932,PHENIX CITY,AL,36870,TAP,IN SERVICE,RUSSELL,1113,USA,32.48211373,-85.03139165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9466057.927,3825890.64,30909,145933,TAP145933,PHENIX CITY,AL,36870,TAP,IN SERVICE,RUSSELL,1113,USA,32.47550095,-85.03504516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9471783.522,3828246.759,30910,145934,TAP145934,PHENIX CITY,AL,36870,TAP,IN SERVICE,LEE,1081,USA,32.49335474,-85.08647906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9478373.645,3829196.616,30911,145935,TAP145935,PHENIX CITY,AL,36870,TAP,IN SERVICE,LEE,1081,USA,32.50055139,-85.14567914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9539549.237,3823859.43,30912,145936,TAP145936,TUSKEGEE,AL,36083,TAP,IN SERVICE,MACON,1087,USA,32.46010636,-85.69522883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9541119.049,3821091.487,30913,145937,TAP145937,TUSKEGEE,AL,36083,TAP,IN SERVICE,MACON,1087,USA,32.43912381,-85.70933069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9541710.013,3826304.611,30914,145938,TAP145938,TUSKEGEE,AL,36083,TAP,IN SERVICE,MACON,1087,USA,32.47863812,-85.71463941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9540738.972,3830493.736,30915,145939,TAP145939,NOTASULGA,AL,36866,TAP,IN SERVICE,MACON,1087,USA,32.51037819,-85.70591641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9536360.386,3835491.319,30916,145940,TAP145940,NOTASULGA,AL,36866,TAP,IN SERVICE,MACON,1087,USA,32.5482291,-85.6665829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9499922.072,4075294.285,30917,145941,TAP145941,ROME,GA,30165,TAP,IN SERVICE,FLOYD,13115,USA,34.3455383,-85.33925195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9460902.367,4039993.343,30918,145942,TAP145942,TAYLORSVILLE,GA,30178,TAP,IN SERVICE,BARTOW,13015,USA,34.08330499,-84.98873198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9458451.76,4114652.505,30919,145943,TAP145943,RESACA,GA,30735,TAP,IN SERVICE,WHITFIELD,13313,USA,34.6369471,-84.9667178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9139569.322,4207829.272,30920,145944,TAP145944,MILL SPRING,NC,28756,TAP,IN SERVICE,POLK,37149,USA,35.32275536,-82.10214812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9139578.516,4212138.88,30921,145945,TAP145945,MILL SPRING,NC,28756,TAP,IN SERVICE,POLK,37149,USA,35.35433615,-82.10223072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9139581.692,4212768.061,30922,145946,TAP145946,MILL SPRING,NC,28756,TAP,IN SERVICE,POLK,37149,USA,35.35894575,-82.10225924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9139571.373,4212517.235,30923,145947,TAP145947,MILL SPRING,NC,28756,TAP,IN SERVICE,POLK,37149,USA,35.35710814,-82.10216654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9147463.821,4196656.028,30924,145948,TAP145948,TRYON,NC,28782,TAP,IN SERVICE,POLK,37149,USA,35.24082043,-82.17306561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9147593.026,4198512.613,30925,145949,TAP145949,COLUMBUS,NC,28722,TAP,IN SERVICE,POLK,37149,USA,35.25444077,-82.17422628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9147689.93,4199999.244,30926,145950,TAP145950,COLUMBUS,NC,28722,TAP,IN SERVICE,POLK,37149,USA,35.26534538,-82.17509679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9147977.996,4204180.462,30927,145951,TAP145951,NORTHPORT,NC,35473,TAP,IN SERVICE,POLK,37149,USA,35.29600726,-82.17768452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9147573.546,4208517.565,30928,145952,TAP145952,MILL SPRING,NC,28756,TAP,IN SERVICE,POLK,37149,USA,35.3278,-82.17405129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10143400.62,3941409.224,30929,145954,TAP145954,GREENVILLE,MS,38701,TAP,IN SERVICE,WASHINGTON,28151,USA,33.34666771,-91.11971809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10032905.82,3963406.177,30930,145955,TAP145955,GREENWOOD,MS,38930,TAP,IN SERVICE,LEFLORE,28083,USA,33.51157989,-90.12712642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10064960.91,3880331.323,30931,145956,TAP145956,YAZOO CITY,MS,39194,TAP,IN SERVICE,YAZOO,28163,USA,32.88712547,-90.41508216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10014571.98,3922687.512,30932,145957,TAP145957,LEXINGTON,MS,39095,TAP,IN SERVICE,HOLMES,28051,USA,33.20606362,-89.96243069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10020096.72,3932167.257,30933,145958,TAP145958,LEXINGTON,MS,39095,TAP,IN SERVICE,HOLMES,28051,USA,33.27728684,-90.01206035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10009710.95,3961196.166,30934,145959,TAP145959,CARROLLTON,MS,38917,TAP,IN SERVICE,CARROLL,28015,USA,33.4950255,-89.91876332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10042244.98,3798382.762,30935,145960,TAP145960,JACKSON,MS,39212,TAP,IN SERVICE,HINDS,28049,USA,32.26679477,-90.21102157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-10044181.99,3794222.643,30936,145961,TAP145961,JACKSON,MS,39212,TAP,IN SERVICE,HINDS,28049,USA,32.23518944,-90.22842201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9372275.386,4166202.622,30937,145962,TAP145962,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.01708097,-84.19258226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9374181.713,4168079.779,30938,145963,TAP145963,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.03089011,-84.20970708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9373062.92,4170662.996,30939,145964,TAP145964,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.0498895,-84.1996568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9372566.916,4166488.395,30940,145966,TAP145966,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.01918338,-84.19520112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9371086.594,4171681.751,30941,145967,TAP145967,MURPHY,NC,28906,TAP,IN SERVICE,CHEROKEE,37039,USA,35.05738116,-84.18190316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9442453.19,4132034.306,30942,145969,TAP145969,CHATSWORTH,GA,30705,TAP,IN SERVICE,MURRAY,13213,USA,34.76531763,-84.8230002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9442978.384,4131908.13,30943,145970,TAP145970,CHATSWORTH,GA,30705,TAP,IN SERVICE,MURRAY,13213,USA,34.7643865,-84.8277181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9389672.289,4158857.32,30944,145972,TAP145972,MINERAL BLUFF,GA,30559,TAP,IN SERVICE,FANNIN,13111,USA,34.9630235,-84.3488613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9437090.18,4142336.208,30945,145973,TAP145973,CHATSWORTH,GA,30705,TAP,IN SERVICE,MURRAY,13213,USA,34.84130664,-84.77482347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9657499.623,3912249.974,30946,145974,TAP145974,CALERA,AL,35040,TAP,IN SERVICE,SHELBY,1117,USA,33.12757722,-86.75479518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9656699.521,3909458.217,30947,145975,TAP145975,CALERA,AL,35040,TAP,IN SERVICE,SHELBY,1117,USA,33.10657234,-86.74760774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666692.375,3804541.569,30948,145976,TAP145976,TYLER,AL,36785,TAP,IN SERVICE,LOWNDES,1085,USA,32.31356437,-86.83737507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666962.803,3805024.219,30949,145977,TAP145977,HELENA,AL,35080,TAP,IN SERVICE,LOWNDES,1085,USA,32.31722856,-86.83980437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9647760.516,3842198.787,30950,145978,TAP145978,PRATTVILLE,AL,36067,TAP,IN SERVICE,AUTAUGA,1001,USA,32.59900535,-86.66730729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9656656.306,3799822.666,30951,145979,TAP145979,TYLER,AL,36785,TAP,IN SERVICE,LOWNDES,1085,USA,32.27773147,-86.74721953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666742.047,3934021.575,30952,145981,TAP145981,HELENA,AL,35080,TAP,IN SERVICE,SHELBY,1117,USA,33.29121192,-86.83782128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9666693.396,3933903.301,30953,145982,TAP145982,HELENA,AL,35080,TAP,IN SERVICE,SHELBY,1117,USA,33.2903238,-86.83738424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9664428.79,3928501.694,30954,145983,TAP145983,ALABASTER,AL,35007,TAP,IN SERVICE,SHELBY,1117,USA,33.24975362,-86.81704094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9664453.654,3928597.572,30955,145984,TAP145984,ALABASTER,AL,35007,TAP,IN SERVICE,SHELBY,1117,USA,33.2504739,-86.8172643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9662782.549,3924586.117,30956,145985,TAP145985,ALABASTER,AL,35007,TAP,IN SERVICE,SHELBY,1117,USA,33.22033287,-86.80225251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9662733.336,3924478.167,30957,145986,TAP145986,ALABASTER,AL,35007,TAP,IN SERVICE,SHELBY,1117,USA,33.21952161,-86.80181043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9663916.291,3932625.63,30958,145987,TAP145987,PELHAM,AL,35124,TAP,IN SERVICE,SHELBY,1117,USA,33.28072923,-86.81243708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9663804.107,3932625.63,30959,145988,TAP145988,PELHAM,AL,35124,TAP,IN SERVICE,SHELBY,1117,USA,33.28072923,-86.81142932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9665323.07,3930679.238,30960,145989,TAP145989,ALABASTER,AL,35007,TAP,IN SERVICE,SHELBY,1117,USA,33.2661109,-86.8250744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9660820.373,3956736.818,30961,145990,TAP145990,HOMEWOOD,AL,35209,TAP,IN SERVICE,JEFFERSON,1073,USA,33.4616125,-86.78462598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9654452.815,3959552.106,30962,145991,TAP145991,MOUNTAIN BROOK,AL,35223,TAP,IN SERVICE,JEFFERSON,1073,USA,33.48270838,-86.72742523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9647140.805,3985543.985,30963,145993,TAP145993,PINSON,AL,35126,TAP,IN SERVICE,JEFFERSON,1073,USA,33.67723134,-86.66174033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9649972.602,3983297.609,30964,145994,TAP145994,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6604368,-86.6871788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9650081.061,3977971.071,30965,145995,TAP145995,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.620601,-86.6881531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9652741.874,4004309.909,30966,145996,TAP145996,TRAFFORD,AL,35172,TAP,IN SERVICE,BLOUNT,1009,USA,33.81740244,-86.71205559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9652719.914,4004304.088,30967,145997,TAP145997,TRAFFORD,AL,35172,TAP,IN SERVICE,BLOUNT,1009,USA,33.817359,-86.71185832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9652724.036,4004287.046,30968,145998,TAP145998,TRAFFORD,AL,35172,TAP,IN SERVICE,BLOUNT,1009,USA,33.81723181,-86.71189535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9652745.578,4004294.034,30969,145999,TAP145999,TRAFFORD,AL,35172,TAP,IN SERVICE,BLOUNT,1009,USA,33.81728396,-86.71208887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9664097.046,3962533.11,30970,146000,TAP146000,BIRMINGHAM,AL,35233,TAP,IN SERVICE,JEFFERSON,1073,USA,33.50504044,-86.81406083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9664083.552,3962503.741,30971,146001,TAP146001,BIRMINGHAM,AL,35233,TAP,IN SERVICE,JEFFERSON,1073,USA,33.50482045,-86.81393962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9723878.608,3823733.757,30972,146002,TAP146002,MARION JUNCTION,AL,36759,TAP,IN SERVICE,DALLAS,1047,USA,32.45915379,-87.35108775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9726144.504,3823962.358,30973,146003,TAP146003,SAFFORD,AL,36773,TAP,IN SERVICE,DALLAS,1047,USA,32.46088651,-87.37144264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9723347.153,3967785.137,30974,146004,TAP146004,OAKMAN,AL,35579,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.54437174,-87.34631361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9722852.849,3968301.36,30975,146005,TAP146005,OAKMAN,AL,35579,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.54823666,-87.34187319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9718935.64,3963246.007,30976,146006,TAP146006,OAKMAN,AL,35579,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.51038022,-87.30668431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9735000.35,5102728.583,30977,146007,CARROLL,HAMMOND,IN,46323,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.60994223,-87.45099605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,6/23/2015 0:00,1,-999999,-999999,N,N
-9732984.725,3782535.04,30978,146008,TAP146008,CATHERINE,AL,36728,TAP,IN SERVICE,WILCOX,1131,USA,32.14633732,-87.43288938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9732865.728,3782665.976,30979,146009,TAP146009,CATHERINE,AL,36728,TAP,IN SERVICE,WILCOX,1131,USA,32.14733321,-87.43182042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9728915.16,3775042.819,30980,146010,TAP146010,CAMDEN,AL,36726,TAP,IN SERVICE,WILCOX,1131,USA,32.08933396,-87.39633186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9733836.656,3781780.956,30981,146011,TAP146011,HARPERSVILLE,AL,35078,TAP,IN SERVICE,WILCOX,1131,USA,32.1406016,-87.44054242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9733812.871,3948996.274,30982,146012,TAP146012,TUSCALOOSA,AL,35406,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.40358357,-87.44032875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9743842.173,3915239.799,30983,146013,TAP146013,TUSCALOOSA,AL,35405,TAP,IN SERVICE,TUSCALOOSA,1125,USA,33.15006677,-87.5304235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9608070.588,3802660.934,30984,146014,TAP146014,MONTGOMERY,AL,36105,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.2992855,-86.3107666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9615687.215,3806411.159,30985,146015,TAP146015,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.32775715,-86.37918792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9615039.819,3810377.009,30986,146016,TAP146016,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.35785607,-86.37337227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9615687.744,3806478.827,30987,146017,TAP146017,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.3282708,-86.37919267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9615575.445,3808645.335,30988,146018,TAP146018,MONTGOMERY,AL,36108,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.34471472,-86.37818388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9615097.657,3803401.382,30989,146020,TAP146020,HOPE HULL,AL,36043,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.30490768,-86.37389183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9615517.881,3801151.563,30990,146021,TAP146021,HOPE HULL,AL,36043,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.28782386,-86.37766677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9613942.748,3798852.391,30991,146022,TAP146022,HOPE HULL,AL,36043,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.27036195,-86.36351711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9616453.449,3796918.75,30992,146023,TAP146023,HOPE HULL,AL,36043,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.2556736,-86.38607113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9613441.209,3829110.274,30993,146024,TAP146024,MILLBROOK,AL,36054,TAP,IN SERVICE,ELMORE,1051,USA,32.49989725,-86.35901171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9613248.11,3830579.817,30994,146025,TAP146025,MILLBROOK,AL,36054,TAP,IN SERVICE,ELMORE,1051,USA,32.51103029,-86.35727707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9613542.976,3826087.499,30995,146026,TAP146026,MILLBROOK,AL,36054,TAP,IN SERVICE,ELMORE,1051,USA,32.47699281,-86.3599259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9605123.494,3818871.451,30996,146027,TAP146027,MONTGOMERY,AL,36110,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.42229117,-86.28429241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9607206.684,3915729.153,30997,146028,TAP146028,MERIDIAN,AL,39305,TAP,IN SERVICE,TALLADEGA,1121,USA,33.15374716,-86.30300602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,4/13/2020 0:00,3,115,115,Y,Y
-9611489.537,3844299.698,30998,146029,TAP146029,DEATSVILLE,AL,36022,TAP,IN SERVICE,ELMORE,1051,USA,32.61490355,-86.34147954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9612616.542,3941207.527,30999,146030,TAP146030,CHILDERSBURG,AL,35044,TAP,IN SERVICE,TALLADEGA,1121,USA,33.34515413,-86.3516036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9609882.862,3945129.057,31000,146031,TAP146031,ALPINE,AL,35014,TAP,IN SERVICE,TALLADEGA,1121,USA,33.37457747,-86.32704654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9605391.286,3951271.635,31001,146032,TAP146032,ALPINE,AL,35014,TAP,IN SERVICE,TALLADEGA,1121,USA,33.42064541,-86.28669802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
