X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9606568.685,3951171.094,31002,146033,TAP146033,ALPINE,AL,35014,TAP,IN SERVICE,TALLADEGA,1121,USA,33.41989157,-86.29727477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9614437.401,4015602.587,31003,146034,TAP146034,ONEONTA,AL,35121,TAP,IN SERVICE,BLOUNT,1009,USA,33.90164202,-86.36796066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9610167.109,4031428.222,31004,146035,TAP146035,ALTOONA,AL,35952,TAP,IN SERVICE,ETOWAH,1055,USA,34.01955601,-86.32959997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9607466.721,3813843.316,31005,146036,TAP146036,MONTGOMERY,AL,36104,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.38415551,-86.30534197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9605888.639,3810707.733,31006,146037,TAP146037,MONTGOMERY,AL,36106,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.36036566,-86.29116582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9605457.296,5498468.003,31007,146039,TAP146039,FILER CITY,MI,49634,TAP,IN SERVICE,MANISTEE,26101,USA,44.213027,-86.287291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,138,138,N,N
-9615787.427,5458008.647,31008,146040,AMBER,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.9519455,-86.38008815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/amber---donaldson-creek-transmission-line-rebuild/amber---donaldson-creek-finalv5.pdf",11/28/2016 0:00,IMAGERY,4/17/2020 0:00,3,138,-999999,N,Y
-9609267.776,5417295.073,31009,146041,DONALDSON CREEK,HART,MI,49420,SUBSTATION,IN SERVICE,OCEANA,26127,USA,43.68806067,-86.32152112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/amber---donaldson-creek-transmission-line-rebuild/amber---donaldson-creek-finalv5.pdf",11/28/2016 0:00,IMAGERY,4/17/2020 0:00,2,138,138,N,N
-9614044.913,5450888.191,31010,146042,UNKNOWN146042,LUDINGTON,MI,49431,SUBSTATION,IN SERVICE,MASON,26105,USA,43.90587845,-86.36443488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,0,-999999,-999999,N,N
-9607279.488,5342815.285,31011,146043,CONSUMERS ENERGY,NORTON SHORES,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.20230293,-86.30366002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9606172.026,5342669.898,31012,146044,UNKNOWN146044,NORTON SHORES,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.2013509,-86.29371153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,0,-999999,-999999,N,N
-9607963.766,5187393.478,31013,146045,UNKNOWN146045,COLOMA,MI,49038,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.17609,-86.309807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9610761.688,5189347.875,31014,146046,BENTON HARBOR,COLOMA,MI,49038,SUBSTATION,IN SERVICE,BERRIEN,26021,USA,42.18909963,-86.33494117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,4,345,138,N,N
-9607594.403,5209200.485,31015,146047,PALISADES,COVERT,MI,49043,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.32109866,-86.30648896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,7,345,-999999,N,N
-9606200.379,5209264.657,31016,146048,COVERT,COVERT TWP,MI,49043,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.32152489,-86.29396623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,2,-999999,-999999,N,N
-9573114.255,3768702.853,31017,146049,TAP146049,RAMER,AL,36069,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.04106955,-85.99674852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9567237.575,3852158.294,31018,146050,TAP146050,TALLASSEE,AL,36078,TAP,IN SERVICE,ELMORE,1051,USA,32.6743468,-85.94395741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9567584.753,3886669.113,31019,146051,TAP146051,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.93492188,-85.94707616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9566568.354,3885472.797,31020,146053,TAP146053,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,TALLAPOOSA,1123,USA,32.92590184,-85.93794569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9572996.307,4036272.558,31021,146054,TAP146054,GADSDEN,AL,35904,TAP,IN SERVICE,ETOWAH,1055,USA,34.0556176,-85.99568897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9568118.733,4024121.517,31022,146055,TAP146055,GADSDEN,AL,35903,TAP,IN SERVICE,ETOWAH,1055,USA,33.96513536,-85.95187298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9563649.118,4007386.852,31023,146056,TAP146056,WELLINGTON,AL,36279,TAP,IN SERVICE,CALHOUN,1015,USA,33.84036364,-85.91172174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9563510.42,3973126.828,31024,146057,TAP146057,OXFORD,AL,36203,TAP,IN SERVICE,TALLADEGA,1121,USA,33.58435616,-85.9104758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9565281.544,3971252.251,31025,146058,TAP146058,NEWVILLE,AL,36353,TAP,IN SERVICE,TALLADEGA,1121,USA,33.57032641,-85.92638608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9563221.464,3771160.043,31026,146059,TAP146059,MONTGOMERY,AL,36117,TAP,IN SERVICE,BULLOCK,1011,USA,32.05977849,-85.90788007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9571847.222,5283960.077,31027,146060,UNKNOWN146060,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.81569097,-85.98536657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,1,69,69,Y,Y
-9572349.17,5283975.424,31028,146061,TAP146061,ZEELAND,MI,49464,TAP,IN SERVICE,OTTAWA,26139,USA,42.81579209,-85.98987565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-9571675.305,5480106.924,31029,146062,UNKNOWN146062,IRONS,MI,49644,SUBSTATION,IN SERVICE,LAKE,26085,USA,44.09468698,-85.98382221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9571191.808,5448086.561,31030,146063,UNKNOWN146063,BRANCH,MI,49402,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.88774303,-85.97947888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9563853.489,5437432.957,31031,146064,UNKNOWN146064,BALDWIN,MI,49304,SUBSTATION,IN SERVICE,LAKE,26085,USA,43.81873003,-85.91355764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-9575199.354,5358624.136,31032,146065,TAP146065,BRIDGETON TWP,MI,49327,TAP,IN SERVICE,NEWAYGO,26123,USA,43.30573445,-86.01547928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,138,138,Y,Y
-9564079.062,5131442.153,31033,146066,UNKNOWN146066,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.80251,-85.915584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9566247.454,5140397.936,31034,146067,UNKNOWN146067,CASSOPOLIS,MI,49031,SUBSTATION,IN SERVICE,CASS,26027,USA,41.862454,-85.935063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9570902.993,5286505.205,31035,146068,ROOSEVELT,ZEELAND,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.8324599,-85.97688442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,10/12/2015 0:00,6,345,345,N,N
-9943579.57,3839262.891,31036,146069,TAP146069,UNION,MS,39365,TAP,IN SERVICE,LEAKE,28079,USA,32.57678384,-89.32469506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9945837.324,3805152.503,31037,146070,TAP146070,LAKE,MS,39092,TAP,IN SERVICE,SCOTT,28123,USA,32.31820245,-89.34497682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9934050.616,3861467.524,31038,146071,TAP146071,PHILADELPHIA,MS,39350,TAP,IN SERVICE,NESHOBA,28099,USA,32.74471166,-89.23909502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9965429.605,3810398.5,31039,146072,TAP146072,FOREST,MS,39074,TAP,IN SERVICE,SCOTT,28123,USA,32.35801916,-89.52097726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9965431.981,3810233.803,31040,146073,TAP146073,FOREST,MS,39074,TAP,IN SERVICE,SCOTT,28123,USA,32.35676938,-89.52099861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9964002.782,3811945.26,31041,146074,TAP146074,KOSCIUSKO,MS,39090,TAP,IN SERVICE,SCOTT,28123,USA,32.36975559,-89.5081599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10005990.96,3819516.659,31042,146075,TAP146075,BRANDON,MS,39047,TAP,IN SERVICE,RANKIN,28121,USA,32.42718356,-89.88534614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10006095.94,3819340.827,31043,146076,TAP146076,BRANDON,MS,39047,TAP,IN SERVICE,RANKIN,28121,USA,32.42585031,-89.88628918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2014 0:00,IMAGERY/OTHER,1/15/2020 0:00,3,161,161,N,N
-10033419.59,3804934.982,31044,146077,TAP146077,FLOWOOD,MS,39232,TAP,IN SERVICE,RANKIN,28121,USA,32.3165511,-90.13174173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10064342.15,3854476.621,31045,146078,TAP146078,BENTONIA,MS,39040,TAP,IN SERVICE,YAZOO,28163,USA,32.69187533,-90.40952379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10051429.44,3835091.422,31046,146079,TAP146079,FLORA,MS,39071,TAP,IN SERVICE,MADISON,28089,USA,32.54520093,-90.29352692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10046364.86,3811090.174,31047,146080,TAP146080,JACKSON,MS,39213,TAP,IN SERVICE,HINDS,28049,USA,32.3632676,-90.248031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9676809.593,4638388.21,31048,146081,NORTH,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.41619508,-86.92825959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9676619.451,4635113.71,31049,146082,CENTRAL,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.39314397,-86.92655151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9679356.99,4633121.108,31050,146083,SOUTHWEST,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.37911328,-86.95114324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9682559.975,3821421.869,31051,146084,TAP146084,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.44162855,-86.97991615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9682504.687,3821453.002,31052,146085,TAP146085,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.44186457,-86.97941949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9683837.108,3812282.832,31053,146086,TAP146086,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.37231681,-86.99138883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9683853.777,3812271.72,31054,146087,TAP146087,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.3722325,-86.99153857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9679093.734,3836231.175,31055,146088,TAP146088,SELMA,AL,36703,TAP,IN SERVICE,DALLAS,1047,USA,32.5538313,-86.94877838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9680896.509,3918935.214,31056,146089,TAP146089,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.17785583,-86.96497298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9674446.895,3825646.566,31057,146090,TAP146090,JONES,AL,36749,TAP,IN SERVICE,DALLAS,1047,USA,32.47365125,-86.90703511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9672431.134,3934132.741,31058,146091,TAP146091,HELENA,AL,35080,TAP,IN SERVICE,SHELBY,1117,USA,33.29204666,-86.88892722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9690503.598,3821667.177,31059,146092,TAP146092,SELMA,AL,36701,TAP,IN SERVICE,DALLAS,1047,USA,32.44348826,-87.05127493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9690855.446,3978487.486,31060,146093,TAP146093,ADAMSVILLE,AL,35005,TAP,IN SERVICE,JEFFERSON,1073,USA,33.62446394,-87.05443563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9694913.862,3975535.92,31061,146094,TAP146094,QUINTON,AL,35130,TAP,IN SERVICE,JEFFERSON,1073,USA,33.602383,-87.090893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9447051.976,4048910.558,31062,146098,TAP146098,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.1496236,-84.8643118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9442942.75,4051814.079,31063,146099,TAP146099,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.17120628,-84.82739799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9400849.902,4066303.066,31064,146100,TAP146100,CANTON,GA,30114,TAP,IN SERVICE,CHEROKEE,13057,USA,34.27882445,-84.4492715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9951831.906,4172451.206,31065,146101,MOSCOW,MOSCOW,TN,38057,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.06303908,-89.39882706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9963219.596,4194963.589,31066,146102,OAKLAND,OAKLAND,TN,38060,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.22840231,-89.50112442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9899228.136,4189757.372,31067,146103,HEBRON,BOLIVAR,TN,38008,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.19019026,-88.92627936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9895872.287,4167316.824,31068,146104,MIDDLETON,MIDDLETON,TN,38052,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.02527778,-88.89613325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9886779.598,4239448.603,31069,146105,BONWOOD,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.55417447,-88.81445224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/30/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-8910915.714,5171413.165,31070,146106,EERIE SOUTH,ERIE,PA,16509,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.06961514,-80.04811782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/5/2015 0:00,IMAGERY,9/28/2015 0:00,9,345,115,Y,Y
-8903813.82,5176518.144,31071,146107,UNKNOWN146107,GREENE TWP,PA,16510,SUBSTATION,IN SERVICE,ERIE,42049,USA,42.10364844,-79.98432042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2017 0:00,IMAGERY,4/3/2017 0:00,6,230,115,Y,Y
-9175503.543,4244432.808,31072,146108,TAP146108,SWANNANOA,NC,28778,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.5905927,-82.42495072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,1/16/2020 0:00,3,115,115,Y,Y
-9174387.726,4204073.383,31073,146109,TAP146109,EAST FLAT ROCK,NC,28726,TAP,IN SERVICE,HENDERSON,37089,USA,35.29522217,-82.41492717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9174381.844,4204066.46,31074,146110,TAP146110,EAST FLAT ROCK,NC,28726,TAP,IN SERVICE,HENDERSON,37089,USA,35.2951714,-82.41487433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9176040.804,4203721.275,31075,146111,TAP146111,HENDERSONVILLE,NC,28792,TAP,IN SERVICE,HENDERSON,37089,USA,35.2926405,-82.42977702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9184501.34,5337687.27,31076,146112,TAP146112,BURTCHVILLE TWP,MI,48059,TAP,IN SERVICE,ST. CLAIR,26147,USA,43.16871448,-82.50577931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9183168.46,5322849.52,31077,146113,TAP146113,FORT GRATIOT TWP,MI,48059,TAP,IN SERVICE,ST. CLAIR,26147,USA,43.07142325,-82.49380584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9185589.712,5277947.085,31078,146114,TAP146114,EAST CHINA,MI,48054,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.77605544,-82.51555632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9185437.464,5293084.191,31079,146115,TAP146115,ST CLAIR,MI,48079,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.87578541,-82.51418865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,120,120,Y,Y
-9183974.382,4241481.301,31080,146116,TAP146116,ASHEVILLE,NC,28803,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.56902885,-82.50104556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9179736.247,4204177.682,31081,146117,TAP146117,HENDERSONVILLE,NC,28739,TAP,IN SERVICE,HENDERSON,37089,USA,35.29598687,-82.46297375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9183012.324,4223404.035,31082,146118,TAP146118,FLETCHER,NC,28732,TAP,IN SERVICE,HENDERSON,37089,USA,35.43682882,-82.49240325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-9182679.828,5293276.859,31083,146119,TAP146119,MARYSVILLE,MI,48040,TAP,IN SERVICE,ST. CLAIR,26147,USA,42.87705376,-82.48941639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,120,120,Y,Y
-8948349.081,5151151.151,31084,146120,ERIE WEST,ERIE,PA,16502,SUBSTATION,IN SERVICE,ERIE,42049,USA,41.93435462,-80.38438747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,5,345,115,N,Y
-8832797.079,5234670.447,31085,146121,DUNKIRK,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.49004249,-79.34636618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/8/2015 0:00,IMAGERY,9/28/2015 0:00,14,230,115,N,N
-8818943.178,4750664.468,31086,146122,GREENLAND GAP,MOUNT STORM,WV,26739,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.20211616,-79.22191447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",7/29/2015 0:00,IMAGERY,10/2/2015 0:00,3,500,-999999,N,N
-8815474.555,5136415.283,31087,146123,WAYNE,WARREN,PA,16365,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.83580372,-79.1907553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,6,230,115,Y,Y
-8830259.094,5211531.361,31088,146124,UNKNOWN146124,CASSADAGA,NY,14718,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.33657842,-79.32356707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8832660.973,5229879.645,31089,146125,BRIGHAM RD,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.45829955,-79.34514352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, IMAGERY, OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",12/29/2016 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,115,115,Y,Y
-8835446.217,5175335.759,31090,146126,UNKNOWN146126,NORTH HARMONY TOWN OF,NY,14710,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.09576747,-79.37016378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,0,-999999,-999999,N,N
-8821489.051,5183193.765,31091,146127,UNKNOWN146127,JAMESTOWN,NY,14701,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.14812516,-79.24478443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8821879.577,5175010.186,31092,146128,UNKNOWN146128,JAMESTOWN,NY,14701,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.09359725,-79.24829258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,1,-999999,-999999,N,N
-8826610.107,5233001.999,31093,146129,TAP146129,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.4789895,-79.29078766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,3/28/2018 0:00,5,115,115,Y,Y
-8826602.523,5232132.984,31094,146130,UNKNOWN146130,DUNKIRK,NY,14048,SUBSTATION,IN SERVICE,CHAUTAUQUA,36013,USA,42.47323175,-79.29071953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2016 0:00,IMAGERY/OTHER,1/27/2017 0:00,4,115,115,Y,Y
-8817314.411,5177900.496,31095,146132,TAP146132,JAMESTOWN,NY,14701,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.112861,-79.207283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-8832148.554,5231404.812,31096,146136,TAP146136,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.46840677,-79.34054038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-8828535.506,5232990.955,31097,146137,TAP146137,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.47891633,-79.30808381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/25/2019 0:00,3,115,115,Y,Y
-8826615.599,5232979.434,31098,146140,TAP146140,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.47884,-79.290837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2017 0:00,IMAGERY/OTHER,3/28/2018 0:00,5,115,115,Y,Y
-8358803.024,4626778.094,31099,146141,OCEAN CITY,OCEAN CITY,MD,21842,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.33443153,-75.08840513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9124953.475,4324586.276,31100,146142,TAP146142,ELK PARK,NC,28622,TAP,IN SERVICE,AVERY,37011,USA,36.17397305,-81.97085173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10924641.82,4244321.426,31101,146143,DARLINGTON ROAD,CALUMET,OK,73014,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.58977905,-98.13772724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/DarlingtonRoad-RomanNose/",9/25/2015 0:00,IMAGERY,9/25/2015 0:00,2,138,138,N,N
-10940459.39,4179619.631,31102,146144,ANANDARKO,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.11573073,-98.27981888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.ferc.gov/EventCalendar/Files/20110103093539-ER11-112-000.pdf",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,3,138,138,Y,Y
-9033660.449,5130298.472,31103,146145,UNKNOWN146145,PERRY,OH,44081,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.79485092,-81.15075253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9033287.577,5131008.973,31104,146146,PERRY,PERRY,OH,44081,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.79960916,-81.14740296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,345,345,N,N
-10387855.22,4444692.8,31105,146147,EPSY,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.04006497,-93.31569112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nixa.com/index.aspx?page=214&recordid=86",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-10383952.72,4449448.722,31106,146148,NORTHEAST,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.07415957,-93.28063441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nixa.com/index.aspx?page=214&recordid=83",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-10386317.91,4447776.848,31107,146149,TRACKER,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.06217586,-93.30188121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nixa.com/index.aspx?page=214&recordid=84",9/24/2015 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-9166863.617,4197660.631,31108,146150,TAP146150,SALUDA,NC,28773,TAP,IN SERVICE,POLK,37149,USA,35.24819071,-82.34733695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9154510.939,4193717.552,31109,146151,TAP146151,TRYON,NC,28782,TAP,IN SERVICE,POLK,37149,USA,35.21925842,-82.23637095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9154502.92,4193721.639,31110,146152,TAP146152,TRYON,NC,28782,TAP,IN SERVICE,POLK,37149,USA,35.21928841,-82.23629892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9167075.774,4287458.96,31111,146153,TAP146153,BURNSVILLE,NC,28714,TAP,IN SERVICE,YANCEY,37199,USA,35.90428387,-82.34924278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9161200.217,4305313.781,31112,146154,TAP146154,GREEN MOUNTAIN,NC,28740,TAP,IN SERVICE,YANCEY,37199,USA,36.03409482,-82.29646175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9151990.846,4287457.81,31113,146155,TAP146155,BURNSVILLE,NC,28714,TAP,IN SERVICE,YANCEY,37199,USA,35.9042755,-82.21373257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8400985.902,4241749.441,31114,146156,TAP146156,WAVES,NC,27982,TAP,IN SERVICE,DARE,37055,USA,35.57098813,-75.46734037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8405018.16,4211849.348,31115,146157,TAP146157,AVON,NC,27915,TAP,IN SERVICE,DARE,37055,USA,35.35221484,-75.50356276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8536976.125,4658883.314,31116,146158,CHALK POINT,EAGLE HARBOR,MD,20608,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.56030499,-76.68896133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",5/5/2015 0:00,IMAGERY,3/13/2019 0:00,18,500,-999999,N,N
-8509743.897,4640730.731,31117,146159,CALVERT CLIFFS,LUSBY,MD,20657,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.43268094,-76.44433007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",5/7/2015 0:00,IMAGERY,10/5/2015 0:00,6,500,500,N,N
-8520345.837,4678149.981,31118,146160,CHESAPEAKE BEACH,CHESAPEAKE BEACH,MD,20732,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.69551429,-76.53956892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8519334.97,4672894.918,31119,146161,RANDLE CLIFF,CHESAPEAKE BEACH,MD,20732,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.65866068,-76.53048814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8513369.263,4713382.553,31120,146162,BAY RIDGE,ANNAPOLIS,MD,21403,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.94210886,-76.47689728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8528660.553,4704944.731,31121,146163,MARRIOTT HILL,HARWOOD,MD,20776,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.88312989,-76.61426127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8527813.531,4713060.135,31122,146164,RIVA ROAD,DAVIDSONVILLE,MD,21035,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.93985611,-76.60665235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,115,115,Y,Y
-8533341.323,4683490.113,31123,146165,DUNKIRK,DUNKIRK,MD,20754,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.73294504,-76.65630935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY,5/4/2015 0:00,1,69,69,Y,Y
-8532339.344,4679479.022,31124,146166,MOUNT HARMONY,OWINGS,MD,20736,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.7048318,-76.64730842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-8528238.956,4673485.139,31125,146167,SUNDERLAND,HUNTINGTOWN,MD,20639,SUBSTATION,IN SERVICE,CALVERT,24009,USA,38.66280083,-76.61047401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY,5/4/2015 0:00,2,69,69,Y,Y
-8514279.358,4619238.261,31126,146169,HEWITT ROAD SWITCHING STATION,GREAT MILLS,MD,20634,SUBSTATION,IN SERVICE,ST. MARY'S,24037,USA,38.28128324,-76.48507281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,5/7/2015 0:00,8,230,69,N,Y
-8571448.706,4605508.931,31127,146170,WESTMORELAND,COLONIAL BEACH,VA,22443,SUBSTATION,IN SERVICE,WESTMORELAND,51193,USA,38.18440517,-76.9986338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8576283.763,4696048.214,31128,146171,POTOMAC RIVER,ALEXANDRIA,VA,22314,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.82089165,-77.04206786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,N,N
-8577107.376,4702841.976,31129,146172,PENTAGON,ARLINGTON,VA,22202,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.86842435,-77.04946649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8549429.754,4701174.069,31130,146173,OAK GROVE,UPPER MARLBORO,MD,20774,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.85675775,-76.80083419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, ftp://www.pjm.com/planning/project-queues/feas_docs/m01_fea.pdf",5/5/2015 0:00,IMAGERY,10/6/2015 0:00,16,230,230,N,N
-8549953.86,4680775.11,31131,146174,TALBERT TAP,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.71391713,-76.80554231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, ftp://www.pjm.com/planning/project-queues/feas_docs/m01_fea.pdf",5/5/2015 0:00,IMAGERY,10/6/2015 0:00,11,230,230,N,N
-8557226.564,4684266.155,31132,146175,BURCHES HILL,CLINTON,MD,20735,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.73838294,-76.87087412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",5/5/2015 0:00,IMAGERY,10/5/2015 0:00,9,500,230,N,N
-8576145.408,4693144.283,31133,146176,UNKNOWN146176,ALEXANDRIA,VA,22314,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.80056454,-77.04082499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8574568.712,4695422.347,31134,146177,UNKNOWN146177,WASHINGTON,DC,20032,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.81651116,-77.02666129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/12/2017 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8570821.196,4702016.498,31135,146178,UNKNOWN146178,WASHINGTON,DC,20020,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.86265057,-76.99299678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8563402.931,4699610.013,31136,146179,SUITLAND,SUITLAND,MD,20746,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.84581581,-76.92635737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8561720.231,4702280.017,31137,146180,WALKER MILL ROAD,CAPITOL HEIGHTS,MD,20743,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.8644938,-76.91124142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-8561555.188,4706673.587,31138,146181,SEAT PLEASANT,SEAT PLEASANT,MD,20743,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.8952183,-76.90975881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8558231.181,4705627.005,31139,146182,CENTRAL AVENUE,CAPITOL HEIGHTS,MD,20743,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.88790069,-76.87989875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8567673.305,4694957.253,31140,146183,SAINT BARNABAS,OXON HILL,MD,20745,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.81325575,-76.96471879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8561335.37,4693397.788,31141,146184,CAMP SPRINGS,TEMPLE HILLS,MD,20748,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.80233927,-76.90778415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8574447.831,4695462.366,31142,146185,BLUE PLAINS,WASHINGTON,DC,20032,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.81679126,-77.02557539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,230,230,N,N
-8574193.825,4706731.254,31143,146186,PEPCO 117,WASHINGTON,DC,20004,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.89562148,-77.02329362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8570294.927,4691795.015,31144,146187,LIVINGSTON ROAD,OXON HILL,MD,20745,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.79111789,-76.98826922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8569672.247,4699567.258,31145,146188,ALABAMA AVENUE,WASHINGTON,DC,20032,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.84551668,-76.98267559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,4,230,230,N,N
-8555728.985,4713055.873,31146,146189,GLENARDEN,HYATTSVILLE,MD,20785,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.93982634,-76.85742114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8540413.397,4709500.498,31147,146190,MITCHELLVILLE,BOWIE,MD,20716,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.91498003,-76.71983888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8571829.819,4708847.244,31148,146191,TUXEDO,WASHINGTON,DC,20002,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.9104139,-77.00205739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,3/14/2019 0:00,6,115,115,N,N
-8576993.888,4708359.966,31149,146192,O ST,WASHINGTON,DC,20037,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.90700772,-77.04844702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY/OTHER,3/13/2019 0:00,5,138,69,N,N
-8574546.422,4711224.505,31150,146193,PEPCO HARVARD,WASHINGTON,DC,20001,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.92702913,-77.02646106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,3/14/2019 0:00,3,115,115,N,N
-8574443.33,4707916.58,31151,146194,TENTH ST,WASHINGTON,DC,20001,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.90390821,-77.02553496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY/OTHER,3/13/2019 0:00,4,138,138,N,N
-8563039.98,4686668.769,31152,146195,STEED ROAD,CLINTON,MD,20735,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.75521598,-76.92309692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8547697.476,4691715.632,31153,146196,CRAIN HIGHWAY,UPPER MARLBORO,MD,20772,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.79056206,-76.78527287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8570603.492,4711493.296,31154,146197,12TH & IRVING,WASHINGTON,DC,20017,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.92890753,-76.99104111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,3,69,69,N,N
-8564362.058,4713159.273,31155,146198,BLADENSBURG,BLADENSBURG,MD,20710,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.9405488,-76.93497336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,4,115,115,N,N
-8577706.436,4692646.279,31156,146199,JEFFERSON STREET,ALEXANDRIA,VA,22314,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.797078,-77.05484794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,3,230,230,Y,Y
-8577680.61,4699014.278,31157,146200,GLEBE,ARLINGTON,VA,22202,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.84164768,-77.05461594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,5,230,-999999,Y,N
-8577263.437,4698819.186,31158,146201,POTOMAC YARD,ALEXANDRIA,VA,22305,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.84028265,-77.05086841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,4,230,230,N,N
-8577008.443,4702984.353,31159,146202,PENTAGON,ARLINGTON,VA,22202,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.86942016,-77.04857776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,0,-999999,-999999,N,N
-8561693.746,4709841.836,31160,146203,TUXEDO,HYATTSVILLE,MD,20785,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.91736581,-76.9110035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,4,115,115,N,N
-8557545.6,4714139.737,31161,146204,LANHAM,HYATTSVILLE,MD,20784,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.94739905,-76.87374007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,4,115,115,N,N
-8559860.056,4682152.042,31162,146205,UNKNOWN146205,CLINTON,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.72356789,-76.89453118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-8570533.004,4676914.821,31163,146206,FARMINGTON,ACCOKEEK,MD,20607,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.68685385,-76.9904079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,5/6/2015 0:00,3,69,69,Y,Y
-8568651.416,4681924.584,31164,146207,GALLAHAN ROAD,CLINTON,MD,20735,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.72197376,-76.97350531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-8557980.179,4704511.398,31165,146208,RITCHIE,CAPITOL HEIGHTS,MD,20743,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.88009964,-76.87764396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,9,230,69,N,Y
-8561225.3,4698589.217,31166,146209,KINGSWOOD,SUITLAND,MD,20746,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.83867355,-76.90679538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,4,69,69,Y,Y
-8567030.534,4689258.535,31167,146210,PALMERS CORNER,FORT WASHINGTON,MD,20744,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.77335579,-76.95894468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,12,230,69,N,Y
-8561810.991,4656348.985,31168,146211,HAWKINS GATE,LA PLATA,MD,20646,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.54250065,-76.91205673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,5/6/2015 0:00,13,230,69,N,N
-8562447.16,4668895.295,31169,146212,WESTLAKE,WALDORF,MD,20603,SUBSTATION,IN SERVICE,CHARLES,24017,USA,38.63059873,-76.91777153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,5/6/2015 0:00,2,69,69,Y,Y
-9745524.601,5118968.321,31170,146213,UNKNOWN146213,CHICAGO,IL,60617,SUBSTATION,IN SERVICE,COOK,17031,USA,41.71892501,-87.54553701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-11064582.16,5109260.974,31171,146214,TAP146214,BROKEN BOW,NE,68822,TAP,IN SERVICE,CUSTER,31041,USA,41.65380244,-99.39483269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,Y,Y
-9787524.805,5118923.534,31172,146215,TAP146215,BURR RIDGE,IL,60527,TAP,NOT AVAILABLE,DUPAGE,17043,USA,41.7186247,-87.92283126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY,5/23/2017 0:00,3,138,138,Y,Y
-9835933.371,5117918.901,31173,146216,MONTGOMERY,OSWEGO,IL,60543,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.71188806,-88.35769281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,1,138,138,Y,Y
-9775942.348,5101365.897,31174,146217,TINLEY PARK,TINLEY PARK,IL,60477,SUBSTATION,IN SERVICE,COOK,17031,USA,41.60078903,-87.81878428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9750931.716,5104476.984,31175,146218,SOUTH HOLLAND,SOUTH HOLLAND,IL,60473,SUBSTATION,IN SERVICE,COOK,17031,USA,41.62168439,-87.59410995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-10052848.04,5120100.953,31176,146219,QUAD CITIES,CORDOVA,IL,61242,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.72651908,-90.3062704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,345,N,N
-9849097.758,5114036.65,31177,146220,PLANO (345 KV),YORKVILLE,IL,60560,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.68584871,-88.47595051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,1/16/2019 0:00,7,345,138,N,Y
-9829330.685,5117296.481,31178,146221,OSWEGO,OSWEGO,IL,60543,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.70771403,-88.29837987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,138,138,Y,Y
-9821997.958,5117271.28,31179,146222,WOLFS CROSSING,NAPERVILLE,IL,60564,SUBSTATION,IN SERVICE,WILL,17197,USA,41.70754502,-88.23250886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,138,N,Y
-9819453.145,5116651.266,31180,146223,ROUTE 59,NAPERVILLE,IL,60564,SUBSTATION,IN SERVICE,WILL,17197,USA,41.70338684,-88.20964842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9814596.659,5116565.078,31181,146224,SPRING BROOK,NAPERVILLE,IL,60565,SUBSTATION,IN SERVICE,WILL,17197,USA,41.70280879,-88.16602186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9809257.564,5118400.001,31182,146225,ROYCE,NAPERVILLE,IL,60565,SUBSTATION,IN SERVICE,WILL,17197,USA,41.71511421,-88.11805996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9806905.317,5116738.934,31183,146226,BOLLINGBROOK,BOLINGBROOK,IL,60440,SUBSTATION,IN SERVICE,WILL,17197,USA,41.7039748,-88.09692936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,345,N,N
