X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9767412.103,5114481.109,31184,146227,ALSIP,ALSIP,IL,60803,SUBSTATION,IN SERVICE,COOK,17031,USA,41.68883036,-87.74215578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,-999999,Y,N
-9766405.328,5107222.412,31185,146228,CRESTWOOD,MIDLOTHIAN,IL,60445,SUBSTATION,IN SERVICE,COOK,17031,USA,41.64011819,-87.73311177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,138,Y,Y
-9763510.03,5120191.782,31186,146229,EVERGREEN PARK,EVERGREEN PARK,IL,60805,SUBSTATION,IN SERVICE,COOK,17031,USA,41.72712802,-87.70710287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9759002.945,5106737.926,31187,146230,BLUE ISLAND,HARVEY,IL,60426,SUBSTATION,IN SERVICE,COOK,17031,USA,41.63686556,-87.66661503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,9,345,138,N,Y
-9753611.571,5110628.753,31188,146231,WILDWOOD,CHICAGO,IL,60628,SUBSTATION,IN SERVICE,COOK,17031,USA,41.66298229,-87.6181835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,138,-999999,Y,N
-9746046.401,5110630.942,31189,146232,HEGEWISCH,CHICAGO,IL,60633,SUBSTATION,IN SERVICE,COOK,17031,USA,41.66299698,-87.55022441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9744887.575,5111560.242,31190,146233,TOWER AUTOMOTIVE,CHICAGO,IL,60633,SUBSTATION,IN SERVICE,COOK,17031,USA,41.66923324,-87.53981451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-9745547.763,5106250.51,31191,146234,BURNHAM,BURNHAM,IL,60633,SUBSTATION,IN SERVICE,COOK,17031,USA,41.63359309,-87.54574508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,14,345,138,N,Y
-9743061.375,5114792.577,31192,146235,STATELINE,CHICAGO,IN,60617,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.69091975,-87.52340947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,4,138,-999999,Y,N
-9741628.243,5110025.005,31193,146236,SHEFFIELD,HAMMOND,IN,46320,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.65893039,-87.51053543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/13/2015 0:00,IMAGERY,6/23/2015 0:00,7,345,138,N,Y
-10206037.9,5117208.826,31194,146237,TIFFIN,TIFFIN,IA,52340,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.70712618,-91.68239834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2015 0:00,IMAGERY,9/10/2015 0:00,3,345,161,N,Y
-10443089.85,5110189.488,31195,146238,GRIMES,GRIMES,IA,50111,SUBSTATION,IN SERVICE,POLK,19153,USA,41.66003431,-93.81187222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2015 0:00,IMAGERY,9/10/2015 0:00,7,345,161,N,Y
-10077492.12,5113336.847,31196,146239,SUB 91,ELDRIDGE,IA,52748,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.68115381,-90.52765193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,4,345,161,Y,Y
-10304132.76,5102807.219,31197,146240,MONTEZUMA SWITCHING STATION,MONTEZUMA,IA,50171,SUBSTATION,IN SERVICE,POWESHIEK,19157,USA,41.61047039,-92.5635995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,3,345,345,N,N
-10408122.65,5112415.615,31198,146241,BONDURANT,ALTOONA,IA,50009,SUBSTATION,IN SERVICE,POLK,19153,USA,41.67497285,-93.49775659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,6,345,161,N,Y
-10418401.71,5118111.333,31199,146242,ANKENY,ANKENY,IA,50021,SUBSTATION,IN SERVICE,POLK,19153,USA,41.71317849,-93.59009489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,161,161,Y,Y
-8575714.295,4748253.504,31200,146243,BRIGHTON,MISHAWAKA,MD,46545,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.18533086,-77.03695223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",4/23/2015 0:00,IMAGERY,10/5/2015 0:00,11,500,230,N,N
-8561131.888,4734563.758,31201,146244,BURTONSVILLE,LAUREL,MD,20707,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.08994594,-76.90595624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, ftp://www.pjm.com/planning/project-queues/feas_docs/m01_fea.pdf",4/23/2015 0:00,IMAGERY,10/5/2015 0:00,15,230,230,N,N
-8535706.963,4728350.189,31202,146245,WAUGH CHAPEL,GLEN BURNIE,MD,21061,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.04660954,-76.67756026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",5/1/2015 0:00,IMAGERY,10/5/2015 0:00,17,500,-999999,N,N
-8546228.083,4723859.913,31203,146246,BOWIE,BOWIE,MD,20720,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.01527564,-76.77207309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,13,230,115,N,N
-8545926.987,4723912.565,31204,146247,JERICHO,BOWIE,MD,20720,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.01564313,-76.76936829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,4,230,230,N,N
-8571305.752,4717399.216,31205,146248,TOKOMA,TAKOMA PARK,MD,20912,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.97016745,-76.99734962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,7,230,69,N,N
-8566898.449,4722492.041,31206,146249,METZEROTT ROAD,COLLEGE PARK,MD,20740,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.00572764,-76.95775814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY/OTHER,10/5/2015 0:00,8,230,230,N,N
-8565042.921,4752173.384,31207,146250,UNKNOWN146250,CLARKSVILLE,MD,21029,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.21261929,-76.94108965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8554916.861,4729511.671,31208,146251,MONTPELIER,LAUREL,MD,20708,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.05471228,-76.85012571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8537978.129,4753542.787,31209,146252,UNKNOWN146252,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.22214995,-76.69796248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8536715.309,4755022.21,31210,146253,UNKNOWN146253,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23244487,-76.68661838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8536661.316,4754781.75,31211,146254,UNKNOWN146254,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23077167,-76.68613335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8550402.563,4751663.839,31212,146255,LONG REACH,COLUMBIA,MD,21045,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.20907267,-76.80957307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8536446.529,4751076.422,31213,146256,UNKNOWN146256,LINTHICUM HEIGHTS,MD,21090,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.20498381,-76.68420389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8534522.946,4745212.154,31214,146257,UNKNOWN146257,GLEN BURNIE,MD,21061,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.16415106,-76.66692405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8563281.843,4737688.531,31215,146258,UNKNOWN146258,BURTONSVILLE,MD,20866,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.11172954,-76.92526962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8560767.626,4735708.748,31216,146259,UNKNOWN146259,LAUREL,MD,20707,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.09792875,-76.90268402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8560636.46,4735754.608,31217,146260,UNKNOWN146260,LAUREL,MD,20707,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.09824845,-76.90150573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8547098.884,4742031.003,31218,146261,UNKNOWN146261,JESSUP,MD,20794,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.14199087,-76.77989563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8546997.829,4743592.743,31219,146262,UNKNOWN146262,JESSUP,MD,20794,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.15287097,-76.77898783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8546796.235,4743173.715,31220,146263,UNKNOWN146263,JESSUP,MD,20794,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.14995191,-76.77717688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-8546391.346,4747986.728,31221,146264,UNKNOWN146264,ELKRIDGE,MD,21075,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.18347331,-76.7735397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8535050.328,4748616.24,31222,146266,UNKNOWN146266,BALTIMORE,MD,21240,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.18785651,-76.6716616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8545363.344,4735160.285,31223,146267,UNKNOWN146267,FORT GEORGE G MEADE,MD,20755,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.094105,-76.764305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,4,115,115,Y,Y
-8577136.136,4727586.407,31224,146268,WHEATON,SILVER SPRING,MD,20902,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.04128072,-77.04972485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8566759.411,4747364.654,31225,146269,HIGHLAND,HIGHLAND,MD,20777,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.17914162,-76.95650915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8562607.004,4721550.723,31226,146270,BRANCHVILLE,COLLEGE PARK,MD,20740,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.99915632,-76.91920744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8552678.275,4738264.24,31227,146271,LAUREL,LAUREL,MD,20723,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.11574222,-76.83001614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8544482.331,4717327.289,31228,146272,LEVITT,BOWIE,MD,20715,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.9696651,-76.75639073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8572663.87,4718961.569,31229,146273,GRANT AVENUE,TAKOMA PARK,MD,20912,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.98107834,-77.0095498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8570401.273,4727269.889,31230,146274,WHITE OAK,SILVER SPRING,MD,20904,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.03907229,-76.98922454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8565914.078,4719323.063,31231,146275,CAMPUS DRIVE,COLLEGE PARK,MD,20740,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.98360264,-76.94891539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8564636.698,4715660.346,31232,146276,RIVERDALE,RIVERDALE PARK,MD,20737,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.95802186,-76.93744048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8556752.135,4732275.544,31233,146277,CONTEE ROAD,LAUREL,MD,20708,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.07398994,-76.86661225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8570987.14,4721331.764,31234,146278,SEEK LANE,TAKOMA PARK,MD,20912,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.99762768,-76.99448748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8553984.759,4721236.96,31235,146279,NASA,BELTSVILLE,MD,20705,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.99696581,-76.84175249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8577234.348,4722844.765,31236,146280,LINDEN,SILVER SPRING,MD,20910,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.00818984,-77.0506071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8575192.856,4720839.031,31237,146281,METRO,SILVER SPRING,MD,20910,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.99418761,-77.03226807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8573015.484,4724749.951,31238,146282,FOUR CORNERS,SILVER SPRING,MD,20901,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.02148757,-77.0127084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8571726.485,4732453.288,31239,146283,COLESVILLE,SILVER SPRING,MD,20904,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.07522949,-77.00112913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8559846.763,4716491.733,31240,146284,WILDERCROFT,LANHAM,MD,20706,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.96382916,-76.89441177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,115,115,N,N
-8559468.688,4721147.262,31241,146285,TOAPING CASTLE,GREENBELT,MD,20770,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.99633958,-76.89101546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8547336.353,4754879.036,31242,146286,HOWARD,ELLICOTT CITY,MD,21043,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.23144863,-76.78202884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,7,230,115,N,N
-8552404.986,4749529.68,31243,146287,COLUMBIA,COLUMBIA,MD,21045,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.19421618,-76.82756115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,5,230,230,N,N
-8557531.224,4752262.54,31244,146288,WILDE LAKE,COLUMBIA,MD,21044,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.21323983,-76.87361093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,Y,Y
-8557442.192,4741860.558,31245,146289,HIGH RIDGE,LAUREL,MD,20723,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.14080334,-76.87281114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,10,230,115,N,Y
-8560807.434,4735148.594,31246,146290,SANDY SPRING,LAUREL,MD,20707,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,39.0940235,-76.90304162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,Y,Y
-8547551.99,4740678.774,31247,146291,CRYSTAL SPRINGS,JESSUP,MD,20794,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.13256901,-76.78396595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,5/1/2015 0:00,4,115,-999999,Y,N
-8539537.745,4719342.285,31248,146292,PRIEST BRIDGE,BOWIE,MD,20715,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.98373686,-76.71197276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,5/1/2015 0:00,2,-999999,-999999,N,N
-8539807.641,4754143.595,31249,146293,VIADUCT AVENUE,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.226331,-76.71439728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,2,115,115,Y,Y
-8551619.318,4715994.073,31250,146294,BUENA VISTA,GLENN DALE,MD,20769,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.96035302,-76.82050337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,230,230,N,N
-8566007.08,4765062.499,31251,146295,FRIENDSHIP MANOR,WEST FRIENDSHIP,MD,21794,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.30227272,-76.94975083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8550170.061,4760454.819,31252,146296,UNKNOWN146296,ELLICOTT CITY,MD,21043,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.27023603,-76.80748448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8542166.258,4761127.858,31253,146297,UNKNOWN146297,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.2749165,-76.73558509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8544624.54,4762917.17,31254,146298,UNKNOWN146298,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.2873583,-76.75766821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8542104.012,4763300.932,31255,146299,UNKNOWN146299,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.29002646,-76.73502592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8540864.846,4760032.962,31256,146300,UNKNOWN146300,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.26730217,-76.7238943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8539326.688,4790074.799,31257,146301,UNKNOWN146301,REISTERSTOWN,MD,21136,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.47592466,-76.7100768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8538864.922,4773272.237,31258,146302,UNKNOWN146302,BALTIMORE,MD,21215,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.35931779,-76.70592868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8537571.981,4771710.06,31259,146303,UNKNOWN146303,BALTIMORE,MD,21215,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.34846664,-76.694314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8534809.101,4761610.886,31260,146305,UNKNOWN146305,BALTIMORE,MD,21229,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.27827541,-76.66949462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8532531.72,4756633.603,31261,146306,UNKNOWN146306,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.24365642,-76.64903656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8566143.973,4780279.909,31262,146307,UNKNOWN146307,SYKESVILLE,MD,21784,SUBSTATION,IN SERVICE,CARROLL,24013,USA,39.40797353,-76.95098057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8556062.344,4761589.206,31263,146309,BETHANY,ELLICOTT CITY,MD,21042,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.27812465,-76.86041576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8550533.111,4781771.592,31264,146310,UNKNOWN146310,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.41832622,-76.81074581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8549654.415,4784976.331,31265,146311,UNKNOWN146311,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.4405628,-76.80285235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8545440.78,4765691.407,31266,146312,UNKNOWN146312,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.3066443,-76.76500062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8545089.402,4772585.345,31267,146313,UNKNOWN146313,WINDSOR MILL,MD,21244,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.35454673,-76.76184414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8543975.04,4785776.755,31268,146314,UNKNOWN146314,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.44611555,-76.75183366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,4,115,115,Y,Y
-8542930.001,4777729.495,31269,146315,UNKNOWN146315,PIKESVILLE,MD,21208,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.3902694,-76.74244591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8542569.611,4785703.121,31270,146316,UNKNOWN146316,OWINGS MILLS,MD,21117,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.44560475,-76.73920847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,4,115,115,Y,Y
-8542396.692,4766016.787,31271,146317,UNKNOWN146317,GWYNN OAK,MD,21207,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.30890594,-76.73765511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8540988.138,4774358.197,31272,146318,UNKNOWN146318,PIKESVILLE,MD,21208,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.36686006,-76.72500186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8540700.961,4766436.167,31273,146319,UNKNOWN146319,GWYNN OAK,MD,21207,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.31182084,-76.7224221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8532655.341,4771492.703,31274,146320,COLDSPRING,BALTIMORE,MD,21209,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.34695671,-76.65014707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY,2/26/2020 0:00,2,115,115,N,N
-8540889.319,4770590.71,31275,146321,LOCHERN,GWYNN OAK,MD,21207,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.34069041,-76.72411415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8549748.622,4766095.514,31276,146322,HOLLOFIELD,ELLICOTT CITY,MD,21043,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.30945314,-76.80369862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,115,115,Y,Y
-8548619.87,4764720.37,31277,146323,HOLLOFIELD,KISSIMMEE,MD,34741,SUBSTATION,IN SERVICE,HOWARD,24027,USA,39.29989443,-76.79355887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,6,115,115,Y,Y
-8553833.512,4788292.049,31278,146325,NORTHWEST,REISTERSTOWN,MD,21136,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.46356194,-76.84039382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,3/12/2019 0:00,7,230,115,N,Y
-8553680.97,4770365.14,31279,146326,GRANITE,WOODSTOCK,MD,21163,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.33912325,-76.83902351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,9,230,-999999,N,Y
-8547510.736,4759280.094,31280,146327,FREDERICK ROAD,CATONSVILLE,MD,21228,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.26206595,-76.78359535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,4,115,115,N,N
-8534675.09,4787059.246,31281,146328,MAYS CHAPEL,COCKEYSVILLE,MD,21030,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.45501161,-76.66829078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,7,115,-999999,Y,Y
-8532869.001,4775609.247,31282,146329,MOUNT WASHINGTON,BALTIMORE,MD,21209,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37554791,-76.65206641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,4,115,115,N,N
-8624778.406,4520386.735,31283,146330,TAP146330,RICHMOND,VA,23230,TAP,IN SERVICE,HENRICO,51087,USA,37.58088355,-77.47770265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-8627780.235,4496217.462,31284,146331,IRON BRIDGE,RICHMOND,VA,23237,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.40862166,-77.50466853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8631886.638,4527354.085,31285,146332,NORTHWEST,HENRICO,VA,23294,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.63046819,-77.54155697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,N
-8630859.762,4509323.204,31286,146333,SOUTHWEST,RICHMOND,VA,23225,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.50207966,-77.5323324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,Y
-8624832.033,4508756.349,31287,146334,PLAZA,RICHMOND,VA,23224,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.49803979,-77.47818438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,115,N,Y
-8629699.553,4532972.713,31288,146335,MOUNTAIN ROAD,GLEN ALLEN,VA,23060,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.67043029,-77.52191006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8625558.625,4536822.02,31289,146336,ELMONT,GLEN ALLEN,VA,23059,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.6977958,-77.48471147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,13,500,-999999,N,N
-8624761.454,4520254.111,31290,146337,ACCA,RICHMOND,VA,23230,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.57993938,-77.47755036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/5/2014 0:00,IMAGERY,4/1/2015 0:00,5,115,-999999,Y,Y
-8625395.359,4622520.199,31291,146338,FREDERICKSBURG,FREDERICKSBURG,VA,22401,SUBSTATION,IN SERVICE,FREDERICKSBURG,51630,USA,38.30442241,-77.48324483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,115,N,N
-8629218.491,4588873.39,31292,146339,LADYSMITH CT,WOODFORD,VA,22580,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.06684721,-77.51758861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8628025.66,4701436.55,31293,146340,PLEASANT VALLEY,CENTREVILLE,VA,20120,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.85859386,-77.50687322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,N,N
-8623966.698,4703795.845,31294,146341,CUB-RUN DP,CENTREVILLE,VA,20120,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.87509557,-77.47041094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8632719.879,4716452.902,31295,146342,BRAMBLETON,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.96355793,-77.5490421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,9,500,230,N,N
-8630536.924,4732731.135,31296,146343,PLEASANT VIEW,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.07716711,-77.52943229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,N,N
-8630469.009,4732550.607,31297,146344,PLEASANT VIEW,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.07590817,-77.5288222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8627595.806,4685074.641,31298,146345,CANNON BRANCH,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.74404775,-77.50301178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,Y
-8624989.355,4722251.777,31299,146346,GREENWAY,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.00405042,-77.47959763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,Y,Y
-8626117.746,4643999.572,31300,146347,GARRISONVILLE,STAFFORD,VA,22556,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.45567963,-77.48973414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8627079.141,4729035.751,31301,146348,ASHBURN,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.05139227,-77.49837049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/3/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,-999999,N,Y
-8628903.835,4764221.5,31302,146349,DOUBS,ADAMSTOWN,MD,21710,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.29642643,-77.514762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",4/22/2015 0:00,IMAGERY,10/5/2015 0:00,13,500,138,N,Y
-8632304.866,4512926.667,31303,146350,TAP146350,RICHMOND,VA,23235,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.52775573,-77.54531398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8619906.884,5030208.463,31304,146351,UNKNOWN146351,CASTANEA TWP,PA,17745,SUBSTATION,NOT AVAILABLE,CLINTON,42035,USA,41.1210197,-77.43394102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,4/6/2020 0:00,7,69,-999999,Y,N
-8622050.339,5029701.665,31305,146353,TAP146353,LOCK HAVEN,PA,17745,TAP,IN SERVICE,CLINTON,42035,USA,41.11759,-77.453196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,69,69,Y,Y
-8622021.379,5029630.791,31306,146354,TAP146354,LOCK HAVEN,PA,17745,TAP,IN SERVICE,CLINTON,42035,USA,41.11711036,-77.45293584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,69,69,Y,Y
-8622018.2,5029619.188,31307,146355,TAP146355,LOCK HAVEN,PA,17745,TAP,IN SERVICE,CLINTON,42035,USA,41.11703184,-77.45290729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,69,69,Y,Y
-8624053.917,5029805.671,31308,146356,UNKNOWN146356,BALD EAGLE TWP,PA,17751,TAP,IN SERVICE,CLINTON,42035,USA,41.11829387,-77.47119445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2017 0:00,IMAGERY,5/13/2020 0:00,3,69,69,Y,Y
-8631558.285,4730685.308,31309,146357,TAP146357,LEESBURG,VA,20175,TAP,IN SERVICE,LOUDOUN,51107,USA,39.06289889,-77.53860733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2017 0:00,IMAGERY,5/23/2017 0:00,3,230,230,Y,Y
-8625077.62,4721990.167,31310,146358,UNKNOWN146358,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.00222414,-77.48039052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2017 0:00,IMAGERY,5/23/2017 0:00,2,230,230,N,N
-8631709.643,4730974.216,31311,146359,UNKNOWN146359,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.064914,-77.539967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,230,230,Y,Y
-8625077.005,4723970.285,31312,146360,UNKNOWN146360,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.016046,-77.480385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,230,-999999,Y,N
-8624142.923,4721511.287,31313,146361,UNKNOWN146361,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.998881,-77.471994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,4,230,230,N,N
-8624579.293,4614843.402,31314,146362,MINE ROAD,FREDERICKSBURG,VA,22408,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.2502859,-77.47591398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2014 0:00,IMAGERY,8/19/2014 0:00,4,115,115,N,N
-8628715.199,4589781.422,31315,146363,LADYSMITH CT,WOODFORD,VA,22580,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.07326886,-77.51306745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2014 0:00,IMAGERY,8/19/2014 0:00,4,230,115,Y,N
-8630664.644,4689938.001,31316,146364,NOVEC PARADISE,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77811429,-77.53057962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,1,115,115,Y,Y
-8635616.08,4519407.343,31317,146365,TAP146365,HENRICO,VA,23229,TAP,IN SERVICE,HENRICO,51087,USA,37.57391084,-77.57505912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,230,230,N,N
-8635599.263,4519431.596,31318,146366,TAP146366,HENRICO,VA,23229,TAP,IN SERVICE,HENRICO,51087,USA,37.57408352,-77.57490805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,230,230,N,N
-8635628.189,4519479.938,31319,146367,RIVER ROAD,HENRICO,VA,23229,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.5744277,-77.5751679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,115,Y,N
-8641023.304,4531453.097,31320,146368,SHORT PUMP,HENRICO,VA,23233,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.65962425,-77.62363304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8635785.167,4501237.042,31321,146369,HULL STREET ROAD,RICHMOND,VA,23236,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.44443045,-77.57657806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/11/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8641619.968,4510051.044,31322,146370,TRABUE,MIDLOTHIAN,VA,23113,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.50726651,-77.62899297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/11/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8632857.276,4586018.386,31323,146371,LADYSMITH,WOODFORD,VA,22580,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.04665279,-77.55027636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,5,500,230,N,Y
-8645729.845,4614503.119,31324,146372,TODDS TAVERN DP,SPOTSYLVANIA,VA,22553,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.2478853,-77.66591262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8636850.529,4613847.016,31325,146373,NI RIVER DP,SPOTSYLVANIA,VA,22553,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.24325646,-77.58614837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8637197.179,4616539.847,31326,146374,CHANCELLOR,FREDERICKSBURG,VA,22407,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.26225264,-77.58926238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,3,500,115,N,Y
-8637896.139,4659284.175,31327,146375,BRISTERS,CATLETT,VA,20119,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.56312074,-77.59554124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,5,500,115,N,N
-8634515.459,4691756.082,31328,146376,GAINESVILLE,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.79084529,-77.56517207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,115,N,N
-8634852.867,4706637.873,31329,146377,MOSBY,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.8949686,-77.56820306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/brambleton-mosby/brambleton-mosby-aerial-map.pdf",8/26/2014 0:00,IMAGERY,3/4/2019 0:00,15,500,115,N,N
-8641220.997,4712209.635,31330,146378,NEW ROAD,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.93391329,-77.62540895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8642030.347,4764078.398,31331,146379,LOVETTSVILLE,LOVETTSVILLE,VA,20180,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.2954316,-77.63267947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/8/2014 0:00,IMAGERY,4/1/2015 0:00,2,138,138,Y,Y
-8642533.418,4505249.285,31332,146380,TAP146380,MIDLOTHIAN,VA,23114,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.47304075,-77.63719863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-8642455.237,4505170.669,31333,146381,TAP146381,MIDLOTHIAN,VA,23114,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.47248027,-77.63649631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,3/21/2019 0:00,3,230,230,Y,Y
-8642445.812,4505176.095,31334,146382,TAP146382,MIDLOTHIAN,VA,23114,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.47251895,-77.63641165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8645412.046,4858420.805,31335,146383,UNKNOWN146383,CHAMBERSBURG,PA,17201,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.9482214,-77.66305779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,69,69,Y,Y
-8634809.489,4700883.386,31336,146384,TAP146384,CATHARPIN,VA,20143,TAP,IN SERVICE,PRINCE WILLIAM,51153,USA,38.85472429,-77.56781339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,115,115,N,N
-8635860.83,4958423.4,31337,146385,YEAGERTOWN,YEAGERTOWN,PA,17099,SUBSTATION,IN SERVICE,MIFFLIN,42087,USA,40.63343883,-77.57725775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,230,230,Y,Y
-8637306.909,4950633.74,31338,146386,LEWISTOWN,LEWISTOWN,PA,17044,SUBSTATION,IN SERVICE,MIFFLIN,42087,USA,40.58031375,-77.5902481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,230,115,Y,Y
-8635920.162,4663295.816,31339,146387,SOWEGO DP,CATLETT,VA,20119,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.59129348,-77.57779074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/21/2014 0:00,IMAGERY,8/21/2014 0:00,2,115,115,Y,Y
-8876671.132,4394956.82,31340,146388,STOCKTON,AXTON,VA,24054,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.6825974,-79.7404935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/8/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,Y,Y
-8882858.394,4983147.984,31341,146389,CABOT,CABOT,PA,16023,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.80177937,-79.79607462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,9,500,138,N,Y
-8874903.33,4896493.269,31342,146390,YUKON,WEST NEWTON,PA,15089,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.20991267,-79.72461307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,11,500,138,N,Y
-8874329.561,4368981.861,31343,146392,TAP146392,EDEN,NC,27288,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.49524364,-79.71945881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8873966.085,4325059.103,31344,146393,TAP146393,BROWNS SUMMIT,NC,27214,TAP,IN SERVICE,GUILFORD,37081,USA,36.17740166,-79.71619365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-8882668.251,4930431.137,31345,146394,TAP146394,MONROEVILLE,PA,15146,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.44233632,-79.79436653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,138,138,Y,Y
-8873673.476,4931351.627,31346,146395,UNKNOWN146395,PITTSBURGH,PA,15239,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.44862915,-79.71356509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8874265.017,4955737.662,31347,146396,UNKNOWN146396,NATRONA HEIGHTS,PA,15065,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.615127,-79.718879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-8874943.398,4954653.269,31348,146397,UNKNOWN146397,NATRONA HEIGHTS,PA,15065,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.607732,-79.724973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8875011.637,4954616.758,31349,146398,UNKNOWN146398,NATRONA HEIGHTS,PA,15065,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.607483,-79.725586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-8880100.657,4894166.431,31350,146399,WESTRAVER,WEST NEWTON,PA,15089,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.193948,-79.77130145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8883398.618,4931093.909,31351,146400,UNIVERSAL,PITTSBURGH,PA,15235,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.44686735,-79.80092753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8882928.175,4943172.364,31352,146401,LOGANS FERRY,PLUM,PA,15068,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.52938796,-79.79670147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,138,138,Y,Y
-8882597.82,4944338.763,31353,146402,CHESWICK,SPRINGDALE,PA,15024,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.53735149,-79.79373384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,10,138,138,Y,Y
-8879707.129,4951286.764,31354,146403,GOBAIN,NEW KENSINGTON,PA,15068,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.58476896,-79.76776632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8874820.336,4934826.249,31355,146404,PLUM,PITTSBURGH,PA,15239,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.47237772,-79.72386752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-8883116.73,4492975.965,31356,146405,BLUE RIDGE,BLUE RIDGE,VA,24064,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.38548831,-79.79839529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,1,-999999,-999999,N,N
-8889794.704,4387431.02,31357,146406,TAP146406,RIDGEWAY,VA,24148,TAP,IN SERVICE,HENRY,51089,USA,36.62836165,-79.85838455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,Y,Y
-8893535.8,4547904.709,31358,146407,LOWMOOR,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,ALLEGHANY,51005,USA,37.77652852,-79.89199139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/11/2015 0:00,5,230,138,N,N
-8887598.331,4381614.594,31359,146408,RIDGEWAY,RIDGEWAY,VA,24148,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.58641859,-79.8386542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/9/2014 0:00,IMAGERY,4/1/2015 0:00,4,138,-999999,Y,Y
-8890611.435,4446172.97,31360,146409,BLAINE,ROCKY MOUNT,VA,24151,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,37.05067776,-79.86572137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,138,138,N,N
-8890303.49,4476570.517,31361,146410,VINTON,VINTON,VA,24179,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.26829925,-79.86295506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8885978.71,4552958.267,31362,146411,CLIFTON FORGE,CLIFTON FORGE,VA,24422,SUBSTATION,IN SERVICE,ALLEGHANY,51005,USA,37.81240178,-79.8241049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,4,230,138,N,N
