X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8891100.937,4485636.693,31363,146412,BONSACK,ROANOKE,VA,24019,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.33308427,-79.87011864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,138,N,N
-8891397.1,4487935.37,31364,146413,TAP146413,ROANOKE,VA,24019,TAP,IN SERVICE,BOTETOURT,51023,USA,37.34950127,-79.87277912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8889713.603,4401614.445,31365,146414,UNKNOWN146414,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.73054466,-79.85765601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,Y,Y
-8891856.195,4549426.152,31366,146415,UNKNOWN146415,LOW MOOR,VA,24457,SUBSTATION,IN SERVICE,ALLEGHANY,51005,USA,37.78733048,-79.87690324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8888759.612,5071752.326,31367,146416,UNKNOWN146416,FRANKLIN,PA,16323,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.40155327,-79.84908617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,0,-999999,-999999,N,N
-8885042.771,4924638.693,31368,146417,TAP146417,TURTLE CREEK,PA,15145,RISER,IN SERVICE,ALLEGHENY,42003,USA,40.40272339,-79.81569721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8885056.28,4924645.997,31369,146418,TAP146418,TURTLE CREEK,PA,15145,RISER,IN SERVICE,ALLEGHENY,42003,USA,40.40277336,-79.81581857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,8/29/2019 0:00,1,-999999,-999999,N,N
-8890009.548,4923826.319,31370,146419,UNKNOWN146419,BRADDOCK,PA,15104,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.39716592,-79.86031453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,0,-999999,-999999,N,N
-8890732.141,4923887.533,31371,146420,UNKNOWN146420,BRADDOCK,PA,15104,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.39758471,-79.8668057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,0,-999999,-999999,N,N
-8892175.784,4925357.246,31372,146421,UNKNOWN146421,BRADDOCK,PA,15104,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40763864,-79.87977415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,1,138,138,Y,Y
-8893311.448,4645318.047,31373,146422,TAP146422,CASS,WV,24927,TAP,IN SERVICE,POCAHONTAS,54075,USA,38.464954,-79.889976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,-999999,-999999,Y,Y
-8886042.489,5025352.547,31374,146423,UNKNOWN146423,PETROLIA,PA,16050,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.08815048,-79.82467784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8884260.943,4530967.586,31375,146424,UNKNOWN146424,EAGLE ROCK,VA,24085,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.65617143,-79.80867393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8886216.611,4578532.624,31376,146425,UNKNOWN146425,HOT SPRINGS,VA,24445,SUBSTATION,IN SERVICE,BATH,51017,USA,37.993677,-79.826242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-8892111.726,4991407.659,31377,146426,BUTLER,BUTLER,PA,16002,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.85792156,-79.87919871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,6,138,138,Y,Y
-8884207.765,5055426.855,31378,146427,HANDSOME LAKE,ROCKLAND TWP,PA,16374,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.29145587,-79.80819623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,345,345,Y,Y
-8887930.908,4972728.937,31379,146428,HOUSEVILLE,SAXONBURG,PA,16056,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.73089183,-79.84164179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/22/2015 0:00,2,138,138,Y,Y
-8893533.035,4920691.232,31380,146429,DRAVOSBURG,MUNHALL,PA,15120,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.37571443,-79.89196655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,-999999,-999999,N,N
-8893307.602,4920509.372,31381,146430,DRAVOSBURG,WEST MIFFLIN,PA,15122,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.37446986,-79.88994145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,16,138,-999999,Y,N
-8889753.46,4921920.568,31382,146431,MON VALLEY WORKS ILLINOIS,DUQUESNE,PA,15110,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.38412684,-79.85801405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,138,-999999,Y,N
-8884955.798,4946425.987,31383,146432,HARWICK,HARMAR TWP,PA,15024,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.55159953,-79.81491592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8884744.98,4924558.821,31384,146433,WILMERDING,TURTLE CREEK,PA,15145,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.402177,-79.81302211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,8,138,138,Y,Y
-8888565.05,4491980.792,31385,146434,LAKE FOREST,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.37838469,-79.84733838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,138,N,N
-8898165.419,4825050.111,31386,146435,FORT MARTIN,DILLINER,WV,15327,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.71802128,-79.93357997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",4/7/2014 0:00,IMAGERY,10/1/2015 0:00,4,500,500,N,N
-8909197.191,5021109.798,31387,146436,KEISTER,SLIPPERY ROCK,PA,16057,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.05941826,-80.03268006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.firstenergycorp.com/content/dam/corporate/transmission/campbell-keister/campbell-keister-mcdowell-transmission-factsheet.pdf",5/5/2015 0:00,IMAGERY,2/21/2019 0:00,2,138,138,Y,Y
-8914554.116,5034133.828,31388,146437,CAMPBELL,GROVE CITY,PA,16127,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.14757809,-80.08080213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/content/dam/corporate/transmission/campbell-keister/campbell-keister-mcdowell-transmission-factsheet.pdf",6/9/2015 0:00,IMAGERY,6/9/2015 0:00,3,138,-999999,Y,N
-8910868.399,4952194.085,31389,146438,TAP146438,MCCANDLESS TWP,PA,15090,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.5909586,-80.04769277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,2,-999999,-999999,N,N
-8903690.468,4919436.984,31390,146440,TAP146440,PITTSBURGH,PA,15227,TAP,NOT AVAILABLE,ALLEGHENY,42003,USA,40.36713046,-79.98321233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,-999999,-999999,N,N
-8897190.084,4923817.641,31391,146441,UNKNOWN146441,WEST HOMESTEAD,PA,15120,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.39710655,-79.92481838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,1,-999999,-999999,N,N
-8909596.977,4773715.382,31392,146442,TAP146442,GRAFTON,WV,26354,TAP,IN SERVICE,TAYLOR,54091,USA,39.36239565,-80.0362714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8902983.918,4808959.025,31393,146443,UNKNOWN146443,MORGANTOWN,WV,26501,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.60674503,-79.97686528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8908337.347,4941639.92,31394,146444,UNKNOWN146444,PITTSBURGH,PA,15229,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.51892385,-80.02495595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8894052.529,5027308.011,31395,146445,UNKNOWN146445,BOYERS,PA,16020,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.10138881,-79.89663324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8900243.869,4684067.363,31396,146446,UNKNOWN146446,MILL CREEK,WV,26280,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.73699,-79.952251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8894381.673,4886596.51,31397,146447,UNKNOWN146447,CHARLEROI,PA,15022,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.141984,-79.89959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8895876.722,4886196.098,31398,146448,CHARLEROI,CHARLEROI,PA,15022,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.13923425,-79.91302025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,11,138,138,Y,Y
-8902642.917,4814499.525,31399,146449,MORGANTOWN,MORGANTOWN,WV,26505,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.64508001,-79.97380202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8898124.14,4845364.69,31400,146450,HATFIELD,CARMICHAELS,PA,15320,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.85824865,-79.93320915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,500,-999999,N,N
-8896241.182,4845730.535,31401,146451,RONCO,MASONTOWN,PA,15461,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.86077138,-79.91629425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,500,-999999,N,N
-8906641.303,5088734.837,31402,146452,WAYNE,COCHRANTON,PA,16314,SUBSTATION,IN SERVICE,CRAWFORD,42039,USA,41.51588408,-80.00972013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,4,345,115,Y,Y
-8910628.5,4933629.244,31403,146453,BRUNOT ISLAND,PITTSBURGH,PA,15204,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.4641973,-80.04553773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,8,345,138,Y,Y
-8904845.011,4929850.011,31404,146454,FORBES,PITTSBURGH,PA,15219,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.43836322,-79.99358376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8904402.076,4944860.171,31405,146455,NORTH,SHALER TWP,PA,15116,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.54091106,-79.98960481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,138,138,Y,Y
-8902664.445,4952715.641,31406,146456,WILDWOOD,GIBSONIA,PA,15044,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.59451634,-79.9739954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,138,138,Y,Y
-8901289.942,4933394.635,31407,146457,ARSENAL,PITTSBURGH,PA,15201,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.46259385,-79.96164803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8901111.913,4927125.933,31408,146458,CARSON,PITTSBURGH,PA,15203,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.4197358,-79.96004877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8900813.963,4929319.332,31409,146459,OAKLAND,PITTSBURGH,PA,15213,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.43473481,-79.95737224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8895403.248,4911955.368,31410,146460,WEST MIFFLIN,JEFFERSON HILLS,PA,15025,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.31590418,-79.90876696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/26/2015 0:00,4,138,138,Y,Y
-8895026.775,4934859.163,31411,146461,HIGHLAND,PITTSBURGH,PA,15206,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.47260264,-79.90538504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8894248.557,4947188.865,31412,146462,PINE CREEK,PITTSBURGH,PA,15238,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.55680642,-79.8983942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/26/2015 0:00,6,138,138,Y,Y
-8903584.201,4808455.71,31413,146463,PRICE HILL,MORGANTOWN,WV,26501,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.60326151,-79.98225771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8906343.525,4812539.938,31414,146464,WESTOVER,MORGANTOWN,WV,26501,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.63152396,-80.00704514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8907884.14,4815605.528,31415,146465,OSAGE,MORGANTOWN,WV,26501,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.65272995,-80.02088472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,Y,N
-8901094.318,4818080.664,31416,146466,WEST RUN,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.66984678,-79.95989071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8900749.804,4807155.641,31417,146467,SOUTH MORGANTOWN,MORGANTOWN,WV,26508,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.59426275,-79.95679589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2015 0:00,IMAGERY,9/11/2015 0:00,2,-999999,-999999,Y,Y
-8902733.632,4818417.831,31418,146468,COLLINS FERRY,MORGANTOWN,WV,26505,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.67217813,-79.97461692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/21/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8415374.847,4694426.99,31419,146469,UNKNOWN146469,GREENWOOD,DE,19950,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.80954403,-75.59659847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-8411652.015,4632833.195,31420,146470,UNKNOWN146470,SALISBURY,MD,21804,SUBSTATION,IN SERVICE,WICOMICO,24045,USA,38.37708575,-75.5631557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8486189.897,4716818.196,31421,146471,GRASONVILLE,GRASONVILLE,MD,21638,SUBSTATION,IN SERVICE,QUEEN ANNE'S,24035,USA,38.96610939,-76.23274088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://pjm.com/-/media/committees-groups/committees/srrtep-ma/20170105/20170105-reliability-analysis-update.ashx",8/4/2016 0:00,IMAGERY,3/12/2019 0:00,2,69,69,N,N
-8453945.839,4710336.112,31422,146472,UNKNOWN146472,DENTON,MD,21629,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.9208204,-75.94308758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8412702.571,4653603.656,31423,146473,UNKNOWN146473,LAUREL,DE,19956,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.523209,-75.572593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-8456800.451,4682626.926,31424,146474,UNKNOWN146474,PRESTON,MD,21655,SUBSTATION,IN SERVICE,CAROLINE,24011,USA,38.726896,-75.968731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8476651.563,5025920.178,31425,146475,SUSQUEHANNA,BERWICK,PA,18603,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.09199356,-76.14705657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/13/2015 0:00,IMAGERY,10/2/2015 0:00,5,500,-999999,Y,N
-8414750.849,5014390.652,31426,146477,TAP146477,ALBRIGHTSVILLE,PA,18210,TAP,NOT AVAILABLE,CARBON,42025,USA,41.01389,-75.590993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8414834.312,5014405.984,31427,146478,TAP146478,ALBRIGHTSVILLE,PA,18210,TAP,NOT AVAILABLE,CARBON,42025,USA,41.01399392,-75.59174276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8417434.775,5019636.901,31428,146479,TAP146479,LAKE HARMONY,PA,18624,TAP,NOT AVAILABLE,CARBON,42025,USA,41.04944075,-75.61510312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,UNVERIFIED,12/6/2016 0:00,3,69,69,Y,Y
-8417420.472,5019626.364,31429,146480,TAP146480,LAKE HARMONY,PA,18624,TAP,NOT AVAILABLE,CARBON,42025,USA,41.04936937,-75.61497463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8417278.231,5019656.921,31430,146481,UNKNOWN146481,LAKE HARMONY,PA,18624,SUBSTATION,IN SERVICE,CARBON,42025,USA,41.04957638,-75.61369686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,69,69,Y,Y
-8419190.968,5025310.02,31431,146482,UNKNOWN146482,BLAKESLEE,PA,18610,SUBSTATION,IN SERVICE,CARBON,42025,USA,41.08786255,-75.63087926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-8419126.204,5025226.026,31432,146483,TAP146483,BLAKESLEE,PA,18610,TAP,IN SERVICE,CARBON,42025,USA,41.08729385,-75.63029748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8419919.076,5034001.003,31433,146484,UNKNOWN146484,GOULDSBORO,PA,18424,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.14667959,-75.63741997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,6,230,69,Y,Y
-8406837.127,5029651.803,31434,146485,UNKNOWN146485,POCONO LAKE,PA,18347,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.11725256,-75.51990282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,69,69,Y,Y
-8406753.425,5029298.28,31435,146486,TAP146486,POCONO LAKE,PA,18347,TAP,NOT AVAILABLE,MONROE,42089,USA,41.11486001,-75.51915091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,UNVERIFIED,12/6/2016 0:00,3,69,69,Y,Y
-8406745.478,5029310.937,31436,146487,TAP146487,POCONO LAKE,PA,18347,TAP,NOT AVAILABLE,MONROE,42089,USA,41.11494567,-75.51907953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,UNVERIFIED,12/6/2016 0:00,3,69,69,Y,Y
-8436867.969,5042772.208,31437,146488,UNKNOWN146488,WILKES BARRE,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.2059861,-75.78967447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,1,69,69,Y,Y
-8436611.494,5047029.914,31438,146489,TAP146489,WILKES-BARRE,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.23475523,-75.78737051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2015 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8449067.269,5042052.411,31439,146490,TAP146490,HANOVER TWP,PA,18706,TAP,IN SERVICE,LUZERNE,42079,USA,41.20112121,-75.89926264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8451095.376,5033592.923,31440,146491,TAP146491,RICE TWP,PA,18707,TAP,IN SERVICE,LUZERNE,42079,USA,41.14391905,-75.91748144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8451077.099,5033608.751,31441,146492,TAP146492,WRIGHT TWP,PA,18707,TAP,IN SERVICE,LUZERNE,42079,USA,41.14402613,-75.91731726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8460167.399,5016542.016,31442,146493,TAP146493,BUTLER TWP,PA,18222,TAP,NOT AVAILABLE,LUZERNE,42079,USA,41.02847085,-75.99897681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,12/7/2016 0:00,2,69,69,Y,Y
-8460167.399,5016516.735,31443,146494,TAP146494,BUTLER TWP,PA,18222,TAP,NOT AVAILABLE,LUZERNE,42079,USA,41.02829953,-75.99897681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,3/28/2019 0:00,3,69,69,Y,Y
-8440930.61,5042940.846,31444,146495,TAP146495,WILKES-BARRE,PA,18702,TAP,NOT AVAILABLE,LUZERNE,42079,USA,41.20712582,-75.82616979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,12/7/2016 0:00,3,69,69,Y,Y
-8440936.967,5042950.353,31445,146496,TAP146496,WILKES-BARRE,PA,18702,TAP,NOT AVAILABLE,LUZERNE,42079,USA,41.20719007,-75.8262269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,12/7/2016 0:00,3,69,69,Y,Y
-8445560.189,5046868.024,31446,146497,TAP146497,WILKES-BARRE TWP,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.23366157,-75.86775801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-8445563.368,5046858.514,31447,146498,TAP146498,WILKES-BARRE TWP,PA,18702,TAP,IN SERVICE,LUZERNE,42079,USA,41.23359733,-75.86778656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-8429335.089,5073982.62,31448,146499,TAP146499,SCRANTON,PA,18504,TAP,NOT AVAILABLE,LACKAWANNA,42069,USA,41.4165797,-75.72200546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,12/7/2016 0:00,3,69,69,Y,Y
-8429340.652,5073995.335,31449,146500,TAP146500,SCRANTON,PA,18504,TAP,NOT AVAILABLE,LACKAWANNA,42069,USA,41.41666536,-75.72205542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,UNVERIFIED,12/7/2016 0:00,3,69,69,Y,Y
-8486285.181,5020935.233,31450,146501,UNKNOWN146501,BERWICK,PA,18603,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.05823583,-76.23359683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,69,-999999,Y,N
-8440380.025,5070284.655,31451,146502,UNKNOWN146502,RANSOM TWP,PA,18411,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.39166306,-75.8212238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,-999999,-999999,N,N
-8409872.278,5013400.125,31452,146503,UNKNOWN146503,ALBRIGHTSVILLE,PA,18210,SUBSTATION,IN SERVICE,CARBON,42025,USA,41.00717563,-75.54716805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8466050.001,5109904.614,31453,146504,NORTH MESHOPPEN,MESHOPPEN,PA,18630,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.65812239,-76.05182112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,4,230,-999999,Y,N
-8416780.456,5085945.294,31454,146505,LACKAWANNA,BLAKELY,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.49711797,-75.60922527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,10,500,69,Y,Y
-8411748.921,5083820.266,31455,146506,PECKVILLE,ARCHBALD,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.4828186,-75.56402622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,4,230,69,N,Y
-8422978.152,4861394.018,31456,146507,BRADFORD,EAST BRADFORD TWP,PA,19380,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.96869399,-75.66490012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,9,230,138,Y,Y
-8419346.848,4852818.434,31457,146508,LENAPE,POCOPSON TWP,PA,19382,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.90962862,-75.63227956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,2,230,230,N,N
-8414652.868,4898773.817,31458,146509,LIMERICK (230KV SUB),EAST COVENTRY TWP,PA,19465,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22555609,-75.59011281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,230,-999999,N,N
-8408965.196,4847401.173,31459,146510,CONCORD,CONCORD TWP,PA,19342,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.87229031,-75.5390196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,7/15/2015 0:00,3,230,230,N,N
-8406942.829,4891019.799,31460,146511,UPPER PROVIDENCE,ROYERSFORD,PA,19468,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.17235266,-75.52085236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/10/2015 0:00,2,230,230,N,N
-8413830.743,4898064.092,31461,146512,LIMERICK (500KV SUB),ROYERSFORD,PA,19468,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22068812,-75.58272754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/pe.xls",5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,500,-999999,N,N
-8407943.103,4887868.254,31462,146513,CROMBY,EAST PIKELAND TWP,PA,19460,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.15071671,-75.52983798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/pe.xls",6/4/2015 0:00,IMAGERY,6/10/2015 0:00,5,230,-999999,N,N
-8406941.676,4860881.588,31463,146514,TAP146514,WESTTOWN TWP,PA,19382,TAP,IN SERVICE,CHESTER,42029,USA,39.965166,-75.520842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,3,-999999,-999999,Y,Y
-8408505.765,4862460.235,31464,146515,UNKNOWN146515,EAST GOSHEN TWP,PA,19380,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.97603412,-75.53489246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,2,-999999,-999999,N,N
-8425979.135,4880191.097,31465,146516,UNKNOWN146516,UPPER UWCHLAN TWP,PA,19425,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.09798274,-75.6918584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,12/2/2016 0:00,1,-999999,-999999,N,N
-8440951.819,4831572.13,31466,146517,CLAY,FRANKLIN TWP,PA,19350,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.76307259,-75.82636032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2016 0:00,IMAGERY,4/29/2020 0:00,2,230,230,Y,Y
-8483579.925,4877112.142,31467,146518,LEOLA,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.07682208,-76.2092951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",12/9/2016 0:00,IMAGERY,3/23/2018 0:00,2,138,138,Y,Y
-8487825.229,4869459.974,31468,146519,TAP146519,LANCASTER,PA,17602,TAP,IN SERVICE,LANCASTER,42071,USA,40.02420271,-76.24743132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8487827.613,4869474.502,31469,146520,TAP146520,LANCASTER,PA,17602,TAP,IN SERVICE,LANCASTER,42071,USA,40.02430264,-76.24745273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483377.41,4865588.04,31470,146521,UNKNOWN146521,WEST LAMPETER TWP,PA,17579,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.99756226,-76.20747589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,2,138,138,Y,Y
-8483488.395,4872117.737,31471,146522,UNKNOWN146522,LANCASTER,PA,17602,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04248315,-76.20847288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,2,138,138,Y,Y
-8486875.31,4872663.267,31472,146523,TAP146523,LANCASTER,PA,17602,TAP,NOT AVAILABLE,LANCASTER,42071,USA,40.04623477,-76.23889806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,UNVERIFIED,12/12/2016 0:00,3,138,138,Y,Y
-8486865.775,4872672.609,31473,146524,TAP146524,LANCASTER,PA,17602,TAP,NOT AVAILABLE,LANCASTER,42071,USA,40.04629901,-76.2388124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,UNVERIFIED,12/12/2016 0:00,3,138,138,Y,Y
-8486986.067,4872125.858,31474,146525,TAP146525,LANCASTER,PA,17602,TAP,IN SERVICE,LANCASTER,42071,USA,40.042539,-76.239893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8486997.533,4872140.69,31475,146526,TAP146526,LANCASTER,PA,17602,TAP,IN SERVICE,LANCASTER,42071,USA,40.042641,-76.239996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483668.644,4876133.964,31476,146527,TAP146527,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.070098,-76.21009208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483560.572,4876193.153,31477,146528,TAP146528,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.07050488,-76.20912126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483662.286,4876129.81,31478,146530,TAP146530,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.07006944,-76.21003497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483613.019,4877071.681,31479,146531,TAP146531,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.07654395,-76.20959239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8483627.322,4877068.565,31480,146532,TAP146532,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.07652254,-76.20972088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,3,138,138,Y,Y
-8480227.053,4878230.71,31481,146533,UNKNOWN146533,UPPER LEACOCK TWP,PA,17540,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.08451039,-76.17917574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,1,138,138,Y,Y
-8483295.964,4886607.221,31482,146534,SOUTH AKRON,EPHRATA,PA,17522,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.14205756,-76.20674424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.flickr.com/photos/cslingerlanddrummer93/sets/72157619331989120/",5/5/2015 0:00,IMAGERY,3/30/2017 0:00,14,230,69,Y,Y
-8461914.574,4897478.754,31483,146535,UNKNOWN146535,BRECKNOCK TWP,PA,19540,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.21667305,-76.01467194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2017 0:00,IMAGERY,3/31/2017 0:00,0,-999999,-999999,N,N
-8458434.383,4911017.508,31484,146536,UNKNOWN146536,CUMRU TWP,PA,19609,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.30947995,-75.98340886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8453676.238,4914183.891,31485,146537,UNKNOWN146537,READING,PA,19611,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.33116684,-75.94066572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8411242.373,4743273.303,31486,146538,UNKNOWN146538,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.15064568,-75.55947582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,0,-999999,-999999,N,N
-8482866.068,4788173.975,31487,146539,UNKNOWN146539,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.46274306,-76.20288242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8464226.968,4765405.825,31488,146540,UNKNOWN146540,WORTON,MD,21678,SUBSTATION,IN SERVICE,KENT,24029,USA,39.30465923,-76.03544454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,1,69,69,Y,Y
-8463829.951,4831283.949,31489,146541,NOTTINGHAM,NOTTINGHAM,PA,19362,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.76108258,-76.03187807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/28/2015 0:00,3,230,230,Y,Y
-8450683.944,4910718.292,31490,146542,SOUTH READING,CUMRU TWP,PA,19508,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.30743023,-75.91378548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,4,230,69,N,Y
-8431634.58,4792053.968,31491,146543,MT. PLEASANT,MIDDLETOWN,DE,19709,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.48964691,-75.74266214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2015 0:00,IMAGERY,7/29/2015 0:00,3,138,138,Y,Y
-8408397.024,4788853.045,31492,146544,HOPE CREEK,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.46745248,-75.53391561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,4,500,500,N,N
-8405435.63,4819967.133,31493,146545,DEEPWATER,PENNSVILLE,NJ,8070,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.68288983,-75.50731296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2015 0:00,IMAGERY,9/8/2015 0:00,9,138,-999999,N,N
-8468828.891,4801689.438,31494,146546,PERRYVILLE,PERRYVILLE,MD,21903,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.5564142,-76.07678431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,N,N
-8442800.928,4809234.357,31495,146547,CECIL,ELKTON,MD,21921,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.60865056,-75.84297114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,-999999,-999999,N,N
-8470968.877,4819773.131,31496,146548,COLORA,COLORA,MD,21917,SUBSTATION,IN SERVICE,CECIL,24015,USA,39.68154861,-76.09600814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,4/29/2015 0:00,3,230,-999999,Y,Y
-8520437.559,4820622.146,31497,146549,CONASTONE,WHITE HALL,MD,21161,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.68741801,-76.54039286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",4/27/2015 0:00,IMAGERY,10/5/2015 0:00,8,500,230,N,N
-8515542.146,4974510.806,31498,146550,UNKNOWN146550,SHAMOKIN,PA,17872,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.7430204,-76.49641662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-8522587.71,4979627.546,31499,146551,TAP146551,SHAMOKIN,PA,17872,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.777836,-76.559708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8523268.601,4980257.434,31500,146552,UNKNOWN146552,COAL TOWNSHIP,PA,17866,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.78212066,-76.56582455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-8515536.583,4974474.097,31501,146553,TAP146553,SHAMOKIN,PA,17872,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.74277056,-76.49636665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,UNVERIFIED,12/5/2016 0:00,3,69,69,Y,Y
-8526155.518,4950459.802,31502,146554,UNKNOWN146554,WILLIAMSTOWN,PA,17098,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.57912702,-76.59175816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-8514251.461,4994728.932,31503,146555,UNKNOWN146555,CATAWISSA,PA,17820,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,40.88048332,-76.4848222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,69,69,Y,Y
-8512334.649,4989093.062,31504,146556,UNKNOWN146556,ELYSBURG,PA,17824,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,40.8421937,-76.46760319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,1,69,69,Y,Y
-8512291.738,4989132.977,31505,146557,TAP146557,ELYSBURG,PA,17824,TAP,IN SERVICE,COLUMBIA,42037,USA,40.84246496,-76.46721771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-8526036.381,5001770.865,31506,146558,TAP146558,RUSH TWP,PA,17821,TAP,IN SERVICE,NORTHUMBERLAND,42097,USA,40.9282945,-76.59068794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-8528191.157,5006081.467,31507,146559,UNKNOWN146559,DANVILLE,PA,17821,SUBSTATION,IN SERVICE,MONTOUR,42093,USA,40.95754426,-76.61004462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,-999999,Y,N
-8514606.639,4994474.404,31508,146560,TAP146560,ELYSBURG,PA,17824,TAP,IN SERVICE,COLUMBIA,42037,USA,40.87875456,-76.48801282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2016 0:00,IMAGERY,12/7/2016 0:00,3,69,69,Y,Y
-8527425.931,5008413.427,31509,146561,UNKNOWN146561,MAHONING TWP,PA,17821,SUBSTATION,IN SERVICE,MONTOUR,42093,USA,40.97336246,-76.60317048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,-999999,-999999,N,N
-8511973.218,5013656.579,31510,146562,UNKNOWN146562,BLOOMSBURG,PA,17815,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.00891409,-76.46435639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,69,69,Y,Y
-8511931.813,5013685.797,31511,146564,TAP146564,BLOOMSBURG,PA,17815,TAP,NOT AVAILABLE,COLUMBIA,42037,USA,41.00911215,-76.46398445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,UNVERIFIED,12/8/2016 0:00,3,69,69,Y,Y
-8517343.876,4871542.232,31512,146565,UNKNOWN146565,WEST HEMPFIELD TWP,PA,17512,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.03852517,-76.51260184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,69,69,Y,Y
-8532172.663,4908046.424,31513,146566,UNKNOWN146566,HERSHEY,PA,17033,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.28912435,-76.64581109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,-999999,-999999,N,N
-8517958.181,4914480.878,31514,146567,UNKNOWN146567,ANNVILLE TWP,PA,17003,SUBSTATION,IN SERVICE,LEBANON,42075,USA,40.33320058,-76.51812024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,N,N
-8524911.099,4754905.789,31515,146568,UNKNOWN146568,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.23163478,-76.58057935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8523716.413,4751565.998,31516,146569,UNKNOWN146569,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.20839164,-76.56984731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8520457.265,4750680.595,31517,146570,UNKNOWN146570,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.20222842,-76.54056989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8520071.607,4751041.581,31518,146571,UNKNOWN146571,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.20474128,-76.53710547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8525779.694,4754831.32,31519,146572,UNKNOWN146572,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.2311166,-76.58838208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8523416.767,4759252.699,31520,146573,UNKNOWN146573,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.26187541,-76.56715555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8522825.532,4778698.53,31521,146574,UNKNOWN146574,PARKVILLE,MD,21234,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.39699665,-76.56184439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8518483.318,4778188.272,31522,146575,UNKNOWN146575,PARKVILLE,MD,21234,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.39345441,-76.52283762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8517864.295,4765139.211,31523,146576,UNKNOWN146576,ROSEDALE,MD,21237,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.30280596,-76.51727685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8513604.429,4753012.848,31524,146577,UNKNOWN146577,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.21846188,-76.47900982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8513404.456,4755460.143,31525,146578,UNKNOWN146578,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23549204,-76.47721343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8512972.559,4754136.251,31526,146579,UNKNOWN146579,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.2262799,-76.47333363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8512981.6,4754070.972,31527,146580,UNKNOWN146580,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.22582563,-76.47341484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8512756.991,4755892.534,31528,146581,UNKNOWN146581,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.23850053,-76.47139715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8512399.274,4754610.89,31529,146582,UNKNOWN146582,SPARROWS POINT,MD,21219,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.22958275,-76.46818373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8527401.27,4725202.15,31530,146583,UNKNOWN146583,CROWNSVILLE,MD,21032,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.02464345,-76.60294895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8520010.39,4720662.77,31531,146584,UNKNOWN146584,ANNAPOLIS,MD,21401,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.99295698,-76.53655554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,3,115,115,Y,Y
-8519552.912,4720171.072,31532,146585,UNKNOWN146585,ANNAPOLIS,MD,21401,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,38.9895239,-76.53244595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,2,115,115,Y,Y
-8513850.791,4726949.449,31533,146586,UNKNOWN146586,ARNOLD,MD,21012,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.03683642,-76.48122292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8523259.968,4748632.827,31534,146587,UNKNOWN146587,CURTIS BAY,MD,21226,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.187972,-76.565747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8529345.253,4744131.239,31535,146588,GLEN BURNIE,GLEN BURNIE,MD,21061,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.15662209,-76.62041204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8525769.419,4859954.613,31536,146589,YORKANA,LOWER WINDSOR TWP,PA,17406,SUBSTATION,IN SERVICE,YORK,42133,USA,39.95878348,-76.58828978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,6,230,115,Y,Y
-8512227.516,4869714.651,31537,146590,WEST HEMPFIELD,WEST HEMPFIELD TWP,PA,17512,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.02595462,-76.4666408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,230,-999999,Y,N
-8510801.367,4846260.936,31538,146591,OTTER CREEK,BROGUE,PA,17309,SUBSTATION,IN SERVICE,YORK,42133,USA,39.86442866,-76.45382948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,230,230,N,N
-8516712.057,5012684.98,31539,146592,COLUMBIA,BLOOMSBURG,PA,17815,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.00232753,-76.50692611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/1/2015 0:00,5,230,-999999,Y,N
-8531057.555,4754247.279,31540,146593,PUMPHREY,HALETHORPE,MD,21227,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.22705252,-76.63579392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,15,230,115,N,N
-8515506.346,4780853.564,31541,146594,WINDY EDGE STATION,PARKVILLE,MD,21234,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.41195504,-76.49609503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,20,115,115,N,N
-8529423.227,4766743.355,31542,146595,CENTER,BALTIMORE,MD,21211,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.31395587,-76.6211125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,115,115,N,N
-8528022.806,4764335.107,31543,146596,MONUMENT STREET,BALTIMORE,MD,21202,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.29721621,-76.6085323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,2,115,115,N,N
-8529756.183,4762646.665,31544,146597,GREENE STREET STATION,BALTIMORE,MD,21230,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.28547752,-76.62410349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,3,115,115,N,N
-8722669.61,4562457.303,31545,146598,TAP146598,PALMYRA,VA,22963,TAP,IN SERVICE,FLUVANNA,51065,USA,37.87978462,-78.35707429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,230,230,N,N
-8724569.948,4560886.996,31546,146599,CUNNINGHAM,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.86864966,-78.37414532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,10/5/2015 0:00,4,500,500,N,N
