X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8725157.983,4560704.8,31547,146600,FLUVANNA P.S.,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.86735761,-78.37942772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,10/5/2015 0:00,3,500,500,Y,Y
-8712822.522,4628793.781,31548,146601,PRATT'S,MADISON,VA,22727,SUBSTATION,IN SERVICE,MADISON,51113,USA,38.34863352,-78.26861639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,3/18/2015 0:00,2,115,-999999,Y,N
-8733884.818,4585303.155,31549,146602,CHARLOTTESVILLE,CHARLOTTESVILLE,VA,22901,SUBSTATION,IN SERVICE,CHARLOTTESVILLE,51540,USA,38.04159285,-78.45782221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/17/2015 0:00,5,230,230,N,N
-8739618.486,4550572.537,31550,146603,SCOTTSVILLE,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,37.79546857,-78.50932864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/17/2015 0:00,1,-999999,-999999,Y,Y
-8742596.123,4697927.908,31551,146604,EDINBURG,EDINBURG,VA,22824,SUBSTATION,IN SERVICE,SHENANDOAH,51171,USA,38.83404615,-78.5360772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,115,Y,Y
-8722852.121,4721906.973,31552,146605,STRASBURG,STRASBURG,VA,22657,SUBSTATION,IN SERVICE,SHENANDOAH,51171,USA,39.00164336,-78.35871382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,N,N
-8733242.655,4674454.832,31553,146606,PAGE,LURAY,VA,22835,SUBSTATION,IN SERVICE,PAGE,51139,USA,38.6696023,-78.45205357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,138,138,N,N
-8751974.434,4654132.713,31554,146607,NORTH SHENANDOAH,SHENANDOAH,VA,22849,SUBSTATION,IN SERVICE,PAGE,51139,USA,38.52692713,-78.620324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,138,115,N,N
-8723967.378,4551094.87,31555,146608,TAP146608,SCOTTSVILLE,VA,24590,TAP,IN SERVICE,FLUVANNA,51065,USA,37.79917627,-78.36873234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8742399.488,5075823.666,31556,146609,UNKNOWN146609,SAINT MARYS,PA,15857,SUBSTATION,IN SERVICE,ELK,42047,USA,41.42898099,-78.5343108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8732853.035,4498658.295,31557,146610,UNKNOWN146610,DILLWYN,VA,23936,SUBSTATION,IN SERVICE,BUCKINGHAM,51029,USA,37.42603627,-78.44855355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8751132.16,4799495.175,31558,146611,UNKNOWN146611,OLDTOWN,MD,21555,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.54121509,-78.61275773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8712453.232,4864262.99,31559,146612,UNKNOWN146612,BREEZEWOOD,PA,15533,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.988443,-78.265299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8749567.012,5066340.422,31560,146613,ELKO,KERSEY,PA,15846,SUBSTATION,IN SERVICE,ELK,42047,USA,41.36507654,-78.59869776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,7,230,138,Y,Y
-8740866.74,5073564.496,31561,146614,CARBON CENTER,SAINT MARYS,PA,15857,SUBSTATION,IN SERVICE,ELK,42047,USA,41.41376289,-78.52054188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,3,138,-999999,Y,N
-8723765.462,5022165.326,31562,146615,SHAWVILLE STATION,CLEARFIELD,PA,16830,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.06656755,-78.36691849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,7,230,-999999,Y,N
-8710938.693,5040960.049,31563,146616,MOSHANNON,FRENCHVILLE,PA,16836,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.19373759,-78.25169367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,4,230,230,Y,Y
-8719180.68,4933911.028,31564,146617,ALTOONA,HOLLIDAYSBURG,PA,16648,SUBSTATION,IN SERVICE,BLAIR,42013,USA,40.46612313,-78.3257327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,230,-999999,Y,N
-8714570.787,4536722.674,31565,146618,BEAR GARDEN,NEW CANTON,VA,23123,SUBSTATION,IN SERVICE,BUCKINGHAM,51029,USA,37.69708966,-78.28432132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,3,230,230,Y,Y
-8723924.44,4551145.764,31566,146619,KIDDS STORE,SCOTTSVILLE,VA,24590,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.79953752,-78.36834662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,115,115,Y,Y
-8752693.177,4574731.779,31567,146620,RED HILL,NORTH GARDEN,VA,22959,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,37.96676425,-78.62678058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-8741473.052,4582429.805,31568,146621,SHERWOOD,CHARLOTTESVILLE,VA,22903,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.02126164,-78.52598849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-8729160.101,4596190.168,31569,146622,PROFFIT,CHARLOTTESVILLE,VA,22911,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.11857582,-78.41537937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,230,230,Y,Y
-8731207.693,4597430.331,31570,146623,HOLLYMEAD,CHARLOTTESVILLE,VA,22911,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.12733997,-78.43377319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,1,230,230,Y,Y
-8870803.504,4119254.85,31571,146624,TAP146624,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.67095637,-79.6877837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8869995.51,4118337.065,31572,146625,TAP146625,WEST COLUMBIA,SC,29170,TAP,IN SERVICE,MARLBORO,45069,USA,34.66417547,-79.68052537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8870649.765,4118167.35,31573,146626,TAP146626,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.66292149,-79.68640264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8865774.287,4111673.178,31574,146627,TAP146627,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.61492376,-79.64260548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8856977.514,4035151.04,31575,146628,TAP146628,PAMPLICO,SC,29583,TAP,IN SERVICE,FLORENCE,45041,USA,34.0472703,-79.56358271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8853721.64,4036248.227,31576,146629,TAP146629,PAMPLICO,SC,29583,TAP,IN SERVICE,FLORENCE,45041,USA,34.05543652,-79.5343347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8857623.266,4049701.043,31577,146630,TAP146630,FLORENCE,SC,29506,TAP,NOT AVAILABLE,FLORENCE,45041,USA,34.15550004,-79.56938361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,UNVERIFIED,8/14/2015 0:00,3,115,115,Y,Y
-8849337.531,4057192.353,31578,146631,TAP146631,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.21116991,-79.49495159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8873694.607,4061949.033,31579,146632,TAP146632,FLORENCE,SC,29506,TAP,IN SERVICE,FLORENCE,45041,USA,34.24649895,-79.71375492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8870616.434,4106870.977,31580,146633,TAP146633,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.57941335,-79.68610322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8875849.609,4098480.099,31581,146634,TAP146634,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.51732964,-79.73311364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8876517.108,4098480.099,31582,146635,TAP146635,CYNTHIANA,SC,41031,TAP,IN SERVICE,MARLBORO,45069,USA,34.51732964,-79.73910988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8874359.922,4103622.292,31583,146636,TAP146636,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.55538198,-79.71973155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8837549.696,4083852.929,31584,146637,TAP146637,DILLON,SC,29536,TAP,IN SERVICE,DILLON,45033,USA,34.40899323,-79.38905966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8846340.999,4092169.624,31585,146638,TAP146638,DILLON,SC,29536,TAP,IN SERVICE,DILLON,45033,USA,34.47060824,-79.46803328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8840542.216,4073846.152,31586,146639,TAP146639,LATTA,SC,29565,TAP,IN SERVICE,DILLON,45033,USA,34.3347969,-79.41594192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8836456.701,4060850.112,31587,146640,TAP146640,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.23833831,-79.37924112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8876171.45,4048932.492,31588,146641,TAP146641,FLORENCE,SC,29505,TAP,IN SERVICE,FLORENCE,45041,USA,34.14978666,-79.73600478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8876013.667,4048568.782,31589,146642,TAP146642,FLORENCE,SC,29505,TAP,IN SERVICE,FLORENCE,45041,USA,34.14708272,-79.73458739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8876252.77,4048855.496,31590,146643,TAP146643,FLORENCE,SC,29505,TAP,IN SERVICE,FLORENCE,45041,USA,34.14921426,-79.73673529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8870251.602,4057097.969,31591,146644,UNKNOWN146644,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.21046874,-79.68282588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8870235.71,4057024.941,31592,146645,TAP146645,FLORENCE,SC,29506,TAP,IN SERVICE,FLORENCE,45041,USA,34.20992623,-79.68268312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8855881.041,4027668.315,31593,146646,TAP146646,PAMPLICO,SC,29583,TAP,IN SERVICE,FLORENCE,45041,USA,33.99155641,-79.55373294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,Y,Y
-8852215.733,4058624.514,31594,146647,TAP146647,MARION,SC,29571,TAP,IN SERVICE,MARION,45067,USA,34.22180848,-79.52080691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,115,115,N,N
-8910079.614,4161523.299,31595,146648,TAP146648,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,34.9826478,-80.040607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8906958.648,3881079.524,31596,146649,TAP146649,CHARLESTON,SC,29406,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89276936,-80.01257089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8910764.959,3899277.809,31597,146650,TAP146650,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,33.0299335,-80.04676356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8910586.149,3895817.132,31598,146651,TAP146651,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,33.00386608,-80.04515728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8909357.044,3921914.413,31599,146652,TAP146652,MONCKS CORNER,SC,29461,TAP,IN SERVICE,BERKELEY,45015,USA,33.20025261,-80.03411604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8908305.622,4093933.827,31600,146653,TAP146653,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.48367265,-80.02467096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8909939.6,3869017.838,31601,146654,TAP146654,CHARLESTON,SC,29414,TAP,IN SERVICE,CHARLESTON,45019,USA,32.80174077,-80.03934923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8908257.477,3866937.865,31602,146655,TAP146655,CHARLESTON,SC,29407,TAP,IN SERVICE,CHARLESTON,45019,USA,32.78603395,-80.02423846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8909745.933,3877966.809,31603,146656,UNKNOWN146656,NORTH CHARLESTON,SC,29418,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.86928689,-80.0376095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,Y,Y
-8906564.99,3897079.544,31604,146657,UNKNOWN146657,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.01337604,-80.00903459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8910049.047,3877689.119,31605,146658,TAP146658,NORTH CHARLESTON,SC,29418,TAP,IN SERVICE,CHARLESTON,45019,USA,32.86719168,-80.04033241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-8910040.043,3877682.34,31606,146659,TAP146659,NORTH CHARLESTON,SC,29418,TAP,IN SERVICE,CHARLESTON,45019,USA,32.86714053,-80.04025152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-8906472.933,3897034.501,31607,146660,TAP146660,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,33.01303675,-80.00820764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8909935.233,3869007.935,31608,146661,TAP146661,CHARLESTON,SC,29414,TAP,IN SERVICE,CHARLESTON,45019,USA,32.801666,-80.03931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8909945.969,3869000.598,31609,146662,TAP146662,CHARLESTON,SC,29414,TAP,IN SERVICE,CHARLESTON,45019,USA,32.8016106,-80.03940645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,1,115,115,Y,Y
-8909534.593,4082349.716,31610,146663,TAP146663,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.39785169,-80.03571099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,115,115,Y,Y
-8852192.971,3954561.175,31611,146664,TAP146664,ANDREWS,SC,29510,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.44530616,-79.52060244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8843175.11,3954070.632,31612,146665,TAP146665,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.44162915,-79.43959362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8811095.569,3952468.807,31613,146666,UNKNOWN146666,PAWLEYS ISLAND,SC,29585,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.42962109,-79.1514182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,N,N
-8811091.354,3952448.858,31614,146667,TAP146667,PAWLEYS ISLAND,SC,29585,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.42947153,-79.15138033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8815089.246,3951979.589,31615,146668,RISER146668,PAWLEYS ISLAND,SC,29585,RISER,IN SERVICE,GEORGETOWN,45043,USA,33.42595334,-79.18729401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,1/10/2017 0:00,2,115,115,N,N
-8815080.77,3951989.745,31616,146669,RISER146669,PAWLEYS ISLAND,SC,29585,RISER,IN SERVICE,GEORGETOWN,45043,USA,33.42602948,-79.18721786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,1/10/2017 0:00,2,115,115,N,N
-8818225.748,3953935.438,31617,146670,RISER146670,GEORGETOWN,SC,29440,RISER,IN SERVICE,GEORGETOWN,45043,USA,33.44061573,-79.21546968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,1/10/2017 0:00,2,115,115,N,N
-8818223.629,3953950.675,31618,146671,RISER146671,GEORGETOWN,SC,29440,RISER,IN SERVICE,GEORGETOWN,45043,USA,33.44072995,-79.21545065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,1/10/2017 0:00,2,115,115,N,N
-8861746.493,3958482.03,31619,146672,TAP146672,ANDREWS,SC,29510,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.47469056,-79.60642319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8861685.622,3958463.237,31620,146673,TAP146673,ANDREWS,SC,29510,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.47454974,-79.60587638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8874522.256,3960205.276,31621,146674,TAP146674,SALTERS,SC,29590,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.48760207,-79.72118981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8805773.546,3958673.786,31622,146675,UNKNOWN146675,PAWLEYS ISLAND,SC,29585,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.4761274,-79.10360965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,N,N
-8805772.092,3958693.092,31623,146676,TAP146676,PAWLEYS ISLAND,SC,29585,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.47627205,-79.10359658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8805783.747,3958681.659,31624,146677,TAP146677,PAWLEYS ISLAND,SC,29585,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.47618639,-79.10370128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8797878.635,3979246.418,31625,146678,UNKNOWN146678,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.63014067,-79.03268845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,N,N
-8790159.399,3979522.548,31626,146679,UNKNOWN146679,MYRTLE BEACH,SC,29575,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.63220599,-78.96334538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8790117.501,3979510.115,31627,146680,TAP146680,MYRTLE BEACH,SC,29575,TAP,IN SERVICE,HORRY,45051,USA,33.632113,-78.962969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8795615.05,3979690.73,31628,146681,TAP146681,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.6334639,-79.01235433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8793717.712,3980225.849,31629,146682,UNKNOWN146682,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.63746615,-78.99531025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,1,115,115,N,N
-8798537.712,3969825.821,31630,146683,UNKNOWN146683,MURRELLS INLET,SC,29576,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.55964916,-79.03860905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,N,N
-8798460.289,3969746.366,31631,146684,TAP146684,MURRELLS INLET,SC,29576,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.55905437,-79.03791355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,115,115,N,N
-8818199.342,3966552.441,31632,146685,TAP146685,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.53514195,-79.21523247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,3/28/2019 0:00,3,115,115,N,N
-8886664.004,3965734.755,31633,146686,TAP146686,SALTERS,SC,29590,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.529019,-79.830261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8800047.613,3967332.701,31634,146687,UNKNOWN146687,MURRELLS INLET,SC,29576,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.54098425,-79.05217272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,115,115,Y,Y
-8800058.092,3967336.464,31635,146688,TAP146688,MURRELLS INLET,SC,29576,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.54101243,-79.05226685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8824471.565,4750790.786,31636,146689,MOUNT STORM,MOUNT STORM,WV,26739,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.20299548,-79.27157681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,8,500,-999999,N,N
-8826625.989,4498618.589,31637,146690,IVY HILL,LYNCHBURG,VA,24503,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.42575301,-79.29093033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/13/2015 0:00,2,138,138,N,N
-8822409.853,4446668.006,31638,146691,OTTER RIVER,HURT,VA,24563,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,37.05422683,-79.25305614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,3/13/2015 0:00,1,115,115,Y,Y
-8825235.865,4457251.533,31639,146692,ALTAVISTA,ALTAVISTA,VA,24517,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.13006373,-79.27844264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,6,138,115,Y,Y
-8825455.162,4459051.714,31640,146693,OTTER,ALTAVISTA,VA,24517,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.14295548,-79.28041261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,4/1/2015 0:00,1,138,138,Y,Y
-8827859.288,4472636.799,31641,146694,EVINGTON,EVINGTON,VA,24550,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.24017236,-79.30200924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8833384.489,4511854.523,31642,146695,SKIMMER,BIG ISLAND,VA,24526,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.52011721,-79.35164297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,4,115,69,N,Y
-8828615.185,4485080.118,31643,146696,NEW LONDON,FOREST,VA,24551,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.32910871,-79.30879958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,3,138,138,N,N
-8823039.345,4484224.699,31644,146697,BRUSH TAVERN,LYNCHBURG,VA,24502,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.32299812,-79.25871096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,1,138,138,N,N
-8819746.651,4499627.993,31645,146698,BOONSBORO,LYNCHBURG,VA,24503,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.43295365,-79.22913219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,2,138,138,N,N
-8815293.632,4503731.881,31646,146699,REUSENS,LYNCHBURG,VA,24503,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.46222181,-79.18913004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,10,138,-999999,N,N
-8826868.133,4489888.947,31647,146700,FOREST,FOREST,VA,24551,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.36345077,-79.29310554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,138,N,N
-8816997.694,4491316.082,31648,146701,BROOKVILLE,LYNCHBURG,VA,24502,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.37363957,-79.20443788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,2,138,138,N,N
-8820533.07,4494396.401,31649,146702,GRAVES MILL,LYNCHBURG,VA,24502,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.39562631,-79.2361967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,2,138,138,N,N
-8828384.137,4561148.826,31650,146703,FAIRFIELD,FAIRFIELD,VA,24435,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.8705064,-79.30672405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,1,115,115,N,N
-8831923.275,4961983.262,31651,146704,KEYSTONE,SHELOCTA,PA,15774,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.65770284,-79.33851667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,6,500,-999999,N,N
-8832754.006,4959618.162,31652,146705,SOUTHBEND,SHELOCTA,PA,15774,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.6415833,-79.34597925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,3,500,500,N,N
-8815752.281,4941381.28,31653,146706,HOMER CITY,HOMER CITY,PA,15748,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.51715759,-79.19325015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.nyiso.com/public/webdocs/markets_operations/services/planning/Planning_Studies/Reliability_Planning_Studies/Reliability_Assessment_Documents/2012_Comprehensive_Reliability_Plan_Final_Report.pdf",5/5/2015 0:00,IMAGERY,9/28/2015 0:00,9,345,-999999,N,N
-8815989.449,4371832.213,31654,146707,TAP146707,MILTON,NC,27305,TAP,IN SERVICE,CASWELL,37033,USA,36.51582504,-79.19538067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8819799.897,4227227.354,31655,146708,TAP146708,SANFORD,NC,27330,TAP,IN SERVICE,LEE,37105,USA,35.4648071,-79.2296105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8815845.416,4231108.337,31656,146709,TAP146709,SANFORD,NC,27330,TAP,IN SERVICE,LEE,37105,USA,35.4931974,-79.1940868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8828891.371,4218196.189,31657,146710,TAP146710,CARTHAGE,NC,28327,TAP,IN SERVICE,MOORE,37125,USA,35.3987032,-79.3112806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8818965.6,4450285.104,31658,146711,TAP146711,HURT,VA,24563,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,37.0801539,-79.22211589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8828265.974,4440163.735,31659,146712,TAP146712,GRETNA,VA,24557,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,37.00758244,-79.30566257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8825387.432,4459049.308,31660,146713,TAP146713,ALTAVISTA,VA,24517,TAP,IN SERVICE,CAMPBELL,51031,USA,37.14293825,-79.27980418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8827883.657,4472592.88,31661,146714,TAP146714,EVINGTON,VA,24550,TAP,IN SERVICE,CAMPBELL,51031,USA,37.23985827,-79.30222815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8824962.529,4453571.424,31662,146715,TAP146715,HURT,VA,24563,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,37.1037023,-79.27598721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8824208.615,4454881.006,31663,146717,TAP146717,HURT,VA,24563,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,37.11308417,-79.26921469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8829160.06,4384141.597,31664,146718,UNKNOWN146718,RINGGOLD,VA,24586,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.60464396,-79.31369428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-8814945.932,5007560.584,31665,146719,TAP146719,TIMBLIN,PA,15767,TAP,IN SERVICE,JEFFERSON,42065,USA,40.96757788,-79.18600659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,2,115,115,Y,Y
-8814957.586,5007554.971,31666,146720,TAP146720,TIMBLIN,PA,15767,TAP,IN SERVICE,JEFFERSON,42065,USA,40.96753981,-79.18611129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,115,115,Y,Y
-8830984.233,4759325.22,31667,146721,UNKNOWN146721,GORMANIA,WV,26720,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.26237981,-79.3300811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,0,-999999,-999999,N,N
-8821361.148,4901688.055,31668,146722,UNKNOWN146722,LIGONIER,PA,15658,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.24554105,-79.24363546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8820607.119,4902214.378,31669,146723,UNKNOWN146723,LIGONIER,PA,15658,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.24914979,-79.2368619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8819649.029,4510469.815,31670,146724,UNKNOWN146724,MONROE,VA,24574,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.51025066,-79.22825523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8831623.967,4764660.416,31671,146725,UNKNOWN146725,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.29947766,-79.33582793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8830547.904,4794498.261,31672,146726,UNKNOWN146726,OAKLAND,MD,21550,SUBSTATION,IN SERVICE,GARRETT,24023,USA,39.50659028,-79.3261615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8818342.892,4598910.662,31673,146727,UNKNOWN146727,SWOOPE,VA,24479,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.1378,-79.216522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8832972.966,4384008.466,31674,146728,EAST DANVILLE,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.60368389,-79.3479462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/9/2014 0:00,8,230,-999999,Y,N
-8491252.843,4831319.565,31675,146729,PEACH BOTTOM,PEACH BOTTOM TWP,PA,17314,SUBSTATION,IN SERVICE,YORK,42133,USA,39.76132852,-76.2782221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/2/2015 0:00,8,500,230,N,Y
-8510302.268,4956205.476,31676,146730,TAP146730,TREMONT,PA,17981,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.618317,-76.449346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8507557.418,4956838.886,31677,146731,UNKNOWN146731,TREMONT,PA,17981,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.62263594,-76.42468859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-8507616.751,4956886.347,31678,146732,TAP146732,TREMONT,PA,17981,TAP,NOT AVAILABLE,SCHUYLKILL,42107,USA,40.62295955,-76.42522159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,UNVERIFIED,12/5/2016 0:00,4,69,69,Y,Y
-8505875.456,5015824.832,31679,146733,UNKNOWN146733,SCOTT TWP,PA,17815,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.0236105,-76.40957927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-8491070.49,5020996.231,31680,146734,TAP146734,BERWICK,PA,18603,TAP,NOT AVAILABLE,COLUMBIA,42037,USA,41.058649,-76.276584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,UNVERIFIED,12/8/2016 0:00,3,69,69,Y,Y
-8491151.629,5020256.978,31681,146735,UNKNOWN146735,BERWICK,PA,18603,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,41.05364138,-76.27731288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-8491983.343,4881846.64,31682,146736,UNKNOWN146736,LITITZ,PA,17543,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.10935803,-76.2847843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,2,138,138,Y,Y
-8491958.312,4881773.564,31683,146737,TAP146737,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.10885597,-76.28455944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,138,138,Y,Y
-8491958.312,4881781.876,31684,146738,TAP146738,LITITZ,PA,17543,TAP,IN SERVICE,LANCASTER,42071,USA,40.10891307,-76.28455944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,138,138,Y,Y
-8496111.345,4874414.164,31685,146739,UNKNOWN146739,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05827434,-76.32186677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,2,138,-999999,Y,N
-8496059.693,4874508.643,31686,146740,DONNELLEY,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05892393,-76.32140277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",12/9/2016 0:00,IMAGERY,3/23/2018 0:00,4,138,-999999,Y,N
-8491470.566,4873421.867,31687,146741,EAST LANCASTER,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05145134,-76.28017794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",12/12/2016 0:00,IMAGERY,3/23/2018 0:00,2,138,138,Y,Y
-8491484.339,4873506.301,31688,146742,BURLE,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.05203193,-76.28030167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",12/12/2016 0:00,IMAGERY,3/23/2018 0:00,3,138,138,Y,Y
-8491514.878,4873448.286,31689,146743,TAP146743,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.051633,-76.280576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,3/23/2018 0:00,3,138,138,N,N
-8492457.531,4873476.062,31690,146745,RISER146745,LANCASTER,PA,17601,RISER,IN SERVICE,LANCASTER,42071,USA,40.051824,-76.289044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,2,138,138,N,N
-8489498.664,4872991.752,31691,146748,DONNELLEY GRAVURE,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04849367,-76.26246404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/pub/planning/project-queues/impact_studies/b41_imp.pdf",12/12/2016 0:00,IMAGERY,3/23/2018 0:00,2,138,138,Y,Y
-8489238.971,4872720.705,31692,146751,TAP146751,LANCASTER,PA,17601,TAP,NOT AVAILABLE,LANCASTER,42071,USA,40.04662976,-76.26013118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,UNVERIFIED,12/12/2016 0:00,3,138,138,Y,Y
-8489242.944,4872738.005,31693,146752,TAP146752,LANCASTER,PA,17601,TAP,NOT AVAILABLE,LANCASTER,42071,USA,40.04674873,-76.26016687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,UNVERIFIED,12/12/2016 0:00,3,138,138,Y,Y
-8488919.79,4872826.239,31694,146753,UNKNOWN146753,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.0473555,-76.25726393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2016 0:00,IMAGERY,12/12/2016 0:00,2,138,138,Y,Y
-8503512.808,4879141.546,31695,146754,UNKNOWN146754,EAST HEMPFIELD TWP,PA,17538,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.09077026,-76.38835524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8499854.7,4775936.903,31696,146755,UNKNOWN146755,MIDDLE RIVER,MD,21220,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.37782313,-76.35549389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8502593.505,4878600.514,31697,146756,UNKNOWN146756,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.087052,-76.380097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-8509719.568,4725721.194,31698,146757,HUNT CLUB,ANNAPOLIS,MD,21409,SUBSTATION,IN SERVICE,ANNE ARUNDEL,24003,USA,39.02826566,-76.44411151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8501784.813,4886738.525,31699,146758,SOUTH MANHEIM,PENN TWP,PA,17545,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.14295923,-76.3728324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,8,230,69,Y,Y
-8494493.98,4869109.666,31700,146759,ENGLESIDE,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.02179288,-76.30733773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,6,138,-999999,Y,N
-8492744.868,4863979.589,31701,146760,MILLWOOD,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.98649242,-76.29162519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,-999999,Y,N
-8503579.082,4855456.017,31702,146761,SAFE HARBOR,HOLTWOOD,PA,17532,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.92780072,-76.38895059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,11,230,-999999,N,N
-8496557.136,4840924.254,31703,146762,FACE ROCK,HOLTWOOD,PA,17532,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.82762164,-76.32587138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/29/2015 0:00,9,115,-999999,Y,N
-8490027.2,4830089.057,31704,146763,PEACH BOTTOM,DELTA,PA,17314,SUBSTATION,IN SERVICE,YORK,42133,USA,39.75283074,-76.26721197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,6,500,-999999,N,Y
-8509156.122,4768781.995,31705,146765,MIDDLE RIVER,MIDDLE RIVER,MD,21220,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.32812327,-76.43904999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-ma/20180525/20180525-reliability-analysis-update.ashx",4/28/2015 0:00,IMAGERY,2/26/2020 0:00,2,115,115,Y,Y
-8507915.753,4774095.898,31706,146766,NORTHEAST,MIDDLE RIVER,MD,21220,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.3650384,-76.42790757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,11,230,115,N,Y
-8504922.119,4781446.037,31707,146767,RAPHAEL ROAD SWITCHING STATION,KINGSVILLE,MD,21087,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.41606692,-76.4010153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,6,230,230,N,N
-8603718.33,4682183.17,31708,146768,OX,FAIRFAX STATION,VA,22039,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.72378605,-77.28851676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,9,500,230,N,N
-8605411.248,4711887.868,31709,146769,CLARK,VIENNA,VA,22182,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.93166483,-77.3037245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8605253.538,4670458.984,31710,146770,NOVEC SMOKETOWN,WOODBRIDGE,VA,22192,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.64157111,-77.30230777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html, https://www.dominionenergy.com/about-us/electric-projects/power-line-projects/smoketown",8/22/2014 0:00,IMAGERY,3/4/2019 0:00,4,230,115,Y,Y
-8605657.331,4662727.951,31711,146771,DUMFRIES,DUMFRIES,VA,22026,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.58730618,-77.3059351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8607116.425,4665803.994,31712,146772,NOVEC COUNTRY CLUB,WOODBRIDGE,VA,22193,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.60890217,-77.31904236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8606165.628,4668394.054,31713,146773,NOVEC GARBAR,WOODBRIDGE,VA,22193,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.62708117,-77.31050121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8615995.757,4690379.881,31714,146774,CLIFTON,CLIFTON,VA,20124,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.78120873,-77.39880676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,7,500,230,N,N
-8623447.501,4697640.282,31715,146775,JOHNSON DP,CENTREVILLE,VA,20121,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.83203344,-77.46574692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8621123.146,4695625.329,31716,146776,BULL RUN,CENTREVILLE,VA,20121,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.81793187,-77.44486688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,Y
-8622553.781,4686318.642,31717,146777,BATTERY HEIGHTS DP,MANASSAS,VA,20110,SUBSTATION,IN SERVICE,MANASSAS,51683,USA,38.75276319,-77.4577185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20181213/20181213-reliability-analysis-update.ashx",8/27/2014 0:00,IMAGERY,3/14/2019 0:00,2,230,230,Y,Y
-8610074.879,4714929.091,31718,146778,RESTON,RESTON,VA,20190,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.95291359,-77.34561861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,230,N,N
-8608154.097,4714242.883,31719,146779,HUNTER,RESTON,VA,20190,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.94811967,-77.32836393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,0,-999999,-999999,N,N
-8619664.044,4713850.204,31720,146780,DULLES,HERNDON,VA,20171,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.94537623,-77.43175955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8619289.271,4710186.113,31721,146781,SULLY,HERNDON,VA,20171,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.91977204,-77.42839291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8617418.249,4706450.106,31722,146782,WALNEY,FAIRFAX,VA,22033,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.8936558,-77.41158523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8618440.642,4720909.719,31723,146783,STERLING PARK,STERLING,VA,20164,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.99468114,-77.42076954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8622407.107,4725419.236,31724,146784,BEAUMEADE,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.02615843,-77.4564009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,-999999,N,N
-8620262.182,4725189.858,31725,146785,BECO,STERLING,VA,20166,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.02455767,-77.43713272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,230,N,N
-8611849.316,4718720.925,31726,146786,DRANESVILLE,RESTON,VA,20194,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.97939788,-77.36155865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8604593.572,4692810.924,31727,146787,SIDEBURN,FAIRFAX,VA,22032,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.7982307,-77.29637919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
