X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8611437.65,5035774.611,31728,146788,TAP146788,WAYNE TWP,PA,17745,TAP,IN SERVICE,CLINTON,42035,USA,41.15867617,-77.3578606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,69,69,Y,Y
-8611398.713,5035801.525,31729,146789,TAP146789,WAYNE TWP,PA,17745,TAP,NOT AVAILABLE,CLINTON,42035,USA,41.1588582,-77.35751082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,UNVERIFIED,12/9/2016 0:00,3,69,69,Y,Y
-8614641.21,4694663.354,31730,146790,UNKNOWN146790,CLIFTON,VA,20124,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.81119855,-77.38663866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8613799.302,4716813.511,31731,146791,HEMDON,HERNDON,VA,20170,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.96607667,-77.37907567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8618280.457,4776871.126,31732,146792,UNKNOWN146792,FREDERICK,MD,21703,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.38430988,-77.41933057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8617306.11,4774161.47,31733,146793,UNKNOWN146793,FREDERICK,MD,21704,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.3654938,-77.41057787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8616439.814,4780553.84,31734,146794,UNKNOWN146794,FREDERICK,MD,21701,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.4098748,-77.40279579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8614983.281,4789077.306,31735,146795,UNKNOWN146795,FREDERICK,MD,21701,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.46900768,-77.38971154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8601798.464,4708384.963,31736,146796,CLARK,VIENNA,VA,22180,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.90718246,-77.27127032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,3,230,230,N,N
-8604425.401,4677710.276,31737,146797,LAKERIDGE,WOODBRIDGE,VA,22192,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.69243138,-77.29486849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,4,230,230,Y,Y
-8603049.56,4672336.731,31738,146798,WOODBRIDGE,WOODBRIDGE,VA,22192,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.65474502,-77.2825091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,4,230,230,Y,Y
-8610378.836,4672040.906,31739,146799,LINDENDALE D.P.,WOODBRIDGE,VA,22193,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.65266973,-77.3483491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,115,115,N,N
-8622890.898,4669166.348,31740,146800,INDEPENDENT HILL D.P.,NOKESVILLE,VA,20181,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.63250082,-77.46074687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2014 0:00,IMAGERY,8/26/2014 0:00,2,115,115,Y,Y
-8622863.471,4725024.891,31741,146801,NIVO,ASHBURN,VA,20147,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.02340639,-77.46050049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,-999999,-999999,N,N
-8603823.949,4756199.883,31742,146802,CLARKSBURG,CLARKSBURG,MD,20871,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.24063891,-77.28946555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,2,230,230,Y,Y
-8604250.723,4741265.844,31743,146803,QUINCE ORCHARD,GERMANTOWN,MD,20874,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.13665966,-77.29329933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,12,230,230,Y,Y
-8830911.706,4083523.263,31744,146804,TAP146804,DILLON,SC,29536,TAP,IN SERVICE,DILLON,45033,USA,34.40654993,-79.32942958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-8798107.006,4104913.912,31745,146805,TAP146805,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.56493726,-79.03473995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8823197,4116275.514,31746,146806,TAP146806,ROWLAND,NC,28383,TAP,IN SERVICE,ROBESON,37155,USA,34.648942,-79.2601272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8805341.387,4107365.465,31747,146807,TAP146807,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.5830706,-79.0997275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8804745.704,4114452.212,31748,146808,TAP146808,LUMBERTON,NC,28360,TAP,IN SERVICE,ROBESON,37155,USA,34.6354667,-79.09437639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8812357.328,4117800.829,31749,146809,TAP146809,PEMBROKE,NC,28372,TAP,IN SERVICE,ROBESON,37155,USA,34.66021332,-79.16275276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8816321.428,4119523.894,31750,146810,TAP146810,PEMBROKE,NC,28372,TAP,IN SERVICE,ROBESON,37155,USA,34.67294406,-79.19836288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8810222.35,4061946.69,31751,146811,TAP146811,NICHOLS,SC,29581,TAP,IN SERVICE,MARION,45067,USA,34.24648156,-79.14357393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8833491.04,4077074.83,31752,146812,TAP146812,DILLON,SC,29536,TAP,IN SERVICE,DILLON,45033,USA,34.35874346,-79.35260013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8806645.213,4009615.534,31753,146813,TAP146813,CONWAY,SC,29527,TAP,IN SERVICE,HORRY,45051,USA,33.85699097,-79.11143997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8816147.243,4033008.124,31754,146814,TAP146814,GALIVANTS FERRY,SC,29544,TAP,IN SERVICE,HORRY,45051,USA,34.0313186,-79.19679816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8797268.839,4022809.036,31755,146815,TAP146815,CONWAY,SC,29526,TAP,IN SERVICE,HORRY,45051,USA,33.95535625,-79.02721057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8810224.317,4061893.228,31756,146817,UNKNOWN146817,NICHOLS,SC,29581,SUBSTATION,IN SERVICE,MARION,45067,USA,34.24608456,-79.14359161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8799924.926,4006042.609,31757,146818,UNKNOWN146818,CONWAY,SC,29526,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.8303332,-79.0510706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,1,115,115,Y,Y
-8789023.787,3983147.31,31758,146819,TAP146819,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.659313,-78.953144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8788404.831,3983559.722,31759,146820,UNKNOWN146820,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.6623966,-78.94758383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8800040.407,3983132.535,31760,146821,UNKNOWN146821,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.65920253,-79.05210798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,1,115,115,N,N
-8796157.26,3983177.088,31761,146822,TAP146822,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.65953565,-79.01722509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8794945.984,3981665.95,31762,146823,TAP146823,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.648236,-79.006344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8794147.436,4000943.27,31763,146824,TAP146824,CONWAY,SC,29526,TAP,IN SERVICE,HORRY,45051,USA,33.79227238,-78.99917053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8769663.048,4003992.321,31764,146825,TAP146825,NORTH MYRTLE BEACH,SC,29582,TAP,IN SERVICE,HORRY,45051,USA,33.81503214,-78.77922353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8904341.783,4002085.411,31765,146826,TAP146826,NEW ZION,SC,29111,TAP,IN SERVICE,CLARENDON,45027,USA,33.80079864,-79.98906319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8800063.057,4005660.481,31766,146827,TAP146827,CONWAY,SC,29526,TAP,IN SERVICE,HORRY,45051,USA,33.82748163,-79.05231145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8797182.148,3999449.978,31767,146828,TAP146828,CONWAY,SC,29526,TAP,IN SERVICE,HORRY,45051,USA,33.78112342,-79.02643181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8784899.985,3998734.992,31768,146829,TAP146829,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.77578481,-78.91609926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8784830.474,3998756.15,31769,146830,TAP146830,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.7759428,-78.91547483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8792651.566,3998855.544,31770,146831,UNKNOWN146831,CONWAY,SC,29526,SUBSTATION,NOT AVAILABLE,HORRY,45051,USA,33.77668497,-78.9857329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,0,-999999,-999999,N,N
-8770737.336,3998855.767,31771,146832,UNKNOWN146832,MYRTLE BEACH,SC,29572,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.77668663,-78.78887402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,N,N
-8768814.861,4000876.715,31772,146833,UNKNOWN146833,MYRTLE BEACH,SC,29572,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.79177551,-78.77160413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8781644.819,3999431.328,31773,146834,UNKNOWN146834,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.78098417,-78.88685761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,8,230,115,N,N
-8768827.056,4000867.984,31774,146835,TAP146835,MYRTLE BEACH,SC,29572,TAP,IN SERVICE,HORRY,45051,USA,33.79171032,-78.77171368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8780712.409,4000138.059,31775,146836,TAP146836,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.78626083,-78.87848163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,N,N
-8779834.066,3998368.752,31776,146837,UNKNOWN146837,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.77305006,-78.87059133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,115,115,Y,Y
-8810521.465,4001454.24,31777,146838,TAP146838,CONWAY,SC,29527,TAP,IN SERVICE,HORRY,45051,USA,33.79608695,-79.14626093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,3/6/2017 0:00,3,115,115,Y,Y
-8885063.66,3992661.64,31778,146839,TAP146839,KINGSTREE,SC,29556,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.73042326,-79.81588486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8789971.26,3997301.355,31779,146841,TAP146841,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.76507922,-78.9616553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,115,N,N
-8775601.965,3997313.239,31780,146842,UNKNOWN146842,MYRTLE BEACH,SC,29579,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.76516797,-78.83257373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,N,N
-8797971.538,3992859.213,31781,146843,UNKNOWN146843,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.73189931,-79.03352302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8777882.193,3992706.164,31782,146844,UNKNOWN146844,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.73075589,-78.85305736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,-999999,N,N
-8777819.035,3992670.841,31783,146845,TAP146845,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.730492,-78.85249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8776448.087,3994137.262,31784,146846,UNKNOWN146846,MYRTLE BEACH,SC,29572,SUBSTATION,NOT AVAILABLE,HORRY,45051,USA,33.74144681,-78.84017457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,Y,Y
-8776393.062,3994112.416,31785,146847,TAP146847,MYRTLE BEACH,SC,29572,TAP,IN SERVICE,HORRY,45051,USA,33.74126121,-78.83968027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8774453.078,3996012.325,31786,146848,UNKNOWN146848,MYRTLE BEACH,SC,29572,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.75545232,-78.8222531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,5,115,115,N,N
-8774422.454,3996069.186,31787,146849,TAP146849,MYRTLE BEACH,SC,29572,TAP,IN SERVICE,HORRY,45051,USA,33.755877,-78.821978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8774433.504,3996082.829,31788,146850,TAP146850,MYRTLE BEACH,SC,29572,TAP,IN SERVICE,HORRY,45051,USA,33.75597889,-78.82207726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8775664.668,3997276.97,31789,146851,TAP146851,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.76489711,-78.83313699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8775893.736,3997397.029,31790,146852,TAP146852,MYRTLE BEACH,SC,29579,TAP,IN SERVICE,HORRY,45051,USA,33.76579369,-78.83519475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,N,N
-8839688.314,3989204.031,31791,146853,TAP146853,HEMINGWAY,SC,29554,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.70458785,-79.40827119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8847149.594,3990360.795,31792,146854,TAP146854,APOPKA,SC,32712,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.7132321,-79.47529701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8796012.555,3988217.465,31793,146855,JONES ROAD #30,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.69721475,-79.01592517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,N,N
-8794404.522,3985624.478,31794,146856,SOCASTEE STATION # 10,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.67783307,-79.00147997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,N,N
-8807310.321,3987738.112,31795,146857,UNKNOWN146857,CONWAY,SC,29527,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.69363208,-79.11741474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8784589.709,3988674.704,31796,146858,TAP146858,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.700632,-78.913312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8784422.62,3988701.437,31797,146859,UNKNOWN146859,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.70083179,-78.91181101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8784007.062,3987213.37,31798,146860,TAP146860,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.68971,-78.908078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8783941.597,3985453.08,31799,146861,UNKNOWN146861,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.67655177,-78.90748991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8782396.814,3987564.217,31800,146862,UNKNOWN146862,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.69233236,-78.8936129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,115,115,N,N
-8781405.637,3988008.906,31801,146863,TAP146863,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.695656,-78.884709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8781443.245,3987995.915,31802,146864,UNKNOWN146864,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.69555891,-78.88504684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8782385.16,3988301.551,31803,146865,TAP146865,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.69784319,-78.8935082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8779796.749,3990042.559,31804,146866,UNKNOWN146866,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.71085408,-78.87025611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,Y,Y
-8779766.235,3989996.648,31805,146867,TAP146867,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.710511,-78.869982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8788811.5,3987265.012,31806,146868,TAP146868,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.690096,-78.951237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,N,N
-8788784.14,3987027.833,31807,146869,UNKNOWN146869,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.6883232,-78.95099122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,N,N
-8788894.595,3987194.008,31808,146870,TAP146870,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.68956528,-78.95198345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,N,N
-8789443.03,3986717.456,31809,146871,TAP146871,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.68600323,-78.95691013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,2,115,115,N,N
-8789969.816,3986186.067,31810,146872,TAP146872,MYRTLE BEACH,SC,29577,TAP,IN SERVICE,HORRY,45051,USA,33.68203112,-78.96164232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,115,115,N,N
-8796030.868,3988201.343,31811,146873,TAP146873,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.69709426,-79.01608969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8795428.916,3985785.159,31812,146874,TAP146874,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.67903423,-79.01068226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8807410.131,3987859.312,31813,146875,TAP146875,CONWAY,SC,29527,TAP,IN SERVICE,HORRY,45051,USA,33.69453794,-79.11831134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,3/13/2017 0:00,3,115,115,Y,Y
-8785620.644,3989832.35,31814,146876,KONIG,MYRTLE BEACH,SC,29577,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.70928325,-78.92257305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/5/2015 0:00,IMAGERY,2/25/2015 0:00,7,115,-999999,N,N
-8857109.151,3957993.269,31815,146877,TAP146877,ANDREWS,SC,29510,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.47102814,-79.56476524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8807404.358,3955864.805,31816,146878,UNKNOWN146878,PAWLEYS ISLAND,SC,29585,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.45507717,-79.11825949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,N,N
-8807489.686,3955887.197,31817,146879,TAP146879,PAWLEYS ISLAND,SC,29585,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.455245,-79.119026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8825621.449,3956296.24,31818,146880,TAP146880,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.45831064,-79.28190639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,3/13/2017 0:00,3,115,115,N,N
-8904490.727,3948850.488,31819,146881,TAP146881,SAINT STEPHEN,SC,29479,TAP,IN SERVICE,BERKELEY,45015,USA,33.40249027,-79.99040118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8814523.328,3951497.084,31820,146882,UNKNOWN146882,PAWLEYS ISLAND,SC,29585,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.42233577,-79.18221028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,5,115,115,N,N
-8827736.563,3945595.216,31821,146883,TAP146883,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.37807442,-79.30090679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,N,N
-8856796.265,3939420.261,31822,146884,TAP146884,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.33174092,-79.56195453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8833535.175,3939256.657,31823,146885,TAP146885,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.33051299,-79.3529966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8828391.741,3941793.565,31824,146886,TAP146886,EDDYVILLE,SC,42038,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.34955182,-79.30679235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8817314.626,3945255.775,31825,146887,UNKNOWN146887,PAWLEYS ISLAND,SC,29585,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.37552808,-79.20728494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,N,N
-8826713.066,3944383.576,31826,146888,UNKNOWN146888,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.36898488,-79.29171255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,1,115,115,Y,Y
-8834013.304,3939433.301,31827,146889,WINYAH STATION,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.33183879,-79.35729171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/4/2015 0:00,IMAGERY,5/28/2015 0:00,8,230,-999999,N,N
-8881671.594,3976700.157,31828,146890,TAP146890,KINGSTREE,SC,29556,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.61109344,-79.78541341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8796416.559,3977018.17,31829,146891,UNKNOWN146891,MYRTLE BEACH,SC,29588,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.61347255,-79.01955441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,N,N
-8792970.932,3976342.803,31830,146892,UNKNOWN146892,MYRTLE BEACH,SC,29575,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.60841993,-78.98860181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,N,N
-8792988.929,3976353.046,31831,146893,TAP146893,MYRTLE BEACH,SC,29575,TAP,IN SERVICE,HORRY,45051,USA,33.60849656,-78.98876348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8792978.334,3976365.767,31832,146894,TAP146894,MYRTLE BEACH,SC,29575,TAP,IN SERVICE,HORRY,45051,USA,33.60859174,-78.9886683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8796456.31,3977070.85,31833,146895,TAP146895,MYRTLE BEACH,SC,29588,TAP,IN SERVICE,HORRY,45051,USA,33.61386666,-79.0199115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-9653911.576,3974066.511,31834,146896,TAP146896,BIRMINGHAM,AL,35217,TAP,IN SERVICE,JEFFERSON,1073,USA,33.5913881,-86.7225632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8844688.726,3974177.071,31835,146897,TAP146897,NESMITH,SC,29580,TAP,IN SERVICE,WILLIAMSBURG,45089,USA,33.59221542,-79.45319066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8795492.577,3974113.045,31836,146898,UNKNOWN146898,MURRELLS INLET,SC,29576,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.59173632,-79.01125413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,4,115,115,N,N
-8797438.946,3971395.471,31837,146899,TAP146899,MURRELLS INLET,SC,29576,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.57139838,-79.02873866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8798363.908,3972248.769,31838,146900,UNKNOWN146900,MURRELLS INLET,SC,29576,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.57778485,-79.03704774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,1,115,115,N,N
-8799802.739,3973626.132,31839,146901,UNKNOWN146901,MURRELLS INLET,SC,29576,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.58809268,-79.04997297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,1,115,115,N,N
-8798194.286,3972241.84,31840,146902,TAP146902,MURRELLS INLET,SC,29576,TAP,IN SERVICE,HORRY,45051,USA,33.577733,-79.035524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/27/2016 0:00,IMAGERY,12/27/2016 0:00,3,115,115,N,N
-8786430.673,4403351.627,31841,146903,SINAI,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.74305068,-78.92984967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8785759.545,4408582.128,31842,146904,HALIFAX,HALIFAX,VA,24558,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.78069287,-78.92382082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,Y
-8784556.187,4397413.723,31843,146905,SOUTH BOSTON,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.70029515,-78.91301087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8780482.289,4397055.217,31844,146906,REEDY CREEK,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.69771299,-78.87641442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,115,Y,Y
-8785344.605,4393481.123,31845,146907,WELCO,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.67196559,-78.92009335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8784442.191,4510593.146,31846,146908,RIVERVILLE,GLADSTONE,VA,24553,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.5111295,-78.91198683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,1,138,138,N,N
-8781135.298,4637696.189,31847,146909,HARRISONBURG,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.41132416,-78.8822805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/18/2015 0:00,10,230,-999999,N,N
-8786241.706,4637485.365,31848,146910,DAYTON,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.40984017,-78.92815215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/18/2015 0:00,2,230,230,N,N
-8783765.538,4619466.648,31849,146911,WEYERS CAVE,WEYERS CAVE,VA,24486,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.28289371,-78.90590835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
-8781491.515,4633452.055,31850,146912,PEACH GROVE D.P.,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.38144379,-78.88548045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,1,115,115,N,N
-8782725.248,4628646.619,31851,146913,NORTH RIVER D.P.,MT CRAWFORD,VA,22841,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.34759674,-78.89656327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,115,N,N
-8786568.591,4813645.354,31852,146914,FROSTBURG #1,FROSTBURG,MD,21532,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.63917135,-78.9310886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Twin Ridges Generator Lead Line 138kV Line Transmission Line Siting and Route Selection Audit",4/21/2015 0:00,IMAGERY,7/2/2015 0:00,3,138,138,N,N
-8784895.2,4793518.05,31853,146915,BLACK OAK,RAWLINGS,MD,21557,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.49979615,-78.91605628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/21/2015 0:00,IMAGERY,10/2/2015 0:00,6,500,-999999,N,N
-8787882.161,4358573.64,31854,146916,TAP146916,ROXBORO,NC,27574,TAP,IN SERVICE,PERSON,37145,USA,36.42004303,-78.9428886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8784645.259,4368233.774,31855,146917,TAP146917,ROXBORO,NC,27574,TAP,IN SERVICE,PERSON,37145,USA,36.48984105,-78.91381102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8779034.944,4366122.475,31856,146918,TAP146918,ROXBORO,NC,27574,TAP,IN SERVICE,PERSON,37145,USA,36.4745915,-78.8634127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8784406.674,4182906.33,31857,146919,TAP146919,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.13987829,-78.91166777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,1/21/2020 0:00,3,230,230,Y,Y
-8780756.359,4181510.309,31858,146920,TAP146920,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.12962253,-78.87887644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,66,66,Y,Y
-8787258.127,4194551.22,31859,146921,TAP146921,SPRING LAKE,NC,28390,TAP,IN SERVICE,HARNETT,37085,USA,35.22537631,-78.93728281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8787163.199,4194790.565,31860,146922,TAP146922,SPRING LAKE,NC,28390,TAP,IN SERVICE,HARNETT,37085,USA,35.22713266,-78.93643006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8787461.698,4416963.194,31861,146923,TAP146923,CRYSTAL HILL,VA,24539,TAP,IN SERVICE,HALIFAX,51083,USA,36.84097013,-78.93911152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8787031.773,4414779.093,31862,146924,TAP146924,BATON ROUGE,VA,70814,TAP,IN SERVICE,HALIFAX,51083,USA,36.82526648,-78.93524944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8779100.812,4313594.689,31863,146925,TAP146925,DURHAM,NC,27712,TAP,IN SERVICE,DURHAM,37063,USA,36.0942275,-78.8640044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8778126.211,4283216.962,31864,146926,TAP146926,MORRISVILLE,NC,27560,TAP,IN SERVICE,DURHAM,37063,USA,35.87341165,-78.85524941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8780507.578,4283385.395,31865,146928,TAP146928,MORRISVILLE,NC,27560,TAP,IN SERVICE,DURHAM,37063,USA,35.8746377,-78.8766416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8780734.942,4291352.13,31866,146929,TAP146929,DURHAM,NC,27713,TAP,IN SERVICE,DURHAM,37063,USA,35.9326068,-78.87868404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,3/21/2019 0:00,6,100,100,Y,Y
-8784693.517,4306009.274,31867,146931,TAP146931,DURHAM,NC,27705,TAP,IN SERVICE,DURHAM,37063,USA,36.03914698,-78.91424453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8788094.157,4253396.61,31868,146932,TAP146932,NEW HILL,NC,27562,TAP,IN SERVICE,WAKE,37183,USA,35.65604709,-78.94479299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8779379.948,4344361.902,31869,146933,UNKNOWN146933,ROUGEMONT,NC,27572,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.31724387,-78.86651192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8786377.615,4300989.668,31870,146934,UNKNOWN146934,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.00267656,-78.92937303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8787311.88,4300191.524,31871,146935,UNKNOWN146935,DURHAM,NC,27708,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.99687601,-78.93776568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8788161.867,4301255.779,31872,146936,UNKNOWN146936,DURHAM,NC,27705,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.00461043,-78.94540124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8779513.325,4292992.815,31873,146937,UNKNOWN146937,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.9445398,-78.86771007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,100,100,Y,Y
-8782046.696,4281640.427,31874,146938,UNKNOWN146938,CARY,NC,27519,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.86193496,-78.89046773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,0,-999999,-999999,N,N
-8782029.59,4283495.161,31875,146939,UNKNOWN146939,DURHAM,NC,27713,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87543668,-78.89031406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8785197.514,4261822.174,31876,146940,UNKNOWN146940,APEX,NC,27502,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.71752235,-78.91877201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8778161.185,4288844.237,31877,146941,UNKNOWN146941,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91436296,-78.85556359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,100,100,Y,Y
-8782109.728,4336495.755,31878,146942,UNKNOWN146942,ROUGEMONT,NC,27572,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.26028652,-78.89103395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8785535.425,4888706.49,31879,146943,HOOVERSVILLE,HOOVERSVILLE,PA,15936,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,40.15647204,-78.92180752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,115,-999999,Y,N
-8784898.006,4924788.849,31880,146944,JOHNSTOWN,JACKSON TWP,PA,15906,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.40375056,-78.91608148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,7,230,-999999,Y,N
-8781833.642,4373091.886,31881,146945,MAYO,ROXBORO,NC,27574,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.52491895,-78.88855383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2014 0:00,IMAGERY,6/25/2014 0:00,3,500,500,Y,Y
-8780875.741,4587942.309,31882,146946,WAYNESBORO,WAYNESBORO,VA,22980,SUBSTATION,IN SERVICE,WAYNESBORO,51820,USA,38.06026197,-78.87994886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/teac/20180712/20180712-teac-reliability-analysis-update.ashx",3/16/2015 0:00,IMAGERY,3/14/2019 0:00,2,115,115,N,N
-8780977.396,4588073.842,31883,146947,DUPONT WAYNESBORO,WAYNESBORO,VA,22980,SUBSTATION,IN SERVICE,WAYNESBORO,51820,USA,38.0611923,-78.88086204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,4,115,-999999,N,N
-8785166.942,4793206.462,31884,146948,BLACK OAK,RAWLINGS,MD,21557,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.4976363,-78.91849738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,4/21/2015 0:00,1,-999999,-999999,N,N
-8407502.338,4268521.094,31885,146950,TAP146950,NAGS HEAD,NC,27959,TAP,IN SERVICE,DARE,37055,USA,35.76636573,-75.52587851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,230,230,Y,Y
-8502968.376,4283681.187,31886,146951,TAP146951,CRESWELL,NC,27928,TAP,IN SERVICE,WASHINGTON,37187,USA,35.87679075,-76.38346453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8542965.122,4281446.511,31887,146952,TAP146952,PLYMOUTH,NC,27962,TAP,IN SERVICE,WASHINGTON,37187,USA,35.86052319,-76.74276141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8597070.268,4275531.014,31888,146953,TAP146953,ROBERSONVILLE,NC,27871,TAP,IN SERVICE,MARTIN,37117,USA,35.81744457,-77.2287962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8600204.008,4275548.902,31889,146954,TAP146954,ROBERSONVILLE,NC,27871,TAP,IN SERVICE,MARTIN,37117,USA,35.81757487,-77.25694707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8604134.785,4274673.736,31890,146955,TAP146955,ROBERSONVILLE,NC,27871,TAP,IN SERVICE,MARTIN,37117,USA,35.81119965,-77.29225784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8610428.989,4244453.828,31891,146956,TAP146956,GREENVILLE,NC,27858,TAP,IN SERVICE,PITT,37147,USA,35.59074625,-77.34879964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8615977.683,4245790.426,31892,146957,TAP146957,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.60050958,-77.3986444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8615947.256,4245792.41,31893,146958,TAP146958,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.60052407,-77.39837107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8620850.656,4245318.144,31894,146959,TAP146959,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.59705988,-77.44241907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8615391.455,4239003.22,31895,146961,TAP146961,WINTERVILLE,NC,28590,TAP,IN SERVICE,PITT,37147,USA,35.55091938,-77.39337823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8613797.073,4247930.28,31896,146962,TAP146962,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.61613789,-77.37905565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8613624.035,4247885.036,31897,146963,TAP146963,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.61580749,-77.37750122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8618451.235,4247996.161,31898,146964,TAP146964,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.616619,-77.4208647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8613764.926,4248320.408,31899,146965,TAP146965,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.61898685,-77.37876687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8611834.527,4252672.953,31900,146966,TAP146966,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.65076488,-77.3614258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8607005.486,4274039.182,31901,146967,TAP146967,ROBERSONVILLE,NC,27871,TAP,IN SERVICE,PITT,37147,USA,35.80657686,-77.31804578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8620963.733,4273190.146,31902,146968,TAP146968,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.80039113,-77.44343485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8532426.333,4243921.919,31903,146970,TAP146970,BELHAVEN,NC,27810,TAP,IN SERVICE,BEAUFORT,37013,USA,35.58686054,-76.64808985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8556535.435,4241934.762,31904,146971,TAP146971,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.57234223,-76.8646656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8583813.214,4246887.426,31905,146972,TAP146972,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.60852185,-77.10970606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8583940.846,4251316.084,31906,146973,TAP146973,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.6408597,-77.1108526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8583937.876,4251438.483,31907,146974,TAP146974,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.64175327,-77.11082592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8587564.641,4250858.644,31908,146975,TAP146975,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.6375201,-77.1434057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8589289.959,4256852.273,31909,146976,TAP146976,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.6812663,-77.1589045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8635538.818,4286427.411,31910,146977,TAP146977,TARBORO,NC,27886,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.89677762,-77.57436507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8632842.708,4285576.51,31911,146978,TAP146978,TARBORO,NC,27886,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.89058535,-77.5501455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8642899.322,4291476.029,31912,146979,TAP146979,TARBORO,NC,27886,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.933508,-77.6404856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8612678.216,4245637.311,31913,146980,TAP146980,GREENVILLE,NC,27858,TAP,IN SERVICE,PITT,37147,USA,35.5993912,-77.36900479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,-999999,-999999,Y,Y
-8614606.049,4242319.887,31914,146981,UNKNOWN146981,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.57515619,-77.3863228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8423982.76,4301461.246,31915,146982,UNKNOWN146982,KILL DEVIL HILLS,NC,27948,SUBSTATION,IN SERVICE,DARE,37055,USA,36.00610357,-75.67392467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,230,230,Y,Y
-8561508.805,4299781.552,31916,146983,UNKNOWN146983,WINDSOR,NC,27983,SUBSTATION,IN SERVICE,BERTIE,37015,USA,35.99389635,-76.90934215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
