X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8545831.447,4280136.998,31917,146984,TROWBRIDGE,PLYMOUTH,NC,27962,SUBSTATION,IN SERVICE,WASHINGTON,37187,USA,35.85098889,-76.76851005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/pantego-trowbridge/pantego-route-maps.pdf?la=en",6/6/2014 0:00,IMAGERY,2/25/2019 0:00,5,230,230,Y,Y
-8857834.447,4457548.538,31918,146985,ROCKCASTLE,MONETA,VA,24121,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.13219084,-79.57128068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,4/1/2015 0:00,4,138,138,Y,Y
-8872964.222,4388372.595,31919,146986,AXTON,AXTON,VA,24054,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.63514934,-79.70719376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,4/1/2015 0:00,4,-999999,-999999,N,N
-8862871.837,4436158.938,31920,146987,PENHOOK,PENHOOK,VA,24137,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.97884841,-79.61653232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/6/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,138,Y,Y
-8862973.933,4466359.115,31921,146988,MONETA,MONETA,VA,24121,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.19526388,-79.61744947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,4/1/2015 0:00,2,138,138,N,N
-8857222.507,4488331.409,31922,146989,MOSELEY,BEDFORD,VA,24523,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.35232939,-79.56578353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,3,138,138,N,N
-8869909.303,4360874.537,31923,146990,TAP146990,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.43667356,-79.67975095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8854628.379,4363503.46,31924,146991,TAP146991,RUFFIN,NC,27326,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.45567064,-79.54248008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8857767.432,4340891.32,31925,146992,TAP146992,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.29211914,-79.57067867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8870851.936,4351765.225,31926,146994,TAP146994,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.370812,-79.68821877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,6,100,100,Y,Y
-8870857.325,4351794.725,31927,146995,TAP146995,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.37102538,-79.68826719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,6,100,100,Y,Y
-8857994.863,4219722.578,31928,146996,TAP146996,ROBBINS,NC,27325,TAP,IN SERVICE,MOORE,37125,USA,35.40987947,-79.57272172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8854739.679,4544349.056,31929,146997,TAP146997,LEXINGTON,VA,24450,TAP,IN SERVICE,ROCKBRIDGE,51163,USA,37.75127787,-79.54347991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8868781.008,4376009.053,31930,146998,TAP146998,EDEN,VA,27288,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.54597466,-79.66961531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8873012.203,4271833.971,31931,146999,TAP146999,FRANKLINVILLE,NC,27248,TAP,IN SERVICE,RANDOLPH,37151,USA,35.7905096,-79.70762478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8866565.282,4266065.961,31932,147000,TAP147000,RAMSEUR,NC,27316,TAP,IN SERVICE,RANDOLPH,37151,USA,35.74846826,-79.6497111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8863788.439,4271896.777,31933,147001,TAP147001,STALEY,NC,27355,TAP,IN SERVICE,RANDOLPH,37151,USA,35.79096725,-79.6247663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8855093.49,4316570.972,31934,147003,TAP147003,GIBSONVILLE,NC,27249,TAP,IN SERVICE,GUILFORD,37081,USA,36.11582887,-79.54665824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8862157.128,4307275.915,31935,147004,UNKNOWN147004,WHITSETT,NC,27377,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.04834722,-79.61011198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8861405.822,4307423.399,31936,147005,UNKNOWN147005,WHITSETT,NC,27377,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.0494184,-79.60336288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8860029.662,4211357.341,31937,147006,UNKNOWN147006,EAGLE SPRINGS,NC,27242,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.34860995,-79.59100063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8871209.833,4329576.41,31938,147007,UNKNOWN147007,BROWNS SUMMIT,NC,27214,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.21015044,-79.69143381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8868949.734,4733852.409,31939,147008,TAP147008,PARSONS,WV,26287,TAP,IN SERVICE,TUCKER,54093,USA,39.084986,-79.671131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8868871.704,4734814.683,31940,147009,UNKNOWN147009,PARSONS,WV,26287,SUBSTATION,IN SERVICE,TUCKER,54093,USA,39.09169545,-79.67043004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8856520.864,4868438.045,31941,147010,UNKNOWN147010,CONNELLSVILLE TWP,PA,15425,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,40.01717244,-79.55948056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8867986.692,4898064.875,31942,147011,UNKNOWN147011,RUFFS DALE,PA,15679,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.22069349,-79.66247985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8863116.258,5009328.041,31943,147012,UNKNOWN147012,EAST BRADY,PA,16028,SUBSTATION,IN SERVICE,CLARION,42031,USA,40.97956546,-79.61872799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8858829.147,4954020.063,31944,147013,UNKNOWN147013,VANDERGRIFT,PA,15690,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.60341349,-79.58021623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,-999999,-999999,N,N
-8871442.32,5026992.885,31945,147014,UNKNOWN147014,PARKER,PA,16049,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.09925561,-79.69352228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8858427.489,4970595.322,31946,147015,UNKNOWN147015,FORD CITY,PA,16226,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.71636613,-79.57660807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,N,N
-8868158.475,4965879.43,31947,147016,UNKNOWN147016,LEECHBURG,PA,15656,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.684249,-79.664023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8865866.073,4945676.405,31948,147017,UNKNOWN147017,APOLLO,PA,15613,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.546483,-79.64343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8865788.149,4945520.242,31949,147018,UNKNOWN147018,APOLLO,PA,15613,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.545417,-79.64273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8872544.908,5093505.322,31950,147019,UNKNOWN147019,CHERRYTREE TWP,PA,16354,SUBSTATION,IN SERVICE,VENANGO,42121,USA,41.547964,-79.703427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8868188.865,4965890.88,31951,147020,UNKNOWN147020,LEECHBURG,PA,15656,SUBSTATION,IN SERVICE,ARMSTRONG,42005,USA,40.684327,-79.664296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8869210.252,4857136.554,31952,147021,BETHELBORO,UNIONTOWN,PA,15401,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.93937656,-79.67347127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-8868897.59,4855768.605,31953,147022,TEXAS EASTERN 5,LEMONT FURNACE,PA,15456,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.92995403,-79.67066258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,1,138,138,Y,Y
-8860585.777,4865220.805,31954,147023,CONNELLSVILLE,DUNBAR TWP,PA,15425,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.995035,-79.59599629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8858934.254,4899686.582,31955,147024,YOUNGWOOD,YOUNGWOOD,PA,15697,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.23181619,-79.58116041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8855503.74,4882596.418,31956,147025,IRON BRIDGE,MT PLEASANT,PA,15666,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.11450916,-79.55034359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8858415.115,4835502.579,31957,147026,NECESSITY,FARMINGTON,PA,15437,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.79020822,-79.57649691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8865642.952,4794684.872,31958,147027,RUTHBELLE,ALBRIGHT,WV,26519,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.50788367,-79.64142568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8872695.401,4388289.495,31959,147028,AXTON,AXTON,VA,24054,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.63455031,-79.7047789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,765,765,N,N
-8862784.047,4817440.693,31960,147029,BRANDONVILLE,BRUCETON MILLS,WV,26525,SUBSTATION,IN SERVICE,PRESTON,54077,USA,39.66542146,-79.61574369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8492896.685,4406501.523,31961,147030,TAP147030,CHESAPEAKE,VA,23320,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.76572166,-76.29298899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-8474980.562,4425156.33,31962,147031,TAP147031,VIRGINIA BEACH,VA,23455,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.89984988,-76.13204572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,Y,Y
-8529544.594,4400800.055,31963,147032,OAK RIDGE,SUFFOLK,VA,23434,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.72468115,-76.62220275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,-999999,N,N
-8527333.448,4409083.984,31964,147033,KINGS FORK,SUFFOLK,VA,23434,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.7843036,-76.60233969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/17/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,230,N,N
-8525554.706,4424579.277,31965,147034,CHUCKATUCK,SMITHFIELD,VA,23430,SUBSTATION,IN SERVICE,ISLE OF WIGHT,51093,USA,36.89570438,-76.58636098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/17/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,230,N,N
-8518730.666,4422872.635,31966,147035,CRITTENDEN,SUFFOLK,VA,23432,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.88344273,-76.52505959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/17/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8524898.799,4398805.973,31967,147036,SUFFOLK,SUFFOLK,VA,23434,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.7103221,-76.58046887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/18/2014 0:00,IMAGERY,4/1/2015 0:00,10,500,-999999,N,N
-8499767.967,4406120.416,31968,147037,YADKIN,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.76297904,-76.35471476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/21/2014 0:00,IMAGERY,4/1/2015 0:00,13,500,-999999,Y,N
-8502241.662,4421150.474,31969,147038,CHURCHLAND,PORTSMOUTH,VA,23703,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.87106757,-76.37693635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/21/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,-999999,N,N
-8481435.195,4396047.471,31970,147039,FENTRESS,CHESAPEAKE,VA,23322,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.69045416,-76.19002867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/21/2014 0:00,IMAGERY,4/1/2015 0:00,7,500,115,Y,N
-8486654.885,4389551.62,31971,147040,HICKORY,CHESAPEAKE,VA,23322,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.64364792,-76.23691794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/21/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,115,N,Y
-8498515.124,4406303.636,31972,147041,DEEP CREEK,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.76429758,-76.34346028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/21/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,N,N
-8494064.094,4407235.028,31973,147042,CHESAPEAKE ENERGY CENTER,CHESAPEAKE,VA,23323,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.771,-76.303476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/22/2014 0:00,IMAGERY,3/25/2019 0:00,10,230,115,N,Y
-8495021.039,4410546.775,31974,147043,GOSPORT,PORTSMOUTH,VA,23702,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.79482702,-76.31207238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/22/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,115,Y,Y
-8499658.659,4421025.268,31975,147044,LAKE KINGMAN,PORTSMOUTH,VA,23703,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.87016778,-76.35373283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8498685.85,4424357.404,31976,147045,CRANEY ISLAND,PORTSMOUTH,VA,23703,SUBSTATION,IN SERVICE,PORTSMOUTH,51740,USA,36.89411041,-76.34499394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/23/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8490691.665,4417112.093,31977,147046,REEVES AVE,NORFOLK,VA,23504,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.84204059,-76.27318095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/23/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,-999999,N,N
-8487947.23,4420153.096,31978,147047,INDUSTRIAL PARK,NORFOLK,VA,23509,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.86389966,-76.24852728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,-999999,N,N
-8479759.982,4417073.845,31979,147048,GREENWICH,VIRGINIA BEACH,VA,23462,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.84176562,-76.17497997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,9,230,115,N,N
-8475247.692,4416760.12,31980,147049,THALIA,VIRGINIA BEACH,VA,23462,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.83951016,-76.13444539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8472224.175,4410977.146,31981,147050,GREEN RUN,VIRGINIA BEACH,VA,23453,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.79792287,-76.10728467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8468658.79,4416602.245,31982,147051,LYNNHAVEN,VIRGINIA BEACH,VA,23452,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.83837513,-76.07525627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8462472.184,4407367.899,31983,147052,LONDON BRIDGE,VIRGINIA BEACH,VA,23456,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77195611,-76.01968104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8460105.532,4409929.441,31984,147053,PENDLETON,VIRGINIA BEACH,VA,23454,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.79038605,-75.99842104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/24/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8489009.196,4425185.816,31985,147054,THOLE STREET,NORFOLK,VA,23509,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.90006169,-76.25806708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,4,-999999,-999999,N,N
-8486701.256,4426539.941,31986,147055,OAKWOOD,NORFOLK,VA,23513,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.90978868,-76.2373345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,4,-999999,-999999,N,N
-8496190.05,4425988.353,31987,147056,TANNERS POINT,NORFOLK,VA,23518,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.90582665,-76.32257379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8493510.691,4421584.423,31988,147057,MCLAUGHLIN,NORFOLK,VA,23517,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.87418604,-76.29850469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,N,N
-8453443.802,4345342.282,31989,147058,TAP147058,COINJOCK,NC,27923,TAP,IN SERVICE,CURRITUCK,37053,USA,36.32433971,-75.93857771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8493777.896,4338047.858,31990,147061,TAP147061,ELIZABETH CITY,NC,27909,TAP,IN SERVICE,PASQUOTANK,37139,USA,36.27152831,-76.30090504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8493745.425,4338080.476,31991,147062,TAP147062,ELIZABETH CITY,NC,27909,TAP,IN SERVICE,PASQUOTANK,37139,USA,36.27176454,-76.30061335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8518762.42,4422763.56,31992,147063,TAP147063,SUFFOLK,VA,23432,TAP,IN SERVICE,SUFFOLK,51800,USA,36.88265899,-76.52534484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8504543.387,4410480.972,31993,147064,TAP147064,CHESAPEAKE,VA,23321,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.79435366,-76.39761309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8507026.3,4415251.88,31994,147065,TAP147065,CHESAPEAKE,VA,23321,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.82866608,-76.41991748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8498548.384,4406290.609,31995,147066,TAP147066,CHESAPEAKE,VA,23323,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.76420384,-76.34375906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8498553.504,4406313.675,31996,147067,TAP147067,CHESAPEAKE,VA,23323,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.76436983,-76.34380505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8488416.743,4410032.741,31997,147070,TAP147070,CHESAPEAKE,VA,23325,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.79112919,-76.25274498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8462407.023,4407250.179,31998,147075,TAP147075,VIRGINIA BEACH,VA,23454,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77110903,-76.01909569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8480533.929,4425746.847,31999,147076,TAP147076,VIRGINIA BEACH,VA,23455,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.90409185,-76.18193246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,1/8/2016 0:00,3,115,115,N,N
-8468161.996,4426559.817,32000,147077,TAP147077,VIRGINIA BEACH,VA,23451,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.90993145,-76.07079349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8494261.492,4406757.919,32001,147078,TAP147078,CHESAPEAKE,VA,23323,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.76756674,-76.30524925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/29/2015 0:00,3,115,115,N,N
-8494320.264,4406554.843,32002,147080,TAP147080,CHESAPEAKE,VA,23323,TAP,NOT AVAILABLE,CHESAPEAKE,51550,USA,36.76610536,-76.30577721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,UNVERIFIED,5/11/2017 0:00,2,230,230,N,N
-8469653.18,4408243.939,32003,147081,TAP147081,VIRGINIA BEACH,VA,23453,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77825959,-76.08418903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,230,230,N,N
-8484327.68,4338996.476,32004,147082,UNKNOWN147082,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.27839829,-76.2160123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8481861.759,4413058.055,32005,147083,UNKNOWN147083,VIRGINIA BEACH,VA,23464,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.81288997,-76.19386056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,115,115,Y,Y
-8463000.364,4412433.1,32006,147084,UNKNOWN147084,VIRGINIA BEACH,VA,23460,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.80839524,-76.02442577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8460969.237,4411270.568,32007,147085,UNKNOWN147085,VIRGINIA BEACH,VA,23454,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.8000335,-76.00617984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8493778.53,4430728.07,32008,147086,UNKNOWN147086,NORFOLK,VA,23511,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.93986511,-76.30091073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8488509.933,4421729.034,32009,147087,UNKNOWN147087,NORFOLK,VA,23509,SUBSTATION,NOT AVAILABLE,NORFOLK,51710,USA,36.87522523,-76.25358212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,5/11/2017 0:00,0,-999999,-999999,N,N
-8480693.955,4423252.046,32010,147088,DIAMOND SPRINGS,VIRGINIA BEACH,VA,23455,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.88616884,-76.18337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, IMAGERY/OTHER",8/4/2016 0:00,IMAGERY/OTHER,3/5/2019 0:00,1,-999999,-999999,N,N
-8474775.176,4427016.808,32011,147089,UNKNOWN147089,VIRGINIA BEACH,VA,23455,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.91321383,-76.1302007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8460453.518,4414251.33,32012,147090,UNKNOWN147090,VIRGINIA BEACH,VA,23454,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.82147139,-76.00154706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8457666.023,4417621.86,32013,147091,UNKNOWN147091,VIRGINIA BEACH,VA,23451,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.84570529,-75.97650656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8524384.551,4426989.544,32014,147092,BENNS CHURCH,SMITHFIELD,VA,23430,SUBSTATION,IN SERVICE,ISLE OF WIGHT,51093,USA,36.913018,-76.5758493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-8438521.289,4312215.527,32015,147093,UNKNOWN147093,POINT HARBOR,NC,27964,SUBSTATION,IN SERVICE,CURRITUCK,37053,USA,36.08421577,-75.80452649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8511597.816,4331351.759,32016,147094,WINFALL,HERTFORD,NC,27944,SUBSTATION,IN SERVICE,PERQUIMANS,37143,USA,36.2230173,-76.4609841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2014 0:00,IMAGERY,6/9/2014 0:00,3,230,230,Y,Y
-8470275.728,4360808.479,32017,147095,SLIGO,SHAWBORO,NC,27973,SUBSTATION,IN SERVICE,CURRITUCK,37053,USA,36.43619615,-76.08978147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/6/2014 0:00,IMAGERY,6/6/2014 0:00,4,230,230,N,N
-8469193.553,4353706.969,32018,147096,SHAWBORO,SHAWBORO,NC,27973,SUBSTATION,IN SERVICE,CURRITUCK,37053,USA,36.38485575,-76.08006013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/6/2014 0:00,IMAGERY,6/6/2014 0:00,5,230,-999999,Y,Y
-8487016.778,4405603.981,32019,147097,THRASHER,CHESAPEAKE,VA,23320,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.7592624,-76.24016888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2014 0:00,IMAGERY,7/21/2014 0:00,6,230,-999999,N,N
-8489030.309,4413961.596,32020,147098,RURITAN,CHESAPEAKE,VA,23324,SUBSTATION,IN SERVICE,CHESAPEAKE,51550,USA,36.81938786,-76.25825674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,230,230,N,N
-8470540.816,4407277.001,32021,147099,LANDSTOWN,VIRGINIA BEACH,VA,23456,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77130203,-76.0921628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,7,230,230,N,N
-8477820.773,4408412.045,32022,147100,STUMPY LAKE,VIRGINIA BEACH,VA,23456,SUBSTATION,IN SERVICE,VIRGINIA BEACH,51810,USA,36.77946913,-76.15755976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,4,230,230,N,N
-8495745.51,4429497.047,32023,147101,SEWELL'S POINT,NORFOLK,VA,23505,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.93102593,-76.31858042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/25/2014 0:00,IMAGERY,7/25/2014 0:00,4,-999999,-999999,N,N
-8901973.697,3890298.538,32024,147102,TAP147102,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,32.96228154,-79.96779031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8902008.793,3890297.749,32025,147103,TAP147103,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,32.96227559,-79.96810558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8905190.18,3883449.059,32026,147104,TAP147104,HANAHAN,SC,29410,TAP,IN SERVICE,BERKELEY,45015,USA,32.91064108,-79.99668447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8903933.847,3881500.658,32027,147105,TAP147105,CHARLESTON,SC,29406,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89594594,-79.98539863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8903931.526,3881310.688,32028,147106,TAP147106,CHARLESTON,SC,29406,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89451303,-79.98537779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8902515.078,3881383.559,32029,147107,TAP147107,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89506268,-79.97265362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8902485.279,3881383.559,32030,147108,TAP147108,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89506268,-79.97238593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8896276.098,4019983.423,32031,147109,TAP147109,OLANTA,SC,29114,TAP,IN SERVICE,FLORENCE,45041,USA,33.93429921,-79.91660791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8897571.009,4062429.18,32032,147110,TAP147110,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.2500643,-79.92824029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8897590.61,4062439.435,32033,147111,TAP147111,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.25014045,-79.92841637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8898741.092,4067066.153,32034,147112,TAP147112,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.28448853,-79.93875132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8893059.523,4073627.763,32035,147113,TAP147113,DARLINGTON,SC,29540,TAP,IN SERVICE,DARLINGTON,45031,USA,34.3331769,-79.88771292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8891983.161,4037619.036,32036,147114,TAP147114,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.06563816,-79.8780438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8893408.88,4041948.485,32037,147115,TAP147115,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.09785011,-79.89085125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8893530.063,4042389.811,32038,147116,TAP147116,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.10113297,-79.89193985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8896579.895,4043932.4,32039,147117,TAP147117,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.11260674,-79.91933696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8903656.44,4046095.321,32040,147118,TAP147118,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.12869189,-79.98290664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8904880.717,4043995.106,32041,147119,TAP147119,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.11307311,-79.99390451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8902132.97,4048415.447,32042,147120,TAP147120,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.14594275,-79.96922108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8895100.737,4009306.656,32043,147121,TAP147121,NEW ZION,SC,29111,TAP,IN SERVICE,CLARENDON,45027,USA,33.85468675,-79.90604946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8904364.765,3866149.32,32044,147122,TAP147122,CHARLESTON,SC,29407,TAP,IN SERVICE,CHARLESTON,45019,USA,32.78007856,-79.98926964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8902444.21,3858544.813,32045,147123,TAP147123,CHARLESTON,SC,29412,TAP,IN SERVICE,CHARLESTON,45019,USA,32.722626,-79.972017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,2/4/2020 0:00,3,115,115,Y,Y
-8901885.16,3858430.105,32046,147125,TAP147125,CHARLESTON,SC,29412,TAP,IN SERVICE,CHARLESTON,45019,USA,32.72175909,-79.96699496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8897683.39,3867579.819,32047,147126,UNKNOWN147126,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.79088194,-79.92924982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8897558.153,3867556.102,32048,147127,UNKNOWN147127,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.79070283,-79.9281248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,Y,Y
-8899152.752,3849765.933,32049,147128,UNKNOWN147128,FOLLY BEACH,SC,29439,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.65625492,-79.94244933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8892668.275,4070268.535,32050,147129,UNKNOWN147129,DARLINGTON,SC,29532,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.30825432,-79.88419828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8904860.557,3868244.895,32051,147130,UNKNOWN147130,CHARLESTON,SC,29407,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.79590425,-79.99372341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8902678.713,3874790.364,32052,147131,UNKNOWN147131,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.84531722,-79.97412358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,2,115,115,Y,Y
-8900629.206,3869102.841,32053,147132,UNKNOWN147132,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.80238261,-79.95571254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8898901.765,3941428.306,32054,147133,UNKNOWN147133,SAINT STEPHEN,SC,29479,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.3468109,-79.94019468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8901323.976,3872377.92,32055,147134,UNKNOWN147134,CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.82710843,-79.96195376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,5,115,115,Y,Y
-8899187.225,3869839.267,32056,147136,TAP147136,CHARLESTON,SC,29403,TAP,IN SERVICE,CHARLESTON,45019,USA,32.807943,-79.942759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,Y,Y
-8899481.658,3869503.536,32057,147137,UNKNOWN147137,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.8054081,-79.94540394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8897660.589,3867582.079,32058,147138,TAP147138,CHARLESTON,SC,29403,TAP,IN SERVICE,CHARLESTON,45019,USA,32.790899,-79.929045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,Y,Y
-8899903.082,3871624.275,32059,147139,TAP147139,CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.82141926,-79.94918966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,Y,Y
-8899088.951,3872082.634,32060,147140,UNKNOWN147140,CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.8248794,-79.94187619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8900651.632,3869044.752,32061,147141,TAP147141,CHARLESTON,SC,29403,TAP,IN SERVICE,CHARLESTON,45019,USA,32.801944,-79.955914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,115,115,Y,Y
-8900112.934,3866993.522,32062,147142,UNKNOWN147142,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78645428,-79.95107479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,115,-999999,Y,Y
-8899897.065,3866675.68,32063,147143,UNKNOWN147143,CHARLESTON,SC,29403,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78405388,-79.94913561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,-999999,-999999,Y,Y
-8897715.915,3952048.061,32064,147144,UNKNOWN147144,SAINT STEPHEN,SC,29479,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.42646669,-79.929542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,115,-999999,Y,N
-8894668.1,3973125.887,32065,147145,UNKNOWN147145,SALTERS,SC,29590,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.58434912,-79.90216301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,Y,Y
-8898856.828,3941446.176,32066,147146,TAP147146,SAINT STEPHEN,SC,29479,TAP,IN SERVICE,BERKELEY,45015,USA,33.346945,-79.939791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8899373.61,3938631.872,32067,147147,TAP147147,BONNEAU,SC,29431,TAP,IN SERVICE,BERKELEY,45015,USA,33.32582351,-79.94443333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8904055.782,3949265.961,32068,147148,TAP147148,SAINT STEPHEN,SC,29479,TAP,IN SERVICE,BERKELEY,45015,USA,33.405606,-79.986494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,115,115,Y,Y
-8904007.957,3949353.013,32069,147149,UNKNOWN147149,SAINT STEPHEN,SC,29479,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.40625881,-79.98606438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,115,115,Y,Y
-8901812.578,3860719.085,32070,147150,UNKNOWN147150,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.73905655,-79.96634296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,1,115,115,Y,Y
-8901844.364,3860698.931,32071,147151,TAP147151,CHARLESTON,SC,29412,TAP,IN SERVICE,CHARLESTON,45019,USA,32.73890427,-79.96662849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8904883.443,3868248.437,32072,147152,TAP147152,CHARLESTON,SC,29407,TAP,IN SERVICE,CHARLESTON,45019,USA,32.795931,-79.993929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8903032.868,3876790.747,32073,147153,TAP147153,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.860413,-79.977305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8902891.807,3876977.943,32074,147154,TAP147154,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.86182554,-79.97603783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-8902202.853,3876823.679,32075,147155,UNKNOWN147155,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.8606615,-79.96984885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,2,115,115,Y,Y
-8900153.937,3875087.919,32076,147156,UNKNOWN147156,NORTH CHARLESTON,SC,29405,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.84756287,-79.95144313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,1,115,115,Y,Y
-8900207.69,3875095.754,32077,147157,TAP147157,NORTH CHARLESTON,SC,29405,TAP,IN SERVICE,CHARLESTON,45019,USA,32.847622,-79.951926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,115,115,Y,Y
-8894880.83,4069089.48,32078,147158,TAP147158,DARLINGTON,SC,29532,TAP,IN SERVICE,DARLINGTON,45031,USA,34.299505,-79.904074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,Y,Y
-8749713.594,4412598.17,32079,147159,BARNES JUNCTION,RED OAK,VA,23964,SUBSTATION,IN SERVICE,CHARLOTTE,51037,USA,36.80958247,-78.60001453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8748033.24,4350323.914,32080,147160,TAP147160,OXFORD,NC,27565,TAP,IN SERVICE,GRANVILLE,37077,USA,36.36038601,-78.58491966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8754255.946,4352195.159,32081,147161,TAP147161,OXFORD,NC,27565,TAP,IN SERVICE,GRANVILLE,37077,USA,36.37392173,-78.64081917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8743688.69,4217757.62,32082,147162,TAP147162,BENSON,NC,27504,TAP,IN SERVICE,JOHNSTON,37101,USA,35.3954917,-78.5458919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8750071.794,4207402.022,32083,147163,TAP147163,DUNN,NC,28334,TAP,IN SERVICE,HARNETT,37085,USA,35.3196238,-78.6032323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8742832.799,4401059.649,32084,147164,TAP147164,SKIPWITH,VA,23968,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.72655024,-78.5382033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8745734.351,4387129.275,32085,147165,TAP147165,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.62618629,-78.56426838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8746541.35,4438421.79,32086,147166,TAP147166,DRAKES BRANCH,VA,23937,TAP,IN SERVICE,CHARLOTTE,51037,USA,36.99508549,-78.57151778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8747601.63,4438164.603,32087,147167,TAP147167,DRAKES BRANCH,VA,23937,TAP,IN SERVICE,CHARLOTTE,51037,USA,36.99324022,-78.58104244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8747638.833,4441381.246,32088,147168,TAP147168,KEYSVILLE,VA,23947,TAP,IN SERVICE,CHARLOTTE,51037,USA,37.01631582,-78.58137664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8743665.847,4383628.311,32089,147169,TAP147169,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.60094236,-78.54568669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8743881.654,4383434.911,32090,147170,TAP147170,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.5995476,-78.54762533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8749693.802,4412683.315,32091,147171,TAP147171,RED OAK,VA,23964,TAP,IN SERVICE,CHARLOTTE,51037,USA,36.81019485,-78.59983674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8743063.945,4295714.343,32092,147172,TAP147172,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.96432999,-78.54027972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8743033.652,4295695.627,32093,147173,TAP147173,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.96419391,-78.54000759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8747265.029,4290200.138,32094,147175,TAP147175,RALEIGH,NC,27614,TAP,IN SERVICE,WAKE,37183,USA,35.92422708,-78.5780187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8745616.6,4285045.293,32095,147176,TAP147176,RALEIGH,NC,27616,TAP,IN SERVICE,WAKE,37183,USA,35.88671928,-78.56321061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8747300.218,4281052.58,32096,147177,TAP147177,RALEIGH,NC,27616,TAP,IN SERVICE,WAKE,37183,USA,35.85765518,-78.5783348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8745537.618,4277016.394,32097,147178,TAP147178,RALEIGH,NC,27604,TAP,IN SERVICE,WAKE,37183,USA,35.8282638,-78.5625011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8746669.542,4257961.107,32098,147179,TAP147179,GARNER,NC,27529,TAP,IN SERVICE,WAKE,37183,USA,35.68935682,-78.57266934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8745849.256,4263646.153,32099,147180,TAP147180,RALEIGH,NC,27610,TAP,IN SERVICE,WAKE,37183,USA,35.73082437,-78.5653006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8745848.531,4263620.754,32100,147181,TAP147181,RALEIGH,NC,27610,TAP,IN SERVICE,WAKE,37183,USA,35.73063916,-78.56529408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8752819.594,4250622.918,32101,147182,TAP147182,RALEIGH,NC,27603,TAP,IN SERVICE,WAKE,37183,USA,35.6357991,-78.6279162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
