X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8750361.677,4259564.882,32102,147183,TAP147183,GARNER,NC,27529,TAP,IN SERVICE,WAKE,37183,USA,35.70105717,-78.60583636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8753457.97,4262378.335,32103,147184,TAP147184,GARNER,NC,27529,TAP,IN SERVICE,WAKE,37183,USA,35.72157859,-78.63365083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8753309.723,4268887.723,32104,147185,UNKNOWN147185,RALEIGH,NC,27601,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.76903803,-78.63231911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-8751802.643,4326204.493,32105,147186,UNKNOWN147186,OXFORD,NC,27565,SUBSTATION,IN SERVICE,GRANVILLE,37077,USA,36.1857066,-78.61878078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8749535.412,4268262.434,32106,147187,UNKNOWN147187,RALEIGH,NC,27610,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.76448033,-78.5984139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-8759816.51,4194328.971,32107,147188,TAP147188,GODWIN,NC,28344,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.22374537,-78.69077057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8763474.742,4212620.607,32108,147189,TAP147189,MONCURE,NC,27559,TAP,IN SERVICE,HARNETT,37085,USA,35.35786547,-78.72363302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8763479.308,4212594.792,32109,147190,TAP147190,SILER CITY,NC,27344,TAP,IN SERVICE,HARNETT,37085,USA,35.35767635,-78.72367404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8766090.513,4233219.986,32110,147191,TAP147191,ANGIER,NC,27501,TAP,IN SERVICE,HARNETT,37085,USA,35.5086404,-78.7471309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8762065.969,4220063.31,32111,147192,TAP147192,LILLINGTON,NC,27546,TAP,IN SERVICE,HARNETT,37085,USA,35.4123741,-78.7109778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8755865.717,4465156.168,32112,147193,TAP147193,CULLEN,VA,23934,TAP,IN SERVICE,CHARLOTTE,51037,USA,37.18665534,-78.65527999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8762808.859,4289105.33,32113,147194,TAP147194,RALEIGH,NC,27613,TAP,IN SERVICE,WAKE,37183,USA,35.9162625,-78.7176513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8755751.46,4288208.653,32114,147195,TAP147195,RALEIGH,NC,27615,TAP,IN SERVICE,WAKE,37183,USA,35.9097387,-78.6542536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8760783.729,4283087.225,32115,147196,TAP147196,RALEIGH,NC,27613,TAP,IN SERVICE,WAKE,37183,USA,35.87246727,-78.69945925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,1/31/2020 0:00,3,230,230,Y,Y
-8755394.013,4277998.326,32116,147197,TAP147197,RALEIGH,NC,27609,TAP,IN SERVICE,WAKE,37183,USA,35.8354152,-78.6510426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8756231.42,4209745.31,32117,147198,ERWIN,DUNN,NC,28334,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.3367976,-78.65856516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,7,230,115,Y,Y
-8718150.028,4142047.041,32118,147199,TAP147199,CLINTON,NC,28328,TAP,IN SERVICE,SAMPSON,37163,USA,34.83917464,-78.3164742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8719855.728,4166515.161,32119,147200,TAP147200,CLINTON,NC,28328,TAP,IN SERVICE,SAMPSON,37163,USA,35.0193803,-78.33179676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8721128.875,4165349.732,32120,147201,TAP147201,CLINTON,NC,28328,TAP,IN SERVICE,SAMPSON,37163,USA,35.01080599,-78.34323364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8731918.708,4162396.848,32121,147202,TAP147202,CLINTON,NC,28328,TAP,IN SERVICE,SAMPSON,37163,USA,34.98907697,-78.44016035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740054.927,4160618.58,32122,147203,TAP147203,ROSEBORO,NC,28382,TAP,IN SERVICE,SAMPSON,37163,USA,34.97598868,-78.51324924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740103.7,4160606.778,32123,147204,TAP147204,ROSEBORO,NC,28382,TAP,IN SERVICE,SAMPSON,37163,USA,34.97590181,-78.51368739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8730965.488,4128432.283,32124,147205,TAP147205,GARLAND,NC,28441,TAP,IN SERVICE,BLADEN,37017,USA,34.73873183,-78.43159743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8730907.621,4128509.549,32125,147206,TAP147206,GARLAND,NC,28441,TAP,IN SERVICE,BLADEN,37017,USA,34.7393022,-78.4310776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8714070.855,4171818.337,32126,147208,CLINTON,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.05838553,-78.27983036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2014 0:00,IMAGERY,11/28/2017 0:00,6,230,115,Y,Y
-8772787.472,4128904.249,32127,147210,TAP147210,TAR HEEL,NC,28392,TAP,IN SERVICE,BLADEN,37017,USA,34.7422158,-78.8072907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8789230.721,4137408.534,32128,147211,TAP147211,ST PAULS,NC,28384,TAP,IN SERVICE,ROBESON,37155,USA,34.80496781,-78.95500293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8788605.617,4145114.824,32129,147212,TAP147212,PARKTON,NC,28371,TAP,IN SERVICE,ROBESON,37155,USA,34.8617903,-78.94938752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8788600.058,4145151.296,32130,147213,TAP147213,PARKTON,NC,28371,TAP,IN SERVICE,ROBESON,37155,USA,34.86205914,-78.94933758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770373.03,4166617.942,32131,147214,TAP147214,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.02013644,-78.78560141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770116.046,4166675.99,32132,147215,TAP147215,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.02056348,-78.78329288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770241.804,4166623.887,32133,147216,TAP147216,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.02018017,-78.78442258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770099.536,4162055.898,32134,147217,TAP147217,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.9865677,-78.78314457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770121.301,4162083.453,32135,147218,TAP147218,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.9867705,-78.78334009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8758752.653,4163795.271,32136,147219,TAP147219,STEDMAN,NC,28391,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.9993681,-78.68121378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8788012.109,4151499.356,32137,147220,TAP147220,HOPE MILLS,NC,28348,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.90883706,-78.94405594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8787647.512,4158859.02,32138,147221,TAP147221,HOPE MILLS,NC,28348,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.96303602,-78.94078072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8798058.226,4161287.503,32139,147222,TAP147222,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.98091229,-79.03430175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8797964.967,4161337.838,32140,147223,TAP147223,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.98128277,-79.03346399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8790718.428,4160874.625,32141,147224,TAP147224,HOPE MILLS,NC,28348,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.97787333,-78.96836722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8780156.482,4168193.076,32142,147225,TAP147225,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.03172349,-78.87348764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8794582.504,4163581.411,32143,147226,TAP147226,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.99779436,-79.0030788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8796745.574,4173204.612,32144,147228,TAP147228,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.0685786,-79.02251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8797995.4,4165311.804,32145,147229,UNKNOWN147229,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.01052693,-79.03373738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8782070.137,4157073.9,32146,147230,UNKNOWN147230,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.9498931,-78.8906783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8769978.933,4147343.978,32147,147231,CUMBERLAND,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.8782197,-78.78206117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2014 0:00,IMAGERY,6/30/2014 0:00,6,500,230,Y,Y
-8784905.96,4166656.748,32148,147232,FAYETTEVILLE,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.02042192,-78.91615294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2014 0:00,IMAGERY,6/30/2014 0:00,15,230,-999999,Y,Y
-8771357.527,4068703.753,32149,147236,TAP147236,CHADBOURN,NC,28431,TAP,IN SERVICE,COLUMBUS,37047,USA,34.29664247,-78.79444529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8794969.88,4064868.456,32150,147237,TAP147237,FAIR BLUFF,NC,28439,TAP,IN SERVICE,COLUMBUS,37047,USA,34.26817489,-79.00655866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8793665.976,4065065.555,32151,147238,TAP147238,FAIR BLUFF,NC,28439,TAP,IN SERVICE,COLUMBUS,37047,USA,34.2696381,-78.9948455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8779245.453,4067420.963,32152,147239,TAP147239,CHADBOURN,NC,28431,TAP,IN SERVICE,COLUMBUS,37047,USA,34.287122,-78.86530373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8776999.226,4067686.204,32153,147240,TAP147240,CHADBOURN,NC,28431,TAP,IN SERVICE,COLUMBUS,37047,USA,34.28909063,-78.84512554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8749335.584,4073725.413,32154,147241,TAP147241,HALLSBORO,NC,28442,TAP,IN SERVICE,COLUMBUS,37047,USA,34.33390126,-78.59661881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8741045.167,4074302.199,32155,147242,TAP147242,LAKE WACCAMAW,NC,28450,TAP,IN SERVICE,COLUMBUS,37047,USA,34.33817974,-78.52214472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8755984.566,4094024.151,32156,147243,TAP147243,CLARKTON,NC,28433,TAP,IN SERVICE,BLADEN,37017,USA,34.48434147,-78.65634763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8772979.519,4100616.331,32157,147244,TAP147244,BLADENBORO,NC,28320,TAP,IN SERVICE,BLADEN,37017,USA,34.53313992,-78.80901589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8760934.89,4096341.883,32158,147245,TAP147245,CLARKTON,NC,28433,TAP,IN SERVICE,BLADEN,37017,USA,34.50150168,-78.70081715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8767997.559,4104714.42,32159,147246,TAP147246,BLADENBORO,NC,28320,TAP,IN SERVICE,BLADEN,37017,USA,34.56346151,-78.76426219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8756674.255,4107533.165,32160,147247,TAP147247,ELIZABETHTOWN,NC,28337,TAP,IN SERVICE,BLADEN,37017,USA,34.58431088,-78.66254322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8750075.839,4104435.945,32161,147248,TAP147248,CLARKTON,NC,28433,TAP,IN SERVICE,BLADEN,37017,USA,34.56140144,-78.60326863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8741324.066,4098734.163,32162,147249,TAP147249,COUNCIL,NC,28434,TAP,IN SERVICE,BLADEN,37017,USA,34.51921013,-78.52465012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8752832.009,4110457.609,32163,147250,TAP147250,ELIZABETHTOWN,NC,28337,TAP,IN SERVICE,BLADEN,37017,USA,34.60593654,-78.62802773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8791789.776,4108238.626,32164,147251,TAP147251,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.58952813,-78.97799131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8793285.141,4109127.087,32165,147252,TAP147252,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.5960983,-78.9914244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8791704.404,4108355.714,32166,147254,TAP147254,LUMBERTON,NC,28358,TAP,IN SERVICE,ROBESON,37155,USA,34.59039403,-78.9772244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8793856.341,4116945.927,32167,147255,UNKNOWN147255,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.6538962,-78.99655557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-8759295.332,4072814.147,32168,147256,WHITEVILLE,WHITEVILLE,NC,28472,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.32714124,-78.68608875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,6/19/2014 0:00,5,230,115,Y,Y
-8791382.691,4108231.969,32169,147257,WEATHERSPOON PLANT STATION,LUMBERTON,NC,28358,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.5894789,-78.9743344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2014 0:00,IMAGERY,6/26/2014 0:00,6,230,115,Y,Y
-8716668.549,4027158.587,32170,147258,TAP147258,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.98775982,-78.30316584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8716768.561,4029607.575,32171,147259,TAP147259,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.00599901,-78.30406427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8719606.408,4034208.16,32172,147260,TAP147260,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.04025194,-78.32955708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8753867.655,4017171.979,32173,147261,TAP147261,LITTLE RIVER,SC,29566,TAP,IN SERVICE,HORRY,45051,USA,33.91334259,-78.63733109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8768063.903,4018897.499,32174,147262,TAP147262,LONGS,SC,29568,TAP,IN SERVICE,HORRY,45051,USA,33.92620529,-78.76485817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8791709.686,4051110.106,32175,147263,TAP147263,GREEN SEA,SC,29545,TAP,IN SERVICE,HORRY,45051,USA,34.16597396,-78.97727184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8785355.256,4034097.81,32176,147264,TAP147264,LORIS,SC,29569,TAP,IN SERVICE,HORRY,45051,USA,34.03943051,-78.92018903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8785465.549,4033882.152,32177,147265,TAP147265,LORIS,SC,29569,TAP,IN SERVICE,HORRY,45051,USA,34.03782516,-78.92117981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8777821.349,4030830.35,32178,147266,TAP147266,LORIS,SC,29569,TAP,IN SERVICE,HORRY,45051,USA,34.01510434,-78.85251079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8757544.193,4007176.752,32179,147267,TAP147267,NORTH MYRTLE BEACH,SC,29582,TAP,IN SERVICE,HORRY,45051,USA,33.838796,-78.670358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,N,N
-8757461.371,4007167.907,32180,147268,TAP147268,NORTH MYRTLE BEACH,SC,29582,TAP,IN SERVICE,HORRY,45051,USA,33.83873,-78.669614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,N,N
-8752675.71,4008274.974,32181,147269,UNKNOWN147269,NORTH MYRTLE BEACH,SC,29582,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.84698996,-78.62662367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,1,115,115,N,N
-8737934.228,4024347.337,32182,147270,UNKNOWN147270,OCEAN ISLE BEACH,NC,28469,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.9668178,-78.49419869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,-999999,-999999,N,N
-8744941.157,4016141.224,32183,147271,UNKNOWN147271,CAROLINA SHORES,NC,28467,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.905658,-78.557143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-8738328,4014901.96,32184,147272,UNKNOWN147272,SUNSET BEACH,NC,28468,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.896418,-78.497736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-8728480.9,4018606.875,32185,147273,UNKNOWN147273,SHALLOTTE,NC,28470,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.924039,-78.409278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-9635304.606,4353253.476,32186,147274,OCANA,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.38157607,-86.55541395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/2/2016 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9729275.445,4376744.379,32187,147275,NEW PROVIDENCE,CLARKSVILLE,TN,37042,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.55128124,-87.39956835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,N
-9723668.717,4387509.369,32188,147276,BARKERS MILL,CLARKSVILLE,TN,37042,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.62892648,-87.34920227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9722248.929,4374291.372,32189,147277,CLARKSVILLE,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.53357737,-87.33644809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,Y,N
-9720335.403,4377344.29,32190,147278,DUNBAR,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.55561031,-87.3192586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9715232.143,4370285.005,32191,147279,ROTARY PARK,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.50465386,-87.27341523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9672050.982,4365481.795,32192,147280,SOUTH SPRINGFIELD,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.46996339,-86.88551226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,69,Y,Y
-9667740.669,4368620.161,32193,147281,SPRINGFIELD,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.49263153,-86.84679206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,N,N
-9657857.701,4376092.918,32194,147282,CROSS PLAINS,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.5465799,-86.75801185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9601953.369,4377004.587,32195,147283,WESTMORELAND,WESTMORELAND,TN,37186,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.55315897,-86.25581469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9598359.685,4376798.114,32196,147284,EAST SUMNER,WESTMORELAND,TN,37186,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.55166901,-86.22353208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9581612.394,4379215.425,32197,147285,LAFAYETTE,LAFAYETTE,TN,37083,SUBSTATION,IN SERVICE,MACON,47111,USA,36.5691112,-86.0730886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,N
-9726531.301,4363413.797,32198,147286,ROUNDPOND,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.45502279,-87.37491729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9703527.295,4359827.275,32199,147287,OAK PLAINS,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.42910455,-87.16826879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9620197.961,4352845.805,32200,147288,EAST GALLATIN,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.37862766,-86.41970864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9592728.149,4355005.52,32201,147289,HARTSVILLE,HARTSVILLE,TN,37074,SUBSTATION,IN SERVICE,TROUSDALE,47169,USA,36.39424616,-86.17294312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9712988.314,4382719.122,32202,147290,MONTGOMERY,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.59438524,-87.25325857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,13,500,161,N,N
-9629701.726,4382186.446,32203,147291,PORTLAND,PORTLAND,TN,37148,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.5905433,-86.50508242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/29/2014 0:00,IMAGERY,2/6/2018 0:00,4,161,161,N,N
-9626877.624,4376773.722,32204,147292,FOUNTAIN HEAD,PORTLAND,TN,37148,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.55149299,-86.47971308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/29/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9704771.662,4379845.741,32205,147293,ROSSVIEW,CLARKSVILLE,TN,37043,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.57365861,-87.17944713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/7/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9656883.216,4358235.648,32206,147294,BETHEL ROAD,GREENBRIER,TN,37073,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.41759977,-86.7492579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/7/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,69,N,Y
-9648100.354,4363609.346,32207,147295,WHITE HOUSE,WHITE HOUSE,TN,37188,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.45643569,-86.67036011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/7/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9687975.181,4354832.006,32208,147296,PLEASANT VIEW,PLEASANT VIEW,TN,37146,SUBSTATION,IN SERVICE,CHEATHAM,47021,USA,36.39299147,-87.02856177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/22/2015 0:00,IMAGERY,10/2/2015 0:00,1,69,69,Y,Y
-9714479.259,4386719.935,32209,147297,HEMLOCK,FORT CAMPBELL,TN,42223,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.62323514,-87.26665196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/23/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,161,Y,Y
-9730100.602,4371506.6,32210,147298,SAVAGE,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.51347418,-87.40698087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/23/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9759113.194,4375937.421,32211,147299,INDIAN MOUND,INDIAN MOUND,TN,37079,SUBSTATION,IN SERVICE,STEWART,47161,USA,36.5454577,-87.66760541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/19/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9744782.635,4373654.783,32212,147300,OAKWOOD,WOODLAWN,TN,37191,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.52898231,-87.53887181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/19/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,161,N,N
-9670867.34,4393055.264,32213,147301,ADAIRVILLE,ADAIRVILLE,KY,42202,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.66889717,-86.87487942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,69,N,Y
-9674098.451,4419370.565,32214,147302,RUSSELLVILLE,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.85827534,-86.90390498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,9/30/2015 0:00,4,161,69,N,Y
-9636521.458,4400779.993,32215,147303,FRANKLIN,FRANKLIN,KY,42134,SUBSTATION,IN SERVICE,SIMPSON,21213,USA,36.7245367,-86.56634511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/28/2015 0:00,IMAGERY,1/30/2019 0:00,3,161,69,N,Y
-9594711.754,4400869.965,32216,147304,SOUTH SCOTTSVILE,SCOTTSVILLE,KY,42164,SUBSTATION,IN SERVICE,ALLEN,21003,USA,36.72518451,-86.19076215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/11/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,-999999,N,N
-9570055.354,4432737.841,32217,147305,GLASLOW,GLASGOW,KY,42141,SUBSTATION,IN SERVICE,BARREN,21009,USA,36.95429377,-85.96926995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/12/2015 0:00,IMAGERY,3/1/2018 0:00,3,161,69,N,Y
-9539915.976,4399181.604,32218,147306,TOMPKINSVILLE PS,TOMPKINSVILLE,KY,42167,SUBSTATION,IN SERVICE,MONROE,21171,USA,36.71302716,-85.69852331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/10/2015 0:00,IMAGERY,9/30/2015 0:00,1,161,161,N,N
-9510945.069,4684758.126,32219,147307,JEFFERSON,MADISON,IN,47250,SUBSTATION,IN SERVICE,JEFFERSON,18077,USA,38.74183008,-85.43827322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,4,765,345,Y,Y
-9449589.86,4582171.408,32220,147308,TAP147308,LAWRENCEBURG,KY,40342,TAP,IN SERVICE,ANDERSON,21005,USA,38.019433,-84.88711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2015 0:00,IMAGERY,10/12/2015 0:00,3,69,69,Y,Y
-9430240.17,4549725.79,32221,147309,TAP147309,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.78945767,-84.71328878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,2,138,138,Y,Y
-9738271.801,4431436.72,32222,147310,HOPKINSVILLE,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.944953,-87.480384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.thinkkentucky.com/edis/pdf/site/SM047-027.pdf,  http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2015 0:00,IMAGERY,3/5/2018 0:00,10,161,69,N,N
-9725349.676,4440900.472,32223,147311,FRUITHILL,CROFTON,KY,42217,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,37.01286728,-87.36430257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2015 0:00,IMAGERY,9/30/2015 0:00,2,161,161,N,N
-9694403.597,4446674.161,32224,147312,JASON,LEWISBURG,KY,42256,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.05427095,-87.08630922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/4/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,69,Y,Y
-9679105.173,4433754.113,32225,147313,LEWISBURG,LEWISBURG,KY,42256,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.9615888,-86.94888114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,9/30/2015 0:00,2,161,161,N,N
-9675912.53,4433983.79,32226,147314,LOST CITY,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.96323738,-86.92020114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,9/30/2015 0:00,5,161,161,N,N
-9677582.111,4431133.939,32227,147315,LOGAN ALUMINUM,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.94277916,-86.93519924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2015 0:00,IMAGERY,9/30/2015 0:00,1,161,161,N,N
-9629791.848,4429958.578,32228,147316,MEMPHIS JUNCTION,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.93434,-86.505892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/13/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,69,N,N
-9623182.142,4441094.076,32229,147317,BOWLING GREEN,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.014256,-86.446516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/13/2015 0:00,IMAGERY,9/30/2015 0:00,10,161,69,N,N
-9625922.507,4436124.029,32230,147318,SOUTH BOWLING GREEN,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.97859789,-86.47113312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/13/2015 0:00,IMAGERY,9/30/2015 0:00,4,161,69,Y,N
-9610637.75,4443847.59,32231,147319,BRISTOW,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.03400417,-86.33382781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/15/2015 0:00,IMAGERY,9/30/2015 0:00,2,161,161,Y,Y
-9649310.829,4476021.463,32232,147320,ABERDEEN,MORGANTOWN,KY,42261,SUBSTATION,IN SERVICE,BUTLER,21031,USA,37.26437403,-86.68123399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/11/2015 0:00,IMAGERY,9/30/2015 0:00,2,161,69,N,Y
-9613838.095,4441220.246,32233,147321,EAST BOWLING GREEN,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.015161,-86.362577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/14/2015 0:00,IMAGERY,9/30/2015 0:00,6,161,-999999,N,N
-9595087.783,4818342.038,32234,147322,GLENS VALLEY,INDIANAPOLIS,IN,46217,SUBSTATION,IN SERVICE,MARION,18097,USA,39.67165407,-86.19414008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-9596352.154,4829679.753,32235,147323,SOUTHWEST,INDIANAPOLIS,IN,46221,SUBSTATION,IN SERVICE,MARION,18097,USA,39.75000389,-86.20549812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,5,138,138,Y,Y
-9600718.916,4851921.503,32236,147324,GEORGETOWN,INDIANAPOLIS,IN,46268,SUBSTATION,IN SERVICE,MARION,18097,USA,39.90344796,-86.24472541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY,5/14/2015 0:00,4,138,138,Y,Y
-9598501.261,4838505.663,32237,147325,NORTHWEST,INDIANAPOLIS,IN,46222,SUBSTATION,IN SERVICE,MARION,18097,USA,39.81093415,-86.22480388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY,5/13/2015 0:00,5,138,-999999,Y,N
-9607378.065,4834620.945,32238,147326,ROCKVILLE,INDIANAPOLIS,IN,46214,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78412239,-86.30454557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,138,N,Y
-9625472.166,4846781.795,32239,147327,PITTSBORO MUNICIPAL,PITTSBORO,IN,46167,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.86801997,-86.46708764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY,5/21/2015 0:00,1,69,69,Y,Y
-8973708.615,5101796.994,32240,147328,ANDOVER,ANDOVER,OH,44003,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.60368487,-80.61219604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8894169.519,4492383.921,32241,147329,CLOVERDALE,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.38126233,-79.89768419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/1/2014 0:00,IMAGERY,3/11/2015 0:00,13,345,-999999,N,Y
-8902211.034,4489582.235,32242,147330,BURLINGTON,ROANOKE,VA,24019,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.36126087,-79.96992235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8908490.415,4485473.056,32243,147331,CATAWBA,ROANOKE,VA,24019,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.33191545,-80.02633098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,7,138,-999999,N,N
-8896749.339,4474065.812,32244,147332,ROANOKE,ROANOKE,VA,24014,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.25039131,-79.9208591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,8,138,-999999,N,N
-8897779.939,4482205.55,32245,147333,BENNINGTON,ROANOKE,VA,24012,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.30857259,-79.93011714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,6,138,-999999,N,N
-8897538.474,4483248.562,32246,147334,HUNTINGTON COURT,ROANOKE,VA,24019,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.31602459,-79.92794802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,Y,Y
-8904138.315,4468659.346,32247,147335,STARKEY,ROANOKE,VA,24018,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.21172208,-79.9872354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8900344.693,4469773.755,32248,147336,CLEARBROOK,ROANOKE,VA,24014,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.2196944,-79.95315672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8896076.728,4398185.76,32249,147337,FIELDALE,COLLINSVILLE,VA,24078,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.7058555,-79.91481694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/9/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,Y,Y
-8907508.778,4407066.907,32250,147338,WEST BASSETT,BASSETT,VA,24055,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.76979023,-80.01751279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/10/2014 0:00,IMAGERY,4/1/2015 0:00,5,138,-999999,Y,Y
-8905453.063,4477592.941,32251,147339,ROANOKE ELECTRIC STEEL,ROANOKE,VA,24017,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.27560807,-79.99904598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",2/16/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,Y,Y
-8897102.823,4428648.164,32252,147340,THORNTON,FERRUM,VA,24088,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.92493006,-79.92403451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8896464.378,4436801.923,32253,147341,FRANKLIN,ROCKY MOUNT,VA,24151,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.9834625,-79.91829925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,138,-999999,N,N
-8894221.927,4439388.78,32254,147342,TANK HILL,ROCKY MOUNT,VA,24151,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,37.00202307,-79.89815497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,138,138,N,N
-8897797.843,4414246.863,32255,147343,OAK LEVEL,BASSETT,VA,24055,SUBSTATION,IN SERVICE,FRANKLIN,51067,USA,36.82143927,-79.93027797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8906454.71,4548412.83,32256,147344,FUDGE HOLLOW,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,ALLEGHANY,51005,USA,37.78013625,-80.00804393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,5,138,138,N,N
-8897594.068,4483261.879,32257,147345,TAP147345,ROANOKE,VA,24019,TAP,IN SERVICE,ROANOKE,51770,USA,37.31611973,-79.92844743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8896367.875,4486648.542,32258,147346,TAP147346,ROANOKE,VA,24019,TAP,IN SERVICE,ROANOKE,51161,USA,37.34031127,-79.91743235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8896110.004,4398156.333,32259,147347,TAP147347,COLLINSVILLE,VA,24078,TAP,IN SERVICE,HENRY,51089,USA,36.70564357,-79.91511586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8895905.308,4439570.498,32260,147348,TAP147348,ROCKY MOUNT,VA,24151,TAP,IN SERVICE,FRANKLIN,51067,USA,37.00332671,-79.91327704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8901245.737,4546727.664,32261,147349,TAP147349,COVINGTON,VA,24426,TAP,IN SERVICE,ALLEGHANY,51005,USA,37.76817062,-79.96125093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8904867.32,4503347.75,32262,147350,UNKNOWN147350,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.45948275,-79.99378417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8905441.612,4549383.216,32263,147351,UNKNOWN147351,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,COVINGTON,51580,USA,37.78702567,-79.99894312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8905385.374,4545796.172,32264,147352,UNKNOWN147352,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,COVINGTON,51580,USA,37.76155568,-79.99843793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8902176.821,4630964.543,32265,147353,TAP147353,SNOWSHOE,WV,26209,TAP,IN SERVICE,POCAHONTAS,54075,USA,38.363925,-79.969615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,-999999,-999999,Y,Y
-8906222.95,4624424.894,32266,147354,TAP147354,MARLINTON,WV,24954,TAP,IN SERVICE,POCAHONTAS,54075,USA,38.317848,-80.005962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,-999999,-999999,Y,Y
-8904738.181,4503583.949,32267,147355,UNKNOWN147355,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.46116699,-79.99262409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8894492.666,4491432.571,32268,147356,CLOVERDALE 765KV,CLOVERDALE,VA,24077,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.37447117,-79.90058706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,4,765,345,N,N
-8896688.888,4487238.793,32269,147357,INGERSOLL RAND,ROANOKE,VA,24019,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.34452674,-79.92031606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2014 0:00,IMAGERY,7/2/2014 0:00,1,-999999,-999999,Y,Y
-8898262.971,4398639.807,32270,147358,FIELDALE,FIELDALE,VA,24089,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.70912544,-79.93445629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,11,138,-999999,N,N
-9477838.393,4702516.227,32271,147359,HOOSIER FAIRVIEW,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.86614597,-85.14087089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,69,Y,Y
-9544501.538,4873721.845,32272,147360,ANDERSON,NOBLESVILLE,IN,46060,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.05351405,-85.73971611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY,5/8/2015 0:00,7,138,-999999,Y,N
-9583485.637,4837531.681,32273,147361,BROOKWOOD,INDIANAPOLIS,IN,46218,SUBSTATION,IN SERVICE,MARION,18097,USA,39.80421285,-86.08991623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2015 0:00,IMAGERY,5/15/2015 0:00,2,138,138,Y,Y
-8988873.05,4405509.979,32274,147362,PIPERS GAP,HILLSVILLE,VA,24343,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.75858586,-80.74842048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
-8985631.597,4408110.731,32275,147363,HUFFMAN,HILLSVILLE,VA,24343,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.77730114,-80.71930201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,3,138,-999999,N,Y
-8988805.387,4445861.337,32276,147364,PEAK CREEK,PULASKI,VA,24301,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.04844348,-80.74781265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
-8985420.473,4449523.086,32277,147365,WURNO,DUBLIN,VA,24084,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.07469255,-80.71740545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
