X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8533675.245,4806509.654,32278,147366,UNKNOWN147366,MONKTON,MD,21111,SUBSTATION,IN SERVICE,BALTIMORE,24005,USA,39.58979094,-76.65930902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8537565.35,4880185.285,32279,147367,BRUNNER ISLAND,MOUNT WOLF,PA,17347,SUBSTATION,IN SERVICE,YORK,42133,USA,40.0979428,-76.69425443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,9,230,230,N,N
-9682234.349,4475367.284,32280,147368,PARADISE,SOUTH BEND,KY,46614,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.259697,-86.976991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/4/2015 0:00,IMAGERY,9/30/2015 0:00,13,500,-999999,N,N
-9742200.04,4582461.743,32281,147369,NORTHEAST,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.02148766,-87.51567197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,14,138,-999999,Y,N
-8770149.565,4812335.311,32282,147370,RIDGELEY,RIDGELEY,WV,26753,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.63010824,-78.78359398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/ap_ca.xls",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,8,138,-999999,N,Y
-8769607.973,4668438.422,32283,147371,TIMBERVILLE,BROADWAY,VA,22815,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.62739254,-78.77872878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,-999999,N,Y
-8757093.929,4629414.135,32284,147372,ELKTON D.P.,ELKTON,VA,22827,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.3530038,-78.6663132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,115,N,N
-8756583.707,4682265.838,32285,147373,MOUNT JACKSON,QUICKSBURG,VA,22847,SUBSTATION,IN SERVICE,SHENANDOAH,51171,USA,38.72436542,-78.6617298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,115,N,N
-8757720.838,4685508.757,32286,147374,MOUNT JACKSON D.P.,MOUNT JACKSON,VA,22842,SUBSTATION,IN SERVICE,SHENANDOAH,51171,USA,38.74708927,-78.67194483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/18/2015 0:00,1,115,115,N,N
-8761259.168,4768347.894,32287,147375,UNKNOWN147375,SHANKS,WV,26761,SUBSTATION,IN SERVICE,HAMPSHIRE,54027,USA,39.32510675,-78.70373019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8776705.565,4802584.538,32288,147376,UNKNOWN147376,RIDGELEY,WV,26753,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.56261338,-78.84248753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8764301.299,5030055.603,32289,147377,DUBOIS,DUBOIS,PA,15801,SUBSTATION,IN SERVICE,CLEARFIELD,42033,USA,41.11998526,-78.73105812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, ftp://www.pjm.com/planning/project-queues/impact_studies/u1051_imp.pdf",5/7/2015 0:00,IMAGERY,3/30/2017 0:00,2,115,115,Y,Y
-8763803.826,4936225.685,32290,147378,UNKNOWN147378,EBENSBURG,PA,15931,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.4819403,-78.72658923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8756615.681,4923749.91,32291,147379,UNKNOWN147379,PORTAGE TWP,PA,15946,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.39664319,-78.66201703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8761355.201,4825069.928,32292,147380,BEDFORD ROAD,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.71815821,-78.70459287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8765554.788,5078930.515,32293,147381,FOREST,RIDGWAY TWP,PA,15853,SUBSTATION,IN SERVICE,ELK,42047,USA,41.44990335,-78.7423184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/7/2015 0:00,3,230,115,Y,Y
-8776395.704,4275817.816,32294,147382,TAP147382,MORRISVILLE,NC,27560,TAP,IN SERVICE,WAKE,37183,USA,35.8195337,-78.839704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,230,230,Y,Y
-8764852.514,4414053.26,32295,147383,DRYBURG,CLOVER,VA,24534,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.82004704,-78.73600977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8773237.546,4393277.844,32296,147384,OMEGA DP,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.67050094,-78.81133379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8761572.365,4420474.757,32297,147385,CLOVER,RANDOLPH,VA,23962,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.86621143,-78.70654368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,6,500,230,N,N
-8777723.736,4489697.874,32298,147386,SOUTH CREEK,APPOMATTOX,VA,24522,SUBSTATION,IN SERVICE,APPOMATTOX,51011,USA,37.36208653,-78.85163391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/13/2015 0:00,1,115,115,N,N
-8777441.347,4594557.262,32299,147387,DOOMS,WAYNESBORO,VA,22980,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.10703457,-78.84909718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/17/2015 0:00,10,500,115,N,N
-8773402.911,4617080.936,32300,147388,GROTTOES,GROTTOES,VA,24441,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.26606908,-78.81281928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/18/2015 0:00,3,230,115,N,N
-8769580.858,4317924.724,32301,147389,TAP147389,BUTNER,NC,27509,TAP,IN SERVICE,GRANVILLE,37077,USA,36.1256522,-78.7784852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8773611.206,4176451.268,32302,147390,TAP147390,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.09244581,-78.81469043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8773523.893,4176651.293,32303,147391,TAP147391,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.09391603,-78.81390609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8770856.359,4179324.648,32304,147392,TAP147392,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.11356313,-78.78994322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8773226.278,4393315.031,32305,147393,TAP147393,SOUTH BOSTON,VA,24592,TAP,IN SERVICE,HALIFAX,51083,USA,36.67076887,-78.81123256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8777899.247,4324830.361,32306,147394,TAP147394,BAHAMA,NC,27503,TAP,IN SERVICE,DURHAM,37063,USA,36.175743,-78.85321056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772246.715,4310386.865,32307,147395,TAP147395,DURHAM,NC,27704,TAP,IN SERVICE,DURHAM,37063,USA,36.070939,-78.802433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772264.593,4310342.532,32308,147396,TAP147396,DURHAM,NC,27704,TAP,IN SERVICE,DURHAM,37063,USA,36.0706171,-78.8025936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8777718.836,4283184.423,32309,147397,TAP147397,MORRISVILLE,NC,27560,TAP,IN SERVICE,DURHAM,37063,USA,35.8731748,-78.8515899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,100,100,Y,Y
-8761465.133,4251902.267,32310,147403,TAP147403,RALEIGH,NC,27603,TAP,IN SERVICE,WAKE,37183,USA,35.645139,-78.7055804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8765408.091,4252631.227,32311,147404,TAP147404,APEX,NC,27539,TAP,IN SERVICE,WAKE,37183,USA,35.6504603,-78.7410006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772447.021,4254495.726,32312,147405,TAP147405,HOLLY SPRINGS,NC,27540,TAP,IN SERVICE,WAKE,37183,USA,35.66406924,-78.80423238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772483.352,4254512.33,32313,147406,TAP147406,HOLLY SPRINGS,NC,27540,TAP,IN SERVICE,WAKE,37183,USA,35.66419042,-78.80455874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8777214.892,4255136.171,32314,147407,TAP147407,HOLLY SPRINGS,NC,27540,TAP,IN SERVICE,WAKE,37183,USA,35.66874329,-78.84706289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8768838.012,4240821.115,32315,147408,TAP147408,FUQUAY-VARINA,NC,27526,TAP,IN SERVICE,WAKE,37183,USA,35.5642047,-78.7718121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8761646.073,4273276.45,32316,147409,TAP147409,RALEIGH,NC,27607,TAP,IN SERVICE,WAKE,37183,USA,35.80101993,-78.70720582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8768289.763,4285468.089,32317,147410,TAP147410,MORRISVILLE,NC,27560,TAP,IN SERVICE,WAKE,37183,USA,35.8897963,-78.7668871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8761781.528,4275615.994,32318,147411,TAP147411,RALEIGH,NC,27607,TAP,IN SERVICE,WAKE,37183,USA,35.81806359,-78.70842263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772577.367,4273117.837,32319,147412,TAP147412,CARY,NC,27513,TAP,IN SERVICE,WAKE,37183,USA,35.7998643,-78.8054033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8772169.559,4272789.867,32320,147413,TAP147413,CARY,NC,27513,TAP,IN SERVICE,WAKE,37183,USA,35.7974747,-78.8017399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8774726.891,4267928.199,32321,147414,TAP147414,CARY,NC,27513,TAP,IN SERVICE,WAKE,37183,USA,35.762044,-78.8247128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8774809.679,4266295.194,32322,147415,TAP147415,APEX,NC,27523,TAP,IN SERVICE,WAKE,37183,USA,35.7501395,-78.8254565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8776391.772,4261102.643,32323,147416,TAP147416,APEX,NC,27539,TAP,IN SERVICE,WAKE,37183,USA,35.71227431,-78.83966868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8758381.5,4269796.857,32324,147417,TAP147417,RALEIGH,NC,27606,TAP,IN SERVICE,WAKE,37183,USA,35.77566421,-78.67787966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8758875.457,4271640.543,32325,147418,TAP147418,RALEIGH,NC,27607,TAP,IN SERVICE,WAKE,37183,USA,35.78910012,-78.68231694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8759864.471,4265708.705,32326,147420,TAP147420,RALEIGH,NC,27603,TAP,IN SERVICE,WAKE,37183,USA,35.7458636,-78.69120141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8758514.995,4474700.398,32327,147421,TAP147421,PAMPLIN,VA,23958,TAP,IN SERVICE,PRINCE EDWARD,51147,USA,37.25492882,-78.67907886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8766232.66,4471482.593,32328,147422,TAP147422,APPOMATTOX,VA,24522,TAP,IN SERVICE,APPOMATTOX,51011,USA,37.23191756,-78.74840783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8771899.88,4221394.107,32329,147423,UNKNOWN147423,LILLINGTON,NC,27546,SUBSTATION,IN SERVICE,HARNETT,37085,USA,35.42211667,-78.79931733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8777764.755,4289292.55,32330,147424,UNKNOWN147424,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91762456,-78.8520024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,5,100,100,Y,Y
-8776928.187,4282875.613,32331,147425,UNKNOWN147425,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.87092688,-78.84448738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,0,-999999,-999999,N,N
-8776611.611,4275812.733,32332,147426,UNKNOWN147426,MORRISVILLE,NC,27560,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.81949667,-78.84164353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,230,230,Y,Y
-8762702.187,4189451.757,32333,147427,UNKNOWN147427,GODWIN,NC,28344,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.18794658,-78.71669304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,-999999,Y,N
-8777995.248,4288694.961,32334,147428,UNKNOWN147428,DURHAM,NC,27703,SUBSTATION,INACTIVE,DURHAM,37063,USA,35.91327691,-78.85407295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,1/24/2020 0:00,0,-999999,-999999,N,N
-8777793.863,4287455.662,32335,147429,UNKNOWN147429,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.90425987,-78.85226387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,100,100,Y,Y
-8776098.101,4288305.003,32336,147430,UNKNOWN147430,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91043972,-78.83703059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,100,100,Y,Y
-8775501.428,4288720.611,32337,147431,UNKNOWN147431,DURHAM,NC,27703,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.91346353,-78.83167059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,100,100,Y,Y
-8775070.188,4177309.776,32338,147432,FAYETTEVILLE EAST,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.09875581,-78.82779669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2014 0:00,IMAGERY,6/30/2014 0:00,8,230,-999999,Y,N
-8766495.269,4293858.371,32339,147433,DURHAM,BATON ROUGE,NC,70807,SUBSTATION,IN SERVICE,DURHAM,37063,USA,35.95083442,-78.75076688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/18/2014 0:00,IMAGERY,7/18/2014 0:00,8,500,230,Y,Y
-8761640.963,4583181.656,32340,147434,MIDWAY,CHARLOTTESVILLE,VA,22903,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.02658212,-78.70715991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,115,115,Y,Y
-8800838.957,4789519.733,32341,147436,UNKNOWN147436,LUKE,MD,21540,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.47207572,-79.05928148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,138,-999999,Y,N
-8811562.289,4484725.207,32342,147437,CANDLERS MOUNTAIN,RUSTBURG,VA,24588,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.3265735,-79.15561081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,3/13/2015 0:00,3,138,138,N,N
-8797849.353,4522152.805,32343,147438,BOXWOOD,AMHERST,VA,24521,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.59345529,-79.03242541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,3,138,138,N,N
-8808072.474,4502927.424,32344,147439,MONEL,MADISON HEIGHTS,VA,24572,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.45648548,-79.12426127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,2,138,138,Y,Y
-8803659.374,4498741.877,32345,147440,GOMINGO,MADISON HEIGHTS,VA,24572,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.42663253,-79.08461772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,3,138,138,Y,Y
-8802816.169,4495905.956,32346,147441,JOSHUA FALLS,MADISON HEIGHTS,VA,24572,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.40639887,-79.07704308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,6,138,-999999,N,N
-8806220.88,4491171.652,32347,147442,OPOSSUM CREEK,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.3726085,-79.10762812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,5,138,138,N,N
-8807830.35,4493533.35,32348,147443,PEAKSVIEW,LYNCHBURG,VA,24501,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.38946666,-79.12208623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,7,138,-999999,N,N
-8814257.332,4489676.546,32349,147444,SOUTH LYNCHBURG,LYNCHBURG,VA,24502,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.36193425,-79.17982079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,5,138,-999999,N,N
-8806069.53,4477813.21,32350,147445,RUSTBURG,RUSTBURG,VA,24588,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.27718258,-79.10626852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,1,138,138,N,N
-8806912.508,4606834.693,32351,147446,WEST STAUNTON,STAUNTON,VA,24401,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.19376575,-79.11384112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/17/2015 0:00,2,230,230,N,N
-8800817.21,4922751.02,32352,147447,CONEMAUGH,NEW FLORENCE,PA,15944,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.38980908,-79.05908613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,4,500,500,N,N
-8803305.654,4366391.224,32353,147448,TAP147448,SEMORA,NC,27343,TAP,IN SERVICE,PERSON,37145,USA,36.4765328,-79.0814402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8800416.902,4363207.485,32354,147449,TAP147449,ROXBORO,NC,27574,TAP,IN SERVICE,PERSON,37145,USA,36.4535321,-79.0554901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8798493.102,4244649.197,32355,147450,TAP147450,MONCURE,NC,27559,TAP,IN SERVICE,CHATHAM,37037,USA,35.59217343,-79.03820831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8809162.241,4236792.848,32356,147451,TAP147451,SANFORD,NC,27330,TAP,IN SERVICE,LEE,37105,USA,35.53476284,-79.13405081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8811103.273,4259235.596,32357,147452,TAP147452,MONCURE,NC,27559,TAP,IN SERVICE,CHATHAM,37037,USA,35.698655,-79.1514874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8812781.69,4259441.966,32358,147453,TAP147453,MONCURE,NC,27559,TAP,IN SERVICE,CHATHAM,37037,USA,35.70016049,-79.16656488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8812636.799,4259426.504,32359,147454,TAP147454,MONCURE,NC,27559,TAP,IN SERVICE,CHATHAM,37037,USA,35.7000477,-79.1652633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8808697.162,4309980.216,32360,147455,TAP147455,HILLSBOROUGH,NC,27278,TAP,IN SERVICE,ORANGE,37135,USA,36.06798628,-79.12987294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8805674.511,4309442.13,32361,147456,TAP147456,HILLSBOROUGH,NC,27278,TAP,IN SERVICE,ORANGE,37135,USA,36.064079,-79.10272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,1/30/2020 0:00,3,100,100,Y,Y
-8801639.848,4286516.303,32362,147457,TAP147457,CHAPEL HILL,NC,27516,TAP,IN SERVICE,ORANGE,37135,USA,35.89742448,-79.06647601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-8799727.334,4300033.636,32363,147458,TAP147458,DURHAM,NC,27705,TAP,IN SERVICE,ORANGE,37135,USA,35.9957285,-79.0492956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8808367.496,4495101.906,32364,147459,TAP147459,LYNCHBURG,VA,24504,TAP,IN SERVICE,LYNCHBURG,51680,USA,37.40066116,-79.1269115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8814618.749,4484827.986,32365,147460,GEORGE STREET,LYNCHBURG,VA,24502,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.32730768,-79.18306746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/1/2020 0:00,2,-999999,-999999,N,N
-8799553.952,4783487.687,32366,147461,UNKNOWN147461,KEYSER,WV,26726,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.43023449,-79.04773809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,138,-999999,Y,N
-8806766.862,4993475.982,32367,147462,TAP147462,SMICKSBURG,PA,16256,TAP,IN SERVICE,INDIANA,42063,USA,40.8719728,-79.11253276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,115,115,Y,Y
-8814694.825,5006948.812,32368,147463,TAP147463,TIMBLIN,PA,15767,TAP,IN SERVICE,JEFFERSON,42065,USA,40.9634281,-79.18375086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,2,115,115,Y,Y
-8814707.539,5006944.603,32369,147464,TAP147464,TIMBLIN,PA,15767,TAP,IN SERVICE,JEFFERSON,42065,USA,40.96339954,-79.18386508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,115,115,Y,Y
-8811801.36,4910466.195,32370,147465,UNKNOWN147465,BOLIVAR,PA,15923,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.30570324,-79.15775842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8810304.991,4497719.96,32371,147466,UNKNOWN147466,LYNCHBURG,VA,24504,SUBSTATION,IN SERVICE,LYNCHBURG,51680,USA,37.41934201,-79.14431631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8802314.682,4366999.71,32372,147467,ROXBORO PLANT STATION,SEMORA,NC,27343,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.48092798,-79.07253814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2014 0:00,IMAGERY,6/25/2014 0:00,16,230,115,Y,Y
-8799996.266,4367013.336,32373,147468,PERSON,STAPLETON,NC,30823,SUBSTATION,IN SERVICE,PERSON,37145,USA,36.4810264,-79.05171146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2014 0:00,IMAGERY,6/25/2014 0:00,9,500,230,Y,N
-8809215.495,4227473.143,32374,147469,JONESBORO,SANFORD,NC,27330,SUBSTATION,IN SERVICE,LEE,37105,USA,35.4666054,-79.1345292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,1,230,230,Y,Y
-8798270.904,4498568.32,32375,147470,JOSHUA FALLS,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.42539439,-79.03621227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,4,765,138,N,Y
-8807139.592,4285604.829,32376,147471,WESTBROOK,CHAPEL HILL,NC,27516,SUBSTATION,IN SERVICE,ORANGE,37135,USA,35.89079144,-79.11588104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/18/2014 0:00,IMAGERY,7/18/2014 0:00,2,-999999,-999999,Y,Y
-8801604.632,4600328.719,32377,147472,STAUNTON,STAUNTON,VA,24401,SUBSTATION,IN SERVICE,STAUNTON,51790,USA,38.14781859,-79.06615965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/13/2015 0:00,IMAGERY,3/13/2015 0:00,3,115,115,N,N
-8919159.19,4793786.877,32378,147473,UNKNOWN147473,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.50165954,-80.12217022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,138,138,Y,Y
-8413871.454,4936216.222,32379,147474,ALBURTIS,MACUNGIE,PA,18062,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.48187564,-75.58309326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/2/2015 0:00,6,500,-999999,N,Y
-8411500.67,4949762.16,32380,147475,WESCOSVILLE,ALLENTOWN,PA,18106,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.574367,-75.56179614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/2/2015 0:00,13,500,69,N,Y
-8405542.696,4932600.073,32381,147476,HOSENSACK (500 KV SUB),ZIONSVILLE,PA,18092,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.45716307,-75.50827475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/ppl.xls",5/5/2015 0:00,IMAGERY,6/11/2015 0:00,5,500,500,N,N
-8486174.791,4964905.774,32382,147477,TAP147477,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.67761608,-76.23260518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8486190.684,4964909.965,32383,147478,TAP147478,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.67764463,-76.23274795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8486083.187,4965105.644,32384,147479,TAP147479,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.67897773,-76.23178229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8484371.419,4966897.498,32385,147480,TAP147480,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.69118377,-76.21640522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-8484384.954,4966903.995,32386,147481,TAP147481,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.69122802,-76.21652681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,2,69,69,Y,Y
-8471319.6,4954452.249,32387,147482,UNKNOWN147482,WEST BRUNSWICK TWP,PA,17922,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.60636106,-76.09915874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,-999999,-999999,N,N
-8472794.95,4962382.647,32388,147483,UNKNOWN147483,ORWIGSBURG,PA,17961,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.66042449,-76.11241203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-8485524.346,4979203.257,32389,147484,TAP147484,FRACKVILLE,PA,17931,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.77494973,-76.22676214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8485602.751,4979189.266,32390,147485,TAP147485,FRACKVILLE,PA,17931,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.77485455,-76.22746646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8465593.653,4980106.232,32391,147486,TAP147486,BROCKTON,PA,17925,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.78109217,-76.04772168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8477822.1,4962502.4,32392,147487,TAP147487,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.66124055,-76.15757168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8480402.22,4960252.655,32393,147488,TAP147488,POTTSVILLE,PA,17901,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.64590813,-76.1807493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,3,69,69,Y,Y
-8480859.139,4957189.771,32394,147490,UNKNOWN147490,SCHUYLKILL HAVEN,PA,17972,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.62502836,-76.18485387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2016 0:00,IMAGERY,12/6/2016 0:00,2,69,-999999,Y,N
-8450635.415,4922436.3,32395,147491,UNKNOWN147491,LAURELDALE,PA,19605,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.38765571,-75.91334954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8486172.142,4965108.649,32396,147492,UNKNOWN147492,POTTSVILLE,PA,17901,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.6789982,-76.23258139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,3,69,69,Y,Y
-8487597.335,4979569.285,32397,147493,FRACKVILLE,BUTLER TWP,PA,17931,SUBSTATION,IN SERVICE,SCHUYLKILL,42107,USA,40.77743968,-76.24538412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2015 0:00,IMAGERY,6/1/2015 0:00,9,230,-999999,Y,N
-8406638.685,4970119.726,32398,147494,SIEGFRIED,NORTHAMPTON,PA,18067,SUBSTATION,IN SERVICE,NORTHAMPTON,42095,USA,40.71312784,-75.51812019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,21,230,69,Y,Y
-8419050.41,4917701.008,32399,147495,NORTH BOYERTOWN,BECHTELSVILLE,PA,19505,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.35524778,-75.62961661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,N,N
-8539648.78,4887756.08,32400,147496,THREE MILE ISLAND,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.14994649,-76.7129702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/2/2015 0:00,5,500,-999999,N,N
-8538728.048,4890426.836,32401,147497,MIDDLETOWN JUNCTION,MIDDLETOWN,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.16828239,-76.70469912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, ftp://www.pjm.com/planning/project-queues/arr-facilities-studies/x4038_arr-fac.pdf",5/5/2015 0:00,IMAGERY,2/8/2016 0:00,19,230,-999999,Y,N
-8552418.753,4988217.188,32402,147498,SUNBURY,SELINSGROVE,PA,17870,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.8362411,-76.82768482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/2/2015 0:00,18,500,-999999,N,N
-8537678.239,4949367.291,32403,147499,UNKNOWN147499,LYKENS,PA,17048,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.57167265,-76.69526853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,1,69,69,Y,Y
-8537659.924,4949331.145,32404,147500,TAP147500,LYKENS,PA,17048,TAP,IN SERVICE,DAUPHIN,42043,USA,40.571426,-76.695104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2016 0:00,IMAGERY,12/5/2016 0:00,3,69,69,Y,Y
-8546991.593,4991187.016,32405,147501,UNKNOWN147501,SUNBURY,PA,17801,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.85642244,-76.77893182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,69,69,Y,Y
-8550517.924,4987195.351,32406,147502,TAP147502,UPPER AUGUSTA TWP,PA,17801,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.82929584,-76.81060938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,4/7/2020 0:00,3,69,69,Y,Y
-8546900.166,4991142.051,32407,147503,TAP147503,SUNBURY,PA,17801,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.85611692,-76.77811051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,UNVERIFIED,12/8/2016 0:00,2,69,69,Y,Y
-8563303.016,4933189.938,32408,147504,UNKNOWN147504,HALIFAX,PA,17032,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.46119481,-76.92545982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-8563127.135,4933129.885,32409,147505,TAP147505,HALIFAX,PA,17032,TAP,IN SERVICE,DAUPHIN,42043,USA,40.46078435,-76.92387986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-8565209.643,4943858.068,32410,147506,UNKNOWN147506,MILLERSBURG,PA,17061,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.53406969,-76.94258734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-8564798.548,4943855.28,32411,147507,TAP147507,MILLERSBURG,PA,17061,TAP,IN SERVICE,DAUPHIN,42043,USA,40.53405065,-76.93889441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-8560161.155,4952382.518,32412,147508,TAP147508,MILLERSBURG,PA,17061,TAP,IN SERVICE,DAUPHIN,42043,USA,40.592244,-76.897236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-8543990.494,4983758.308,32413,147509,UNKNOWN147509,ROCKEFELLER TWP,PA,17801,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.80592945,-76.75197248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,1,69,69,Y,Y
-8544059.025,4983811.405,32414,147510,TAP147510,ROCKEFELLER TWP,PA,17801,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.80629049,-76.7525881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,UNVERIFIED,12/8/2016 0:00,3,69,69,Y,Y
-8551406.055,4998171.861,32415,147511,TAP147511,NORTHUMBERLAND,PA,17857,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.9038634,-76.8185876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,UNVERIFIED,12/9/2016 0:00,2,-999999,-999999,N,N
-8551403.671,4998187.632,32416,147512,TAP147512,NORTHUMBERLAND,PA,17857,TAP,NOT AVAILABLE,NORTHUMBERLAND,42097,USA,40.90397047,-76.81856618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,UNVERIFIED,12/9/2016 0:00,2,-999999,-999999,N,N
-8569762.395,4898233.695,32417,147513,UNKNOWN147513,HAMPDEN TWP,PA,17050,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.22185145,-76.98348541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8567940.967,4895820.29,32418,147514,UNKNOWN147514,LOWER ALLEN TWP,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.20529568,-76.96712324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,2,-999999,-999999,N,N
-8554188.434,4898210.754,32419,147515,UNKNOWN147515,NEW CUMBERLAND,PA,17070,SUBSTATION,IN SERVICE,YORK,42133,USA,40.2216941,-76.84358214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,69,69,Y,Y
-8540849.484,4903721.888,32420,147516,HUMMELSTOWN,HUMMELSTOWN,PA,17036,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.25948498,-76.72375631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/29/2015 0:00,12,230,-999999,Y,N
-8554275.328,5103557.093,32421,147517,GROVER,CANTON TWP,PA,17724,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.61550672,-76.84436272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/11/2015 0:00,2,230,230,Y,Y
-8534179.969,5023060.55,32422,147518,MONTOUR STATION,DANVILLE,PA,17821,SUBSTATION,IN SERVICE,MONTOUR,42093,USA,41.07263046,-76.66384303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,7,230,230,Y,Y
-8573541.475,5045089.255,32423,147519,LYCOMING,SOUTH WILLIAMSPORT,PA,17702,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.22164385,-77.01743346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,13,230,-999999,Y,N
-8570704.765,5037244.684,32424,147520,ELIMSPORT,MONTGOMERY,PA,17752,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.168618,-76.99195086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,6,230,230,Y,Y
-8673716.205,4795795.48,32425,147521,BEDINGTON,MARTINSBURG,WV,25404,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.51558068,-77.91731837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,9,500,138,N,Y
-8697142.616,4531087.088,32426,147522,CARTERSVILLE,CARTERSVILLE,VA,23027,SUBSTATION,IN SERVICE,CUMBERLAND,51049,USA,37.65702131,-78.1277614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/15/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8709438.931,4531923.961,32427,147523,TRICES LAKE,COLUMBIA,VA,23038,SUBSTATION,IN SERVICE,CUMBERLAND,51049,USA,37.66297275,-78.23822108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/15/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,N,N
-8682223.613,4631471.115,32428,147524,OAK GREEN,MITCHELLS,VA,22729,SUBSTATION,IN SERVICE,CULPEPER,51047,USA,38.36749298,-77.99374171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/8/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,N,N
-8707583.019,4597318.223,32429,147525,GORDONSVILLE,GORDONSVILLE,VA,22942,SUBSTATION,IN SERVICE,ALBEMARLE,51003,USA,38.12654775,-78.22154914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,4,230,115,N,Y
-8711129.283,4729991.718,32430,147526,MEADOW BROOK,STEPHENS CITY,VA,22655,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.05806093,-78.25340577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,11,500,138,N,N
-8698176.481,4730463.112,32431,147527,DOUBLE TOLL GATE,WHITE POST,VA,22663,SUBSTATION,IN SERVICE,CLARKE,51043,USA,39.06134905,-78.13704877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,5,138,138,N,N
-8683818.768,4744581.708,32432,147528,OLD CHAPEL,BERRYVILLE,VA,22611,SUBSTATION,IN SERVICE,CLARKE,51043,USA,39.15975987,-78.00807123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,1,138,138,Y,Y
-8702675.413,4717164.674,32433,147529,FRONT ROYAL,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.96852935,-78.17746336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,500,500,Y,Y
-8697947.509,4752080.335,32434,147530,REDBUD,WINCHESTER,VA,22603,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.21197165,-78.13499188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,N,N
-8697557.128,4743520.267,32435,147531,GREENWOOD,WINCHESTER,VA,22602,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.15236609,-78.13148503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,N,N
-8692169.27,4760848.862,32436,147532,STONEWALL,CLEAR BROOK,VA,22624,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.27297633,-78.08308507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,4,138,138,N,N
-8692757.481,4756812.395,32437,147533,STEPHENSON,STEPHENSON,VA,22656,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.24490028,-78.08836906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/17/2015 0:00,IMAGERY,3/18/2015 0:00,2,138,138,N,N
-8707480.054,4672867.665,32438,147534,SPERRYVILLE,SPERRYVILLE,VA,22740,SUBSTATION,IN SERVICE,RAPPAHANNOCK,51157,USA,38.65846951,-78.22062419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/18/2015 0:00,3,138,-999999,N,N
-8697176.826,4531048.998,32439,147535,TAP147535,CARTERSVILLE,VA,23027,TAP,IN SERVICE,CUMBERLAND,51049,USA,37.65675043,-78.12806871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8702359.381,4545515.393,32440,147536,TAP147536,COLUMBIA,VA,23038,TAP,IN SERVICE,FLUVANNA,51065,USA,37.75956161,-78.1746244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8680818.313,4783895.161,32441,147537,UNKNOWN147537,MARTINSBURG,WV,25405,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.43306173,-77.98111769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,0,-999999,-999999,N,N
-8679854.419,4789893.471,32442,147538,UNKNOWN147538,MARTINSBURG,WV,25401,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.47466732,-77.97245888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8677102.362,4789541.448,32443,147539,UNKNOWN147539,MARTINSBURG,WV,25404,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.4722263,-77.94773674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8678577.292,4787144.501,32444,147540,UNKNOWN147540,MARTINSBURG,WV,25401,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.45560295,-77.96098626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8710523.268,4862239.875,32445,147541,UNKNOWN147541,BREEZEWOOD,PA,15533,SUBSTATION,IN SERVICE,BEDFORD,42009,USA,39.97451717,-78.24796185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8704644.585,4740344.255,32446,147542,BARTONSVILLE,WINCHESTER,VA,22602,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.130238,-78.19515274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8694708.237,4686746,32447,147543,UNKNOWN147543,FLINT HILL,VA,22627,SUBSTATION,IN SERVICE,RAPPAHANNOCK,51157,USA,38.755757,-78.105893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-8674402.56,4808685.219,32448,147544,UNKNOWN147544,CLEAR SPRING,WV,21722,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.60485,-77.923484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8699639.134,4715342.564,32449,147545,UNKNOWN147545,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.955802,-78.150188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8668837.163,4985604.684,32450,147546,BIG HOLLOW ROAD,COLLEGE TWP,PA,16802,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.81848288,-77.87348919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8686938.484,4932395.777,32451,147547,RAYSTOWN,HUNTINGDON,PA,16652,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.45576666,-78.03609613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/13/2015 0:00,3,230,-999999,Y,N
-8668763.565,4758441.966,32452,147548,FEAGAN'S MILL,CHARLES TOWN,WV,25414,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.25623628,-77.87282805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8674391.332,4798267.668,32453,147549,NIPETOWN,FALLING WATERS,WV,25419,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.532711,-77.92338314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8678070.103,4784681.95,32454,147550,OPEQUON,MARTINSBURG,WV,25401,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.43852048,-77.9564301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8672810.231,4778739.329,32455,147551,KEARNEYVILLE,KEARNEYSVILLE,WV,25430,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.39727987,-77.90917987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8691313.279,4810553.447,32456,147552,CHERRY RUN,HEDGESVILLE,WV,25427,SUBSTATION,IN SERVICE,MORGAN,54065,USA,39.61777909,-78.07539557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-8702225.033,4545707.713,32457,147553,COLUMBIA,COLUMBIA,VA,23038,SUBSTATION,IN SERVICE,FLUVANNA,51065,USA,37.76092745,-78.17341753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,-999999,-999999,N,N
-8694653.956,4569754.917,32458,147554,FERNCLIFF,LOUISA,VA,23093,SUBSTATION,IN SERVICE,LOUISA,51109,USA,37.93150951,-78.10540539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,-999999,-999999,N,N
-8688036.031,4562849.746,32459,147555,SHANNON HILL,KENTS STORE,VA,23084,SUBSTATION,IN SERVICE,GOOCHLAND,51075,USA,37.88256715,-78.04595556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,-999999,-999999,N,N
