X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8711324.185,4729427.126,32460,147556,MEADOW BROOK,MIDDLETOWN,VA,22645,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.05412251,-78.25515661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,Y,Y
-8702649.203,4716717.701,32461,147557,RIVERTON,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.96540748,-78.17722791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,4,138,138,N,N
-8706022.066,4740248.662,32462,147558,WEST WINCHESTER,WINCHESTER,VA,22602,SUBSTATION,IN SERVICE,FREDERICK,51069,USA,39.12957187,-78.20752686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,N,N
-8589247.523,4500248.006,32463,147559,CHICKAHOMINY,CHARLES CITY,VA,23030,SUBSTATION,IN SERVICE,CHARLES CITY,51036,USA,37.4373762,-77.15852329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/31/2014 0:00,IMAGERY,4/1/2015 0:00,10,500,230,N,N
-8599104.08,4507083.994,32464,147560,WHITE OAK,SANDSTON,VA,23150,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.48611996,-77.24706625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8598033.028,4505840.995,32465,147561,ELKO,SANDSTON,VA,23150,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.47725917,-77.23744483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8599496.088,4527929.244,32466,147562,OLD CHURCH,MECHANICSVILLE,VA,23111,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.63455996,-77.25058771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8597324.306,4620003.874,32467,147563,BIRCHWOOD,KING GEORGE,VA,22485,SUBSTATION,IN SERVICE,KING GEORGE,51099,USA,38.28668182,-77.23107827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,Y,Y
-8594349.342,4619048.104,32468,147564,COMORN DP,KING GEORGE,VA,22485,SUBSTATION,IN SERVICE,KING GEORGE,51099,USA,38.27994231,-77.20435371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8601552.833,4680666.573,32469,147565,OCCOQUAN,LORTON,VA,22079,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.71315635,-77.26906377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,230,Y,Y
-8596487.503,4696187.331,32470,147566,BRADDOCK,ANNANDALE,VA,22003,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.8218653,-77.22356114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,-999999,Y,N
-8595995.802,4700841.141,32471,147567,GALLOWS ROAD,FALLS CHURCH,VA,22042,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.85442877,-77.21914411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,Y,Y
-8594934.285,4705304.046,32472,147568,IDYLWOOD,FALLS CHURCH,VA,22043,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.88564244,-77.20960835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/idylwood-at-shreve-road/idylwood-proposed-landscaping-plan.pdf?la=en",8/22/2014 0:00,IMAGERY,3/4/2019 0:00,8,230,230,N,N
-8600932.914,4689340.963,32473,147569,KEENE MILL,BURKE,VA,22015,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.77393307,-77.26349495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,230,N,N
-8598729.693,4692599.694,32474,147570,RAVENSWORTH,SPRINGFIELD,VA,22151,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.79675185,-77.24370308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,230,Y,Y
-8582564.292,4705209.702,32475,147571,BALLSTON,ARLINGTON,VA,22201,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.88498274,-77.0984868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8583249.144,4705206.393,32476,147572,CLARENDON,ARLINGTON,VA,22201,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.8849596,-77.10463894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,4,-999999,-999999,N,N
-8585993.382,4702999.559,32477,147573,GLEN CARLYN,ARLINGTON,VA,22205,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.86952651,-77.12929085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,-999999,Y,N
-8582490.759,4699878.013,32478,147574,ARLINGTON,ARLINGTON,VA,22206,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.84769082,-77.09782624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",8/26/2014 0:00,IMAGERY,11/30/2017 0:00,4,230,230,Y,Y
-8597971.412,4711939.868,32479,147575,TYSONS,VIENNA,VA,22182,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.93202821,-77.23689132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8593809.32,4714535.798,32480,147576,SWINKS MILL,MCLEAN,VA,22102,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.95016605,-77.19950261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/27/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8588094.717,4714575.901,32481,147577,CIA,MC LEAN,VA,22101,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.95044621,-77.14816745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8580788.252,4705351.998,32482,147578,RADNOR HEIGHTS,ARLINGTON,VA,22201,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.88597774,-77.08253236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8579564.148,4706796.707,32483,147579,ROSSLYN,ARLINGTON,VA,22209,SUBSTATION,NOT AVAILABLE,ARLINGTON,51013,USA,38.89607909,-77.07153605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Map, http://www.pjm.com/system-map/default.html",8/29/2014 0:00,UNVERIFIED,4/1/2015 0:00,2,-999999,-999999,N,N
-8590628.58,4928500.973,32484,147580,JUNIATA,CENTRE TWP,PA,17068,SUBSTATION,IN SERVICE,PERRY,42099,USA,40.42913905,-77.17092954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",5/5/2015 0:00,IMAGERY,10/1/2015 0:00,9,500,-999999,N,N
-8599534.75,4527927.71,32485,147581,TAP147581,MECHANICSVILLE,VA,23111,TAP,IN SERVICE,HANOVER,51085,USA,37.63454905,-77.25093502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8591658.705,4895326.728,32486,147582,UNKNOWN147582,CARLISLE,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.20190938,-77.1801833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,-999999,-999999,Y,Y
-8600871.958,4703504.361,32487,147583,UNKNOWN147583,FAIRFAX,VA,22031,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.87305704,-77.26294736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8583739.332,4695726.109,32488,147584,UNKNOWN147584,ALEXANDRIA,VA,22304,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.81863724,-77.10904237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8592181.92,4699920.771,32489,147585,UNKNOWN147585,FALLS CHURCH,VA,22042,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.84798997,-77.18488343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8601062.327,4707475.655,32490,147586,UNKNOWN147586,VIENNA,VA,22180,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.90082578,-77.26465748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8596758.943,4744576.047,32491,147587,UNKNOWN147587,GAITHERSBURG,MD,20879,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.15972044,-77.22599952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8596457.185,4740670.449,32492,147588,BUREAU OF STANDARDS,GAITHERSBURG,MD,20878,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.13251099,-77.22328878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8594697.225,4735345.292,32493,147589,HUNTING HILL,ROCKVILLE,MD,20850,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.09539484,-77.20747879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8597475.114,4754113.417,32494,147590,UNKNOWN147590,GERMANTOWN,MD,20876,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.226121,-77.232433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8589849.382,4744834.711,32495,147591,EMORY GROVE,GAITHERSBURG,MD,20879,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.16152212,-77.16392989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8589606.716,4738497.762,32496,147592,DERWOOD,DERWOOD,MD,20855,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.11736981,-77.16174998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8593444.921,4718340.193,32497,147593,CARDEROCK,BETHESDA,MD,20817,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.97673908,-77.19622915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8579218.567,4735092.066,32498,147594,ROSSMOOR SOUTH,SILVER SPRING,MD,20906,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.09362938,-77.06843165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8592027.176,4729302.041,32499,147595,BEVERLY FARMS,POTOMAC,MD,20854,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.05324993,-77.18349334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8587547.769,4733457.953,32500,147596,ROCKVILLE,ROCKVILLE,MD,20850,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.08223547,-77.14325414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8583626.8,4722163.407,32501,147597,NIH,BETHESDA,MD,20814,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.00343352,-77.10803148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8594864.913,4746917.665,32502,147598,MONTGOMERY VILLAGE,MONTGOMERY VILLAGE,MD,20886,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.17602894,-77.20898516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8583527.923,4729169.782,32503,147599,PARKLAWN,ROCKVILLE,MD,20852,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.05232729,-77.10714325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8585957.546,4717434.093,32504,147600,WOOD ACRES,BETHESDA,MD,20816,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.97041104,-77.12896893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8582770.155,4720059.853,32505,147601,BETHESDA,BETHESDA,MD,20814,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,38.98874734,-77.1003361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,8,138,138,N,N
-8581000.422,4715565.611,32506,147602,HARRISON,WASHINGTON,DC,20015,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.9573601,-77.08443832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,138,138,N,N
-8580715.855,4729967.767,32507,147603,VEIRS MILL,SILVER SPRING,MD,20906,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.05789386,-77.08188201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8580394.351,4713454.846,32508,147604,VAN NESS,WASHINGTON,DC,20016,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.94261397,-77.07899389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,4,138,138,N,N
-8580259.89,4716847.91,32509,147605,OLIVER STREET,WASHINGTON,DC,20015,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.96631693,-77.07778601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-8579624.426,4725696.947,32510,147606,KENSINGTON,KENSINGTON,MD,20895,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.02809645,-77.07207753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8578224.904,5113082.407,32511,147607,UNKNOWN147607,BLOSSBURG,PA,16912,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.67944672,-77.05950542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8581543.041,4685734.498,32512,147608,GUM SPRINGS,ALEXANDRIA,VA,22306,SUBSTATION,IN SERVICE,FAIRFAX,51059,USA,38.74867082,-77.08931275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,11/30/2017 0:00,2,230,230,Y,Y
-8583127.141,4748986.665,32513,147609,MOUNT ZION,GAITHERSBURG,MD,20882,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.19043561,-77.10354296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,12,230,230,N,N
-8580417.273,4740551.688,32514,147610,NORBECK,OLNEY,MD,20832,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.13168345,-77.0791998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,4,230,230,Y,Y
-8587754.57,4726178.6,32515,147611,BELLS MILL,BETHESDA,MD,20817,SUBSTATION,IN SERVICE,MONTGOMERY,24031,USA,39.03145756,-77.14511187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,6,230,138,Y,N
-8853513.62,4444731.906,32516,147612,SMITH MOUNTAIN,SANDY LEVEL,VA,24161,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.04034538,-79.53246603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,4/1/2015 0:00,6,138,138,Y,Y
-8847750.513,4526563.339,32517,147613,GLASGOW,GLASGOW,VA,24555,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.62484234,-79.48069516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/13/2015 0:00,2,115,115,N,N
-8845680.02,4417761.829,32518,147614,BEARSKIN,CHATHAM,VA,24531,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.84671149,-79.46209561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8846646.648,4417920.666,32519,147615,BEARSKIN,CHATHAM,VA,24531,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.84785331,-79.47077898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8850926.407,4574954.92,32520,147616,GOSHEN,GOSHEN,VA,24439,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.96834452,-79.5092247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,4,115,-999999,N,N
-8850118.812,4491449.945,32521,147617,CENTERVILLE,BEDFORD,VA,24523,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.3745952,-79.50196995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,5,138,-999999,N,N
-8853372.562,4193853.662,32522,147618,TAP147618,WEST END,NC,27376,TAP,IN SERVICE,MOORE,37125,USA,35.2202573,-79.53119888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8853421.823,4193877.005,32523,147619,TAP147619,WEST END,NC,27376,TAP,IN SERVICE,MOORE,37125,USA,35.2204286,-79.5316414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8853450.476,4193853.022,32524,147620,TAP147620,WEST END,NC,27376,TAP,IN SERVICE,MOORE,37125,USA,35.2202526,-79.5318988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8845202.742,4201952.839,32525,147621,TAP147621,WEST END,NC,27376,TAP,IN SERVICE,MOORE,37125,USA,35.279673,-79.45780814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8847232.354,4262327.156,32526,147622,TAP147622,SILER CITY,NC,27344,TAP,IN SERVICE,CHATHAM,37037,USA,35.72120534,-79.47604046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8845737.063,4418025.353,32527,147623,TAP147623,CHATHAM,VA,24531,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.84860586,-79.46260803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8852390.443,4485990.999,32528,147624,UNKNOWN147624,BEDFORD,VA,24523,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.33561493,-79.52237636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,1,138,138,Y,Y
-8845971.962,4311722.057,32529,147625,UNKNOWN147625,BURLINGTON,NC,27215,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.08063321,-79.46471816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8846806.008,4739910.222,32530,147626,UNKNOWN147626,DAVIS,WV,26260,SUBSTATION,IN SERVICE,TUCKER,54093,USA,39.12721344,-79.47221053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8848981.864,4913348.37,32531,147627,LUXOR,HEMPFIELD TWP,PA,15601,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.32544495,-79.49175657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/20/2015 0:00,4,138,138,Y,Y
-8853304.829,4193728.249,32532,147628,WEST END,WEST END,NC,27376,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.21933692,-79.53059042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,6,230,-999999,Y,N
-8836404.923,4380321.044,32533,147629,UNKNOWN147629,DANVILLE,VA,24541,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.57708751,-79.37877599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,4,138,-999999,Y,N
-8841040.604,4560746.176,32534,147630,LEXINGTON,ROCKBRIDGE BATHS,VA,24473,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.86765103,-79.42041902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/11/2015 0:00,9,500,115,N,N
-8838370.517,4385605.198,32535,147631,DANVILLE,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,DANVILLE,51590,USA,36.61519785,-79.39643322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/8/2014 0:00,IMAGERY,4/1/2015 0:00,10,138,-999999,Y,N
-8834586.443,4430314.95,32536,147632,MT AIRY,GRETNA,VA,24557,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.93689888,-79.36244031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,3/13/2015 0:00,1,115,115,Y,Y
-8839454.691,4404389.414,32537,147633,BANISTER,DRY FORK,VA,24549,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.75052076,-79.40617252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,2,138,138,Y,Y
-8837391.136,4418146.406,32538,147634,CHATHAM,CHATHAM,VA,24531,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.84947605,-79.38763529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,N,N
-8836591.143,4522072.733,32539,147635,CUSHAW,MONROE,VA,24574,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.59288534,-79.38044883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,4,115,115,N,N
-8842866.786,4526067.571,32540,147636,BALCONY FALLS,GLASGOW,VA,24555,SUBSTATION,IN SERVICE,ROCKBRIDGE,51163,USA,37.62131493,-79.4368239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,5,115,115,N,N
-8843326.047,4265343.858,32541,147637,TAP147637,SILER CITY,NC,27344,TAP,IN SERVICE,CHATHAM,37037,USA,35.7432035,-79.4409495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8843904.693,4183513.725,32542,147638,TAP147638,ABERDEEN,NC,28315,TAP,IN SERVICE,MOORE,37125,USA,35.14434007,-79.44614757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8841021.787,4186739.531,32543,147639,TAP147639,SOUTHERN PINES,NC,28387,TAP,IN SERVICE,MOORE,37125,USA,35.16803199,-79.42024999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8834654.841,4191487.224,32544,147640,TAP147640,SOUTHERN PINES,NC,28387,TAP,IN SERVICE,MOORE,37125,USA,35.20288884,-79.36305474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8838996.662,4208198.076,32545,147641,TAP147641,CARTHAGE,NC,28327,TAP,IN SERVICE,MOORE,37125,USA,35.32545844,-79.40205798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8838972.393,4208188.647,32546,147642,TAP147642,CARTHAGE,NC,28327,TAP,IN SERVICE,MOORE,37125,USA,35.32538933,-79.40183997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8841727.687,4259300.317,32547,147643,TAP147643,SILER CITY,NC,27344,TAP,IN SERVICE,CHATHAM,37037,USA,35.69912715,-79.42659119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8839496.954,4385721.443,32548,147644,TAP147644,DANVILLE,VA,24540,TAP,IN SERVICE,DANVILLE,51590,USA,36.61603602,-79.40655218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8840262.615,4383848.315,32549,147645,TAP147645,DANVILLE,VA,24540,TAP,IN SERVICE,DANVILLE,51590,USA,36.60252896,-79.41343022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8835900.604,4378943.531,32550,147646,TAP147646,DANVILLE,VA,24541,TAP,IN SERVICE,DANVILLE,51590,USA,36.56714954,-79.37424562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-8841102.49,4375501.013,32551,147647,TAP147647,DANVILLE,VA,24541,TAP,IN SERVICE,DANVILLE,51590,USA,36.54230811,-79.42097496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8841898.47,4379853.102,32552,147648,TAP147648,DANVILLE,VA,24541,TAP,IN SERVICE,DANVILLE,51590,USA,36.57371172,-79.42812536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8839436.859,4318049.607,32553,147649,TAP147649,BURLINGTON,NC,27217,TAP,IN SERVICE,ALAMANCE,37001,USA,36.12655834,-79.40601233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8840165.476,4551088.034,32554,147650,TAP147650,LEXINGTON,VA,24450,TAP,IN SERVICE,ROCKBRIDGE,51163,USA,37.79912774,-79.41255761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8834267.182,4430067.689,32555,147652,TAP147652,GRETNA,VA,24557,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.93512347,-79.35957234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8837453.38,4418701.02,32556,147653,TAP147653,CHATHAM,VA,24531,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.85346275,-79.38819444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,3,115,115,N,N
-8837436.8,4418597.829,32557,147654,TAP147654,CHATHAM,VA,24531,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.85272101,-79.3880455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,3,115,115,N,N
-8839403.935,4259711.11,32558,147655,UNKNOWN147655,SILER CITY,NC,27344,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.70212389,-79.40571657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8839137.565,4452214.497,32559,147656,LEESVILLE,LYNCH STATION,VA,24571,SUBSTATION,IN SERVICE,CAMPBELL,51031,USA,37.09398001,-79.40332373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8840572.206,4751784.165,32560,147657,UNKNOWN147657,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.2099102,-79.41621133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8836425.73,4909797.54,32561,147658,UNKNOWN147658,LATROBE,PA,15650,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.30112241,-79.3789629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8836997.569,4910652.298,32562,147659,UNKNOWN147659,LATROBE,PA,15650,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.30697814,-79.38409982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8837926.017,4878763.683,32563,147660,DONEGAL,SALTLICK TWP,PA,15610,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,40.0881734,-79.39244021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,138,Y,Y
-8839302.775,4259660.151,32564,147661,SILER CITY,SILER CITY,NC,27344,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.70175215,-79.40480784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,3,230,-999999,Y,Y
-8837080.114,4591136.609,32565,147662,CRAIGSVILLE,CRAIGSVILLE,VA,24430,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.08285176,-79.38484134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/13/2015 0:00,IMAGERY,3/13/2015 0:00,2,-999999,-999999,N,N
-8794687.68,4441011.407,32566,147663,PERTH,NATHALIE,VA,24577,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,37.01366302,-79.00402362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/11/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8795586.97,4536419.34,32567,147664,CLIFFORD,MONROE,VA,24574,SUBSTATION,IN SERVICE,AMHERST,51009,USA,37.69493354,-79.01210208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/12/2015 0:00,IMAGERY,3/13/2015 0:00,4,138,-999999,N,Y
-8790990.426,4623927.405,32568,147665,VALLEY,WEYERS CAVE,VA,24486,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.3143416,-78.97081062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/13/2015 0:00,IMAGERY,3/13/2015 0:00,6,500,230,N,N
-8792660.058,4606286.704,32569,147666,VERONA,VERONA,VA,24482,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.18989681,-78.98580918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/17/2015 0:00,2,115,115,N,N
-8788284.942,4538602.96,32570,147667,COLLEEN,ARRINGTON,VA,22922,SUBSTATION,IN SERVICE,NELSON,51125,USA,37.71045345,-78.94650685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/16/2015 0:00,IMAGERY,3/17/2015 0:00,1,138,138,Y,Y
-8789063.455,4361206.319,32571,147668,TAP147668,ROXBORO,NC,27573,TAP,IN SERVICE,PERSON,37145,USA,36.43907133,-78.95350035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8791175.303,4181005.192,32572,147669,TAP147669,FORT BRAGG,NC,28310,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.1259114,-78.9724714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8793731.97,4190685.28,32573,147670,TAP147670,SPRING LAKE,NC,28390,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.19700214,-78.99543833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,1/21/2020 0:00,3,230,230,Y,Y
-8793642.594,4192969.699,32574,147671,TAP147671,SPRING LAKE,NC,28390,TAP,IN SERVICE,HARNETT,37085,USA,35.21376989,-78.99463545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8796380.057,4220385.252,32575,147672,TAP147672,BROADWAY,NC,27505,TAP,IN SERVICE,HARNETT,37085,USA,35.4147311,-79.0192265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8793881.705,4207980.354,32576,147673,TAP147673,LILLINGTON,NC,27546,TAP,IN SERVICE,HARNETT,37085,USA,35.3238627,-78.99678343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8794491.091,4285594.338,32577,147676,TAP147676,CHAPEL HILL,NC,27517,TAP,IN SERVICE,DURHAM,37063,USA,35.8907151,-79.00225764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/21/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,3,-999999,-999999,Y,Y
-8788547.365,4538601.659,32578,147677,TAP147677,ARRINGTON,VA,22922,TAP,IN SERVICE,NELSON,51125,USA,37.71044421,-78.94886424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8795989.199,4537003.427,32579,147678,TAP147678,AMHERST,VA,24521,TAP,IN SERVICE,AMHERST,51009,USA,37.69908522,-79.01571537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-8794299.21,4329868.712,32580,147679,UNKNOWN147679,ROUGEMONT,NC,27572,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.21226904,-79.00053394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,100,100,Y,Y
-8792551.527,4972813.753,32581,147680,TAP147680,CLYMER,PA,15728,TAP,IN SERVICE,INDIANA,42063,USA,40.7314692,-78.98483423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,2,115,115,Y,Y
-8792560.798,4972803.267,32582,147681,TAP147681,CLYMER,PA,15728,TAP,IN SERVICE,INDIANA,42063,USA,40.73139781,-78.98491751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,115,115,Y,Y
-8792677.875,4972913.201,32583,147682,TAP147682,CLYMER,PA,15728,TAP,IN SERVICE,INDIANA,42063,USA,40.73214615,-78.98596923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,115,115,Y,Y
-8792669.928,4972922.639,32584,147683,TAP147683,CLYMER,PA,15728,TAP,IN SERVICE,INDIANA,42063,USA,40.7322104,-78.98589785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,2,115,115,Y,Y
-8791321.153,4785270.151,32585,147684,UNKNOWN147684,KEYSER,WV,26726,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.44260115,-78.97378159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8788966.46,4785314.335,32586,147685,UNKNOWN147685,KEYSER,WV,26726,SUBSTATION,IN SERVICE,MINERAL,54057,USA,39.44290767,-78.95262903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-8792468.517,4185112.799,32587,147686,UNKNOWN147686,FORT BRAGG,NC,28307,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.15608532,-78.98408854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8791088.67,4181098.659,32588,147687,UNKNOWN147687,FORT BRAGG,NC,28310,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.12659812,-78.97169316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8791927.988,4864139.336,32589,147688,TAP147688,SOMERSET,PA,15501,TAP,IN SERVICE,SOMERSET,42111,USA,39.98759193,-78.97923288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2017 0:00,IMAGERY,5/23/2017 0:00,3,-999999,-999999,Y,Y
-8791899.392,4864188.31,32590,147689,UNKNOWN147689,SOMERSET,PA,15501,SUBSTATION,IN SERVICE,SOMERSET,42111,USA,39.987929,-78.978976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-8797699.78,4925210.628,32591,147690,SEWARD,SEWARD,PA,15954,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.40663574,-79.03108177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,9,230,115,Y,Y
-8796103.827,4306758.644,32592,147691,ENO,DURHAM,NC,27705,SUBSTATION,IN SERVICE,ORANGE,37135,USA,36.04459015,-79.01674509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/18/2014 0:00,IMAGERY,7/18/2014 0:00,16,230,-999999,Y,N
-8789310.426,4592952.791,32593,147692,FISHERSVILLE,FISHERSVILLE,VA,22939,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.09569253,-78.95571892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,2,115,115,N,N
-9595217.283,5118643.181,32594,147693,UNIVERSITY,SOUTH BEND,IN,46635,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.71674485,-86.1953034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,4/22/2020 0:00,1,69,69,Y,Y
-9595458.854,5118756.736,32595,147694,TAP147694,SOUTH BEND,IN,46635,TAP,IN SERVICE,ST. JOSEPH,18141,USA,41.71750628,-86.19747347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2016 0:00,IMAGERY,12/1/2016 0:00,3,69,69,Y,Y
-9595553.201,5120331.092,32596,147695,UNKNOWN147695,GRANGER,IN,46530,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.728062,-86.198321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,12/1/2016 0:00,2,69,69,Y,Y
-9462820.738,5111848.869,32597,147696,UNKNOWN147696,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.67117,-85.005965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9588686.903,5117565.777,32598,147697,UNKNOWN147697,MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.70952,-86.13664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9586986.053,5112622.353,32599,147698,UNKNOWN147698,MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.67636,-86.121361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9588297.842,5113634.236,32600,147699,UNKNOWN147699,MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.683149,-86.133145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,2,138,138,Y,Y
-9586002.657,5110448.113,32601,147700,UNKNOWN147700,MISHAWAKA,IN,46544,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.66177,-86.112527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9566667.463,5114193.358,32602,147701,UNKNOWN147701,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.6869,-85.938836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9563495.971,5113310.195,32603,147702,UNKNOWN147702,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.680975,-85.910346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9552908.708,5119036.178,32604,147704,UNKNOWN147704,BRISTOL,IN,46507,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.71938,-85.815239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9508119.088,5118835.886,32605,147705,UNKNOWN147705,HOWE,IN,46746,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.718037,-85.412887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9572304.014,5115955.307,32606,147706,UNKNOWN147706,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.698719,-85.98947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9573266.482,5115427.985,32607,147707,UNKNOWN147707,ELKHART,IN,46514,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.695182,-85.998116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9561121.86,5115911.474,32608,147708,UNKNOWN147708,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.698425,-85.889019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9539819.539,5120022.039,32609,147709,UNKNOWN147709,MIDDLEBURY,IN,46540,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.72599,-85.697657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9553166.635,5115857.801,32610,147710,UNKNOWN147710,BRISTOL,IN,46507,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.698065,-85.817556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9553508.497,5109344.64,32611,147711,UNKNOWN147711,GOSHEN,IN,46528,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.654364,-85.820627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9544258.627,5111436.37,32612,147712,UNKNOWN147712,MIDDLEBURY,IN,46540,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.668402,-85.737534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9540695.846,5112815.063,32613,147713,UNKNOWN147713,MIDDLEBURY,IN,46540,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.677653,-85.705529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9524090.429,5109458.766,32614,147714,UNKNOWN147714,SHIPSHEWANA,IN,46565,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.65513,-85.55636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9588791.407,5111551.323,32615,147715,TWIN BRANCH (345 KV),MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.66917339,-86.13757877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/20/2015 0:00,IMAGERY,2/20/2019 0:00,7,345,138,N,Y
-9588563.127,5111485.594,32616,147716,TWIN BRANCH (138 KV),MISHAWAKA,IN,46545,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.66873231,-86.1355281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/20/2015 0:00,IMAGERY,2/20/2019 0:00,12,138,138,Y,Y
-9565778.585,5108250.331,32617,147717,DUNLAP,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.64701867,-85.93085107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/indiana/Elkhart/docs/Elkhart_FactSheet_V8.pdf",4/24/2015 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-8834103.201,3963150.365,32618,147718,TAP147718,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.50966386,-79.35809927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9607896.195,5113734.401,32619,147719,GRANDVIEW AVE,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.683821,-86.3092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9613702.953,5114812.888,32620,147720,UNKNOWN147720,SOUTH BEND,IN,46628,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.691056,-86.361363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9604403.88,5110123.584,32621,147721,UNKNOWN147721,SOUTH BEND,IN,46613,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.659592,-86.277828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,2,138,138,Y,Y
-9606988.718,5110322.204,32622,147722,UNKNOWN147722,SOUTH BEND,IN,46619,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.660925,-86.301048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9629813.667,5117242.946,32623,147723,UNKNOWN147723,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.707355,-86.506088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9629696.225,5117351.201,32624,147724,UNKNOWN147724,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.708081,-86.505033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9648441.425,5104958.822,32625,147725,UNKNOWN147725,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.62492,-86.673424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9629871.785,5119619.384,32626,147726,NEW CARLISLE,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.72329036,-86.50661009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/24/2015 0:00,8,138,138,Y,Y
-9627329.463,5117112.218,32627,147727,OLIVE,NEW CARLISLE,IN,46552,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.70647828,-86.48377202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/24/2015 0:00,15,345,138,N,Y
-8887615.53,3887524.863,32628,147728,TAP147728,CHARLESTON,SC,29492,TAP,IN SERVICE,BERKELEY,45015,USA,32.94137353,-79.8388087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8886675.826,3883924.12,32629,147729,TAP147729,MT PLEASANT,SC,29466,TAP,IN SERVICE,CHARLESTON,45019,USA,32.91422369,-79.8303672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8890242.94,4052173.35,32630,147730,TAP147730,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.17387646,-79.86241112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8886945.068,4057768.234,32631,147731,TAP147731,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.21544791,-79.83278583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8882509.177,4091185.063,32632,147732,TAP147732,INGLIS,SC,34449,TAP,IN SERVICE,DARLINGTON,45031,USA,34.46331639,-79.79293755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8887706.66,4082009.577,32633,147733,TAP147733,DARLINGTON,SC,29540,TAP,IN SERVICE,DARLINGTON,45031,USA,34.39533043,-79.83962734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8889948.078,4078285.249,32634,147734,TAP147734,DARLINGTON,SC,29540,TAP,IN SERVICE,DARLINGTON,45031,USA,34.36771917,-79.85976234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8888694.63,4089676.5,32635,147735,TAP147735,SOCIETY HILL,SC,29593,TAP,IN SERVICE,DARLINGTON,45031,USA,34.45214246,-79.84850242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8887802.422,4096985.338,32636,147736,TAP147736,BUTLER,SC,41006,TAP,IN SERVICE,DARLINGTON,45031,USA,34.50626512,-79.84048758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8888356.949,4025736.101,32637,147737,TAP147737,SCRANTON,SC,29591,TAP,IN SERVICE,FLORENCE,45041,USA,33.97716385,-79.84546898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8877672.039,4061101.378,32638,147738,TAP147738,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.24020429,-79.7494848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8878329.106,4061157.612,32639,147739,TAP147739,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.2406219,-79.75538733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8884519.361,4062281.359,32640,147740,TAP147740,FLORENCE,SC,29501,TAP,IN SERVICE,FLORENCE,45041,USA,34.24896667,-79.81099534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8889237.121,3896021.376,32641,147741,UNKNOWN147741,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.00540475,-79.8533757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
