X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8878862.197,4053647.709,32642,147742,UNKNOWN147742,FLORENCE,SC,29506,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.18483332,-79.76017617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,115,115,Y,Y
-8883346.79,3984323.419,32643,147743,KINGSTREE,KINGSTREE,SC,29556,SUBSTATION,IN SERVICE,WILLIAMSBURG,45089,USA,33.66810645,-79.80046196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/9/2015 0:00,IMAGERY,5/28/2015 0:00,6,230,230,Y,Y
-8888158.745,4099215.627,32644,147744,SOCIETY HILL,SOCIETY HILL,SC,29593,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.52277363,-79.84368849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/1/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-9058880.61,3656651.971,32645,147745,TAP147745,ST SIMONS ISLAND,GA,31522,TAP,IN SERVICE,GLYNN,13127,USA,31.18387549,-81.37730909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9416138.665,4227600.651,32646,147746,ATHENS,ATHENS,TN,37303,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.46753829,-84.5866128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,Y,Y
-9416395.552,4193618.471,32647,147747,NE BENTON,BENTON,TN,37307,SUBSTATION,IN SERVICE,POLK,47139,USA,35.21853128,-84.58892046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,69,N,N
-9399333.293,4188738.133,32648,147748,APALACHIA,RELIANCE,TN,37369,SUBSTATION,IN SERVICE,POLK,47139,USA,35.18270725,-84.43564758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,N
-9402545.451,4244621.239,32649,147749,SWEETWATER,SWEETWATER,TN,37874,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.5919692,-84.46450288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9401133.199,4246754.653,32650,147750,NORTH SWEETWATER,SWEETWATER,TN,37874,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.60755214,-84.45181641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9394072.505,4288005.769,32651,147751,BEAR CREEK,KINGSTON,TN,37763,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.90826253,-84.38838911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/1/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9401280.499,4277919.988,32652,147752,BUCK CREEK,KINGSTON,TN,37763,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.83484469,-84.45313962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/1/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9409490.13,4295248.364,32653,147753,NE HARRIMAN,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.96094187,-84.526888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/5/2014 0:00,IMAGERY,10/2/2015 0:00,1,69,69,Y,Y
-9410070.106,4369963.864,32654,147754,ONEIDA,ONEIDA,TN,37841,SUBSTATION,IN SERVICE,SCOTT,47151,USA,36.50233496,-84.53209801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/26/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9401014.254,4376143.181,32655,147755,WINFIELD,WINFIELD,TN,37892,SUBSTATION,IN SERVICE,SCOTT,47151,USA,36.54694264,-84.4507479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/26/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9435577.561,4205714.964,32656,147756,LAMONTVILLE RD,CALHOUN,TN,37309,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.30725721,-84.76123538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,2/5/2018 0:00,1,161,161,Y,Y
-9436974.352,4202227.352,32657,147757,HIWASEE RIVER,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.28168608,-84.77378296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9422571.446,4188912.407,32658,147758,BENTON,BENTON,TN,37307,SUBSTATION,IN SERVICE,POLK,47139,USA,35.18398678,-84.64439946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9435187.631,4201638.995,32659,147759,UNKNOWN147759,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.27737145,-84.75773257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,2/5/2018 0:00,2,-999999,-999999,Y,Y
-9438017.134,4205048.041,32660,147760,CHARLESTON,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.30236796,-84.78315043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,Y,N
-9435049.749,4203843.404,32661,147761,BOWATER,CHARLESTON,TN,37310,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.29353596,-84.75649396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,2/5/2018 0:00,3,161,-999999,Y,N
-9448167.076,4256027.894,32662,147762,SPRING CITY,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.67525076,-84.87432892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9451935.356,4198126.059,32663,147763,HOPEWELL,CLEVELAND,TN,37312,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.2516051,-84.90817995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9441418.277,4230852.918,32664,147764,GOODFIELD,DECATUR,TN,37322,SUBSTATION,IN SERVICE,MEIGS,47121,USA,35.49132926,-84.81370342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9429118.721,4277827.378,32665,147765,BURKE MILL ROAD,ROCKWOOD,TN,37854,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.83417024,-84.70321463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/1/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9439519.512,4266647.387,32666,147766,ST CLAIR,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.75270711,-84.79664653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/1/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9132679.091,4191802.238,32667,147767,UNKNOWN147767,COLUMBUS,NC,28722,SUBSTATION,IN SERVICE,POLK,37149,USA,35.2052011,-82.04025212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,-999999,-999999,Y,Y
-9138296.86,4372832.105,32668,147768,HOLSTON DAM,BRISTOL,TN,37620,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.52304361,-82.0907174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9134691.045,4327235.299,32669,147769,ROAN MOUNTAIN,ROAN MOUNTAIN,TN,37687,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.19317997,-82.05832582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/2/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9254708.202,5063268.179,32670,147770,TAP147770,FREMONT,OH,43420,TAP,IN SERVICE,SANDUSKY,39143,USA,41.34436024,-83.13645828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9254124.001,5060750.002,32671,147771,TAP147771,FREMONT,OH,43420,TAP,IN SERVICE,SANDUSKY,39143,USA,41.32737511,-83.13121031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9254727.653,5066426.553,32672,147772,TAP147772,FREMONT,OH,43420,TAP,IN SERVICE,SANDUSKY,39143,USA,41.36565723,-83.13663301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9245283.153,5061232.479,32673,147773,TAP147773,FREMONT,OH,43420,TAP,IN SERVICE,SANDUSKY,39143,USA,41.33062977,-83.05179162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9253686.687,4907286.422,32674,147774,TAP147774,DELAWARE,OH,43015,TAP,IN SERVICE,DELAWARE,39041,USA,40.28391641,-83.12728185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9252254.111,4337951.034,32675,147777,BULLS GAP,WHITESBURG,TN,37891,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.27082706,-83.11441281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9243168.158,4379976.362,32676,147778,KYLES FORD,KYLES FORD,TN,37765,SUBSTATION,IN SERVICE,HANCOCK,47067,USA,36.57460095,-83.0327923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,69,-999999,Y,N
-9249486.823,5100799.43,32677,147779,DAVIS-BESSE,OAK HARBOR,OH,43449,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.59698368,-83.08955383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,345,-999999,N,N
-9154329.018,4369626.174,32678,147780,BLUFF CITY,BLUFF CITY,TN,37618,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.49989648,-82.23473673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,Y,N
-9182017.142,4339631.668,32679,147781,JONESBOROUGH,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.28299808,-82.48346337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,69,69,Y,Y
-9164902.641,4347617.782,32680,147782,NORTH JOHNSON,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.34080693,-82.3297212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,Y,N
-9159313.583,4361637.156,32681,147783,SULLIVAN,BLUFF CITY,TN,37618,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.44218486,-82.27951383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,13,500,-999999,N,N
-9151545.996,4350112.253,32682,147784,ELIZABETHTON,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.35885481,-82.20973641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,N,N
-9176752.919,4361616.676,32683,147785,BOONE DAM,KINGSPORT,TN,37663,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.44203686,-82.43617405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/15/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,Y,N
-9161196.969,4375498.615,32684,147786,BLOUNTVILLE SW STATION,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.5422908,-82.29643258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/2/2014 0:00,IMAGERY,10/2/2015 0:00,4,138,-999999,Y,N
-9196091.044,4605078.914,32685,147787,BAKER,LOUISA,KY,41230,SUBSTATION,IN SERVICE,LAWRENCE,21127,USA,38.18136876,-82.60989139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",3/9/2015 0:00,IMAGERY,10/19/2017 0:00,8,765,138,N,Y
-8924217.312,4471440.925,32686,147788,MATT FUNK,SALEM,VA,24153,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.23161953,-80.1676081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/2/2014 0:00,IMAGERY,3/5/2015 0:00,7,138,-999999,N,N
-8908125.668,4476451.222,32687,147789,HANCOCK,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.26744642,-80.02305441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,8,138,-999999,N,N
-8918858.247,4463998.221,32688,147790,BENT MOUNTAIN,BENT MOUNTAIN,VA,24059,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.1783679,-80.1194668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,2,138,-999999,N,Y
-8906510.998,4470998.829,32689,147791,CAVE SPRING,ROANOKE,VA,24018,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.22845744,-80.00854958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,4,138,138,N,N
-8909416.507,4466948.707,32690,147792,POAGES MILL,ROANOKE,VA,24018,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.19948276,-80.0346502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/7/2014 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8935120.531,4459699.695,32691,147793,SHAWSVILLE,SHAWSVILLE,VA,24162,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.14759537,-80.26555339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
-8925322.916,4472180.469,32692,147794,KUMIS,SALEM,VA,24153,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.23690882,-80.17753991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,138,138,N,N
-8919573.539,4480988.295,32693,147795,WEST SALEM,SALEM,VA,24153,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.29987475,-80.12589238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,-999999,N,N
-8908531.653,4346446.203,32694,147796,TAP147796,MADISON,NC,27025,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.33232895,-80.02670143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8906687.297,4193825.271,32695,147797,TAP147797,MT GILEAD,NC,27306,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.22004894,-80.0101333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8908932.033,4317903.962,32696,147798,TAP147798,KERNERSVILLE,NC,27284,TAP,IN SERVICE,GUILFORD,37081,USA,36.12550155,-80.0302981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8908563.835,4293820.448,32697,147799,TAP147799,HIGH POINT,NC,27262,TAP,IN SERVICE,GUILFORD,37081,USA,35.95055864,-80.02699052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8908260.976,4308150.834,32698,147801,TAP147801,KERNERSVILLE,NC,27284,TAP,IN SERVICE,GUILFORD,37081,USA,36.05470155,-80.0242699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8908931.48,4478149.38,32699,147802,TAP147802,SALEM,VA,24153,TAP,IN SERVICE,SALEM,51775,USA,37.27958549,-80.03029314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8905520.482,4480277.046,32700,147803,TAP147803,ROANOKE,VA,24017,TAP,IN SERVICE,ROANOKE,51770,USA,37.29479208,-79.99965162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8907280.342,4293088.615,32701,147804,UNKNOWN147804,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.94523652,-80.01546072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8907248.92,4503431.805,32702,147805,MT. UNION,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.46008211,-80.01517844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/1/2020 0:00,0,-999999,-999999,N,N
-8910576.856,4347668.468,32703,147806,UNKNOWN147806,PINE HALL,NC,27042,SUBSTATION,IN SERVICE,STOKES,37169,USA,36.3411737,-80.0450738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,100,100,Y,Y
-8908583.89,4407939.83,32704,147807,PHILPOTT,BASSETT,VA,24055,SUBSTATION,IN SERVICE,HENRY,51089,USA,36.77607146,-80.02717068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,138,138,N,N
-9071790.193,3195995.956,32705,147808,AVON PARK,AVON PARK,FL,33825,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.57898163,-81.49327784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/5/2015 0:00,6,69,69,Y,Y
-9127636.12,4427245.16,32706,147809,TAP147809,LEBANON,VA,24266,TAP,IN SERVICE,RUSSELL,51167,USA,36.91485394,-81.99495034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9121536.385,4361400.435,32707,147810,PANDORA,MOUNTAIN CITY,TN,37683,SUBSTATION,IN SERVICE,JOHNSON,47091,USA,36.44047416,-81.94015549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,161,N,N
-8991871.924,4895639.344,32708,147811,UNKNOWN147811,DILLONVALE,OH,43917,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.20405424,-80.77535982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,-999999,-999999,N,N
-8991074.38,4487556.82,32709,147812,CELANESE,NARROWS,VA,24124,SUBSTATION,IN SERVICE,GILES,51071,USA,37.34679794,-80.76819536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,138,138,Y,Y
-9092457.565,4165799.874,32710,147813,TAP147813,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.01411789,-81.67893601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9093833.881,4168630.659,32711,147814,TAP147814,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.03494217,-81.69129966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY/OTHER,8/2/2016 0:00,3,115,115,Y,Y
-9140459.364,4480945.465,32712,147815,TAP147815,GRUNDY,VA,24614,TAP,IN SERVICE,BUCHANAN,51027,USA,37.29956869,-82.1101435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9142077.579,4346084.66,32713,147816,WATAUGA DAM,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.32971249,-82.12468018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,N
-9142222.834,4347771.255,32714,147817,WILBUR DAM,ELIZABETHTON,TN,37643,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.34191746,-82.12598503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/2/2014 0:00,IMAGERY,10/2/2015 0:00,2,69,69,Y,Y
-9106309.862,4360844.66,32715,147818,SHOUNS,MOUNTAIN CITY,TN,37683,SUBSTATION,IN SERVICE,JOHNSON,47091,USA,36.43645763,-81.80337331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/2/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-8620444.897,4562755.486,32716,147819,TAP147819,DOSWELL,VA,23047,TAP,IN SERVICE,HANOVER,51085,USA,37.88189883,-77.43877407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY/OTHER,8/2/2016 0:00,3,115,115,Y,Y
-8612717.481,4508896.485,32717,147820,DARBYTOWN CTS,HENRICO,VA,23231,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.49903853,-77.36935751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/31/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,230,N,N
-8616960.829,4493463.182,32718,147821,REYMET,RICHMOND,VA,23237,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.38896585,-77.40747616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8614191.434,4492459.725,32719,147822,CHESTERFIELD,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.38180343,-77.38259826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,14,230,115,Y,Y
-8614702.786,4492374.722,32720,147823,CHESTERFIELD,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.38119667,-77.38719181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,14,230,-999999,N,N
-8614486.379,4492418.474,32721,147824,CHESTERFIELD,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.38150898,-77.38524779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/4/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8619203.717,4516442.856,32722,147825,SHOCKOE,RICHMOND,VA,23219,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.55280144,-77.42762436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/5/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,-999999,Y,N
-8621511.87,4516854.407,32723,147826,CARVER,RICHMOND,VA,23220,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.55573235,-77.44835885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8619017.629,4512073.349,32724,147827,PIPELINE,RICHMOND,VA,23224,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.52167631,-77.4259527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8619711.858,4508394.759,32725,147828,MANCHESTER,RICHMOND,VA,23224,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.49546269,-77.43218906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8620563.697,4513743.312,32726,147829,TWELVTH STREET,RICHMOND,VA,23219,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.53357342,-77.43984127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,-999999,Y,N
-8620409.686,4502476.71,32727,147830,DUPONT,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.45327138,-77.43845776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8619767.815,4497444.653,32728,147831,BELLWOOD,RICHMOND,VA,23237,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.41737781,-77.43269173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/6/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8620301.954,4502025.703,32729,147832,KEVLAR,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.45005506,-77.43748999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/7/2014 0:00,IMAGERY,4/1/2015 0:00,2,-999999,-999999,N,N
-8615598.605,4488157.979,32730,147833,TYLER,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.35109094,-77.39523909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/7/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,-999999,N,N
-8618257.46,4479865.439,32731,147834,HARROWGATE,COLONIAL HEIGHTS,VA,23834,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.29185054,-77.41912399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/8/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,Y,Y
-8602892.32,4486082.739,32732,147835,ALPINE,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.33627018,-77.28109658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/8/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,-999999,N,N
-8603067.058,4479614.967,32733,147836,HOPEWELL,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,HOPEWELL,51670,USA,37.29006049,-77.28266628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/8/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,230,N,N
-8613818.195,4533087.384,32734,147837,PEARSONS,MECHANICSVILLE,VA,23116,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.67124566,-77.37924539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8611934.437,4516147.976,32735,147838,NORTHEAST,RICHMOND,VA,23223,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.55070134,-77.3623233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/1/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,-999999,Y,Y
-8619542.988,4507922.542,32736,147839,BASIN,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.49209701,-77.43067209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/1/2014 0:00,IMAGERY,4/1/2015 0:00,9,230,115,Y,N
-8622820.696,4525445.009,32737,147840,LAKESIDE,HENRICO,VA,23228,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.61688513,-77.46011624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/5/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,115,N,Y
-8619399.822,4502653.697,32738,147841,SPRUANCE NUG,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.45453351,-77.429386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,-999999,Y,Y
-8620013.108,4505384.775,32739,147842,MARLBORO,RICHMOND,VA,23234,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.47400671,-77.43489524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,-999999,Y,Y
-8607585.862,4486555.175,32740,147843,NATIONAL WELDERS IND,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.33964444,-77.32325939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8604747.073,4486376.52,32741,147844,ALLIED,CHESTER,VA,23836,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.33836845,-77.29775811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,N,N
-8601732.345,4479931.47,32742,147845,COGENTRIX,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,HOPEWELL,51670,USA,37.29232243,-77.27067636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8603153.658,4480751.049,32743,147846,POLYESTER PS,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,HOPEWELL,51670,USA,37.2981794,-77.28344423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8601986.648,4480707.285,32744,147847,HCF,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,HOPEWELL,51670,USA,37.29786666,-77.2729608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,0,-999999,-999999,N,N
-8616036.04,4481481.098,32745,147848,WALTHALL,COLONIAL HEIGHTS,VA,23834,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.30339617,-77.39916863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8622943.996,4562937.979,32746,147849,NORTH DOSWELL,DOSWELL,VA,23047,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.88319273,-77.46122386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/18/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8611941.745,4556434.164,32747,147850,BEAR ISLAND DP,HANOVER,VA,23069,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,37.83706572,-77.36238895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/18/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8619207.224,4583826.501,32748,147851,ST. JOHNS,RUTHER GLEN,VA,22546,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.03114507,-77.42765586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/18/2014 0:00,IMAGERY,4/1/2015 0:00,5,115,115,N,N
-8619599.675,4583570.821,32749,147852,ST JOHNS DP,RUTHER GLEN,VA,22546,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.0293359,-77.43118131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,6,115,-999999,Y,N
-8614754.692,4643356.138,32750,147853,AQUIA HARBOR,STAFFORD,VA,22554,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.45115318,-77.38765809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,-999999,N,N
-8622347.215,4629504.842,32751,147854,CRANES CORNER,FREDERICKSBURG,VA,22405,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.35364279,-77.45586288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8612225.208,4650415.992,32752,147855,FULLER ROAD,STAFFORD,VA,22554,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.50080254,-77.36493535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/19/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8602706.371,4656067.36,32753,147856,POSSUM POINT,DUMFRIES,VA,22026,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.54052188,-77.27942618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/22/2014 0:00,IMAGERY,4/1/2015 0:00,9,230,115,Y,Y
-8605410.148,4652628.375,32754,147857,QUANTICO,QUANTICO,VA,22134,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.51635438,-77.30371462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8613215.516,4506007.193,32755,147859,TAP147859,HENRICO,VA,23231,TAP,IN SERVICE,HENRICO,51087,USA,37.47844398,-77.37383144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8619715.943,4497466.717,32756,147860,TAP147860,RICHMOND,VA,23237,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.41753523,-77.43222576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8619717.776,4497449.287,32757,147861,TAP147861,RICHMOND,VA,23237,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.41741087,-77.43224223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8618874.85,4510448.13,32758,147862,TAP147862,RICHMOND,VA,23234,TAP,IN SERVICE,RICHMOND,51760,USA,37.51009614,-77.42467009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8618938.421,4509502.902,32759,147863,TAP147863,RICHMOND,VA,23234,TAP,IN SERVICE,RICHMOND,51760,USA,37.50336028,-77.42524116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8618857.736,4510586.742,32760,147864,TAP147864,RICHMOND,VA,23234,TAP,IN SERVICE,RICHMOND,51760,USA,37.51108386,-77.42451636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8619542.45,4512452.401,32761,147865,TAP147865,RICHMOND,VA,23224,TAP,IN SERVICE,RICHMOND,51760,USA,37.52437691,-77.43066724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8619671.561,4512609.258,32762,147866,TAP147866,RICHMOND,VA,23224,TAP,IN SERVICE,RICHMOND,51760,USA,37.52549442,-77.43182707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8617340.422,4493551.777,32763,147867,TAP147867,RICHMOND,VA,23237,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.38959818,-77.4108861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8611952.2,4556476.102,32764,147868,TAP147868,HANOVER,VA,23069,TAP,IN SERVICE,CAROLINE,51033,USA,37.83736324,-77.36248287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8604701.429,4486228.602,32765,147869,TAP147869,CHESTER,VA,23836,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.33731199,-77.29734809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8604289.258,4501521.784,32766,147870,TAP147870,HENRICO,VA,23231,TAP,IN SERVICE,HENRICO,51087,USA,37.44646124,-77.2936455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8616583.286,4481929.816,32767,147873,TAP147873,COLONIAL HEIGHTS,VA,23834,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.30660244,-77.40408463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8623064.77,4542834.36,32768,147874,TAP147874,ASHLAND,VA,23005,TAP,IN SERVICE,HANOVER,51085,USA,37.74051856,-77.46230879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8621861.971,4493196.111,32769,147875,TAP147875,CHESTER,VA,23831,TAP,IN SERVICE,CHESTERFIELD,51041,USA,37.38705963,-77.45150386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,115,115,Y,Y
-8605156.532,4501665.014,32770,147876,TURNER ROAD,HENRICO,VA,23231,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.44748273,-77.30143635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/31/2014 0:00,IMAGERY,7/31/2014 0:00,4,230,115,N,Y
-8623109.966,4542859.247,32771,147877,HANOVER,ASHLAND,VA,23005,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.74069535,-77.46271479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2014 0:00,IMAGERY,8/14/2014 0:00,3,230,115,N,Y
-8620974.9,4554280.916,32772,147878,FOUR RIVERS,ASHLAND,VA,23005,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.82178788,-77.44353517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2014 0:00,IMAGERY,8/14/2014 0:00,6,230,115,N,N
-8620272.727,4553857.393,32773,147879,BEAR ISLAND,DOSWELL,VA,23047,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.8187825,-77.43722744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2014 0:00,IMAGERY,8/14/2014 0:00,1,230,230,N,N
-8620771.305,4557733.628,32774,147880,KINGS DOMINION,DOSWELL,VA,23047,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.84628421,-77.44170624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,115,115,Y,Y
-8612340.91,4511219.37,32775,147881,CHARLES CITY ROAD,HENRICO,VA,23231,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.51559168,-77.36597471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8614926.07,4642638.103,32776,147882,STAFFORD,STAFFORD,VA,22554,SUBSTATION,IN SERVICE,STAFFORD,51179,USA,38.44610159,-77.3891976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,230,230,Y,Y
-8621191.811,4592216.762,32777,147883,WOODPECKER,WOODFORD,VA,22580,SUBSTATION,IN SERVICE,CAROLINE,51033,USA,38.09048893,-77.44548371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2014 0:00,IMAGERY,8/19/2014 0:00,1,115,115,Y,Y
-8606984.559,4617330.051,32778,147884,BIRCHWOOD,KING GEORGE,VA,22485,SUBSTATION,IN SERVICE,KING GEORGE,51099,USA,38.26782608,-77.31785779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/21/2014 0:00,IMAGERY,8/21/2014 0:00,3,230,230,N,N
-8622078.03,4492136.69,32779,147885,CENTRALIA,CHESTER,VA,23831,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.37949755,-77.45344475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/11/2016 0:00,IMAGERY,1/11/2016 0:00,1,115,115,Y,Y
-8893681.307,3931588.455,32780,147886,TAP147886,BONNEAU,SC,29431,TAP,IN SERVICE,BERKELEY,45015,USA,33.27293985,-79.8932985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8903996.355,3927692.132,32781,147887,JEFFERIES STATION,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.24367157,-79.98596015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/2/2015 0:00,IMAGERY,5/28/2015 0:00,7,230,115,Y,Y
-9156159.019,4684999.907,32782,147888,TAP147888,GALLIPOLIS,OH,45631,TAP,IN SERVICE,GALLIA,39053,USA,38.74352412,-82.25117591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9147113.787,4340425.599,32783,147889,HAMPTON,HAMPTON,TN,37658,SUBSTATION,IN SERVICE,CARTER,47019,USA,36.288747,-82.1699212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/2/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-8646419.384,4494058.977,32784,147890,WINTERPOCK,CHESTERFIELD,VA,23832,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.39321816,-77.67210685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/12/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,Y,Y
-8649975.472,4509393.906,32785,147891,MIDLOTHIAN,MIDLOTHIAN,VA,23114,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.50258352,-77.70405173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/11/2014 0:00,IMAGERY,4/1/2015 0:00,9,500,230,N,Y
-8659972.476,4528162.442,32786,147892,NORTH POLE,CROZIER,VA,23039,SUBSTATION,IN SERVICE,GOOCHLAND,51075,USA,37.6362189,-77.79385635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/15/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8660346.502,4588087.899,32787,147893,NORTH ANNA,MINERAL,VA,23117,SUBSTATION,IN SERVICE,LOUISA,51109,USA,38.06129172,-77.79721628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/15/2014 0:00,IMAGERY,4/1/2015 0:00,5,500,230,N,N
-8655840.805,4629616.845,32788,147894,WILDERNESS DP,LOCUST GROVE,VA,22508,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.3544318,-77.75674092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8664547.574,4611433.285,32789,147895,PAYTES DP,SPOTSYLVANIA,VA,22551,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.22622493,-77.83495515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,-999999,Y,Y
-8658569.621,4623812.684,32790,147896,LAKE OF THE WOODS DP,LOCUST GROVE,VA,22508,SUBSTATION,IN SERVICE,ORANGE,51137,USA,38.313533,-77.78125429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8650502.792,4650456.585,32791,147897,MORRISVILLE,SUMERDUCK,VA,22742,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.50108792,-77.70878874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,6,500,230,N,N
-8658120.493,4655942.351,32792,147898,REMINGTON,REMINGTON,VA,22734,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.53964352,-77.7772197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,115,Y,N
-8657271.728,4656541.318,32793,147899,REMINGTON CT,REMINGTON,VA,22734,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.543852,-77.76959512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/21/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,-999999,N,N
-8657273.774,4654270.936,32794,147900,MARSH RUN CT,WARRENTON,VA,20187,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.52789851,-77.7696135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,-999999,N,N
-8657034.472,4678422.321,32795,147901,WARRENTON,WARRENTON,VA,20187,SUBSTATION,IN SERVICE,FAUQUIER,51061,USA,38.69742368,-77.76746382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/26/2014 0:00,IMAGERY,4/1/2015 0:00,1,230,230,N,N
-8651924.616,4715835.184,32796,147902,MIDDLEBURG,MIDDLEBURG,VA,20117,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.95924315,-77.72156119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/8/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8661217.016,4513408.087,32797,147903,TAP147903,POWHATAN,VA,23139,TAP,IN SERVICE,POWHATAN,51145,USA,37.53118537,-77.80503625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,230,230,Y,Y
-8653021.832,4549534.619,32798,147904,TAP147904,MONTPELIER,VA,23192,TAP,IN SERVICE,HANOVER,51085,USA,37.78810052,-77.73141766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8660588.817,4815275.152,32799,147905,UNKNOWN147905,HAGERSTOWN,MD,21740,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.65044492,-77.79939303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-8663695.851,4792432.775,32800,147906,UNKNOWN147906,SHEPHERDSTOWN,WV,25443,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.492273,-77.827304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8663198.142,4784063.399,32801,147907,UNKNOWN147907,SHEPHERDSTOWN,WV,25443,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.434229,-77.822833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8663727.132,4807395.777,32802,147908,UNKNOWN147908,WILLIAMSPORT,MD,21795,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.595925,-77.827585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,5,138,-999999,Y,N
-8660678.982,4807630.97,32803,147909,UNKNOWN147909,WILLIAMSPORT,MD,21795,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.597553,-77.800203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8659192.788,5003590.392,32804,147910,MILESBURG,MILESBURG,PA,16853,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.94064255,-77.7868523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,2,230,230,Y,Y
-8664755.832,4976987.82,32805,147911,SHINGLETOWN,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.75987691,-77.83682597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,3,230,230,Y,Y
-8656559.665,5062754.23,32806,147912,CHAPMAN,RENOVO,PA,17764,SUBSTATION,IN SERVICE,CLINTON,42035,USA,41.34089401,-77.76319855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,1,230,230,Y,Y
-8665442.538,4985238.462,32807,147913,ORCHARD ROAD,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.81599314,-77.84299475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,0,-999999,-999999,N,N
-8663234.074,4783986.217,32808,147914,SHEPHERDSTOWN,SHEPHERDSTOWN,WV,25443,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.4336935,-77.82315579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,Y,Y
-8662136.869,4768590.518,32809,147915,SLEEPY HOLLOW,HARPERS FERRY,WV,25425,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.32679273,-77.81329942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,2,138,138,Y,Y
-8659193.53,4761006.678,32810,147916,MILLVILLE,HARPERS FERRY,WV,25425,SUBSTATION,IN SERVICE,JEFFERSON,54037,USA,39.27407381,-77.78685896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,N,N
-8647342.559,4742665.077,32811,147917,HAMILTON,HAMILTON,VA,20158,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.14640845,-77.68039988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/3/2014 0:00,IMAGERY,9/3/2014 0:00,1,-999999,-999999,N,N
