X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9209135.596,4327496.898,32812,147918,TUSCULUM,AFTON,TN,37616,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.19507645,-82.72707259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,69,Y,Y
-9218131.49,4364200.347,32813,147919,PHILLIPS BEND,SURGOINSVILLE,TN,37873,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.46070569,-82.80788409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,10,500,-999999,N,N
-8542508.943,4441162.106,32814,147920,SEPTA,SMITHFIELD,VA,23430,SUBSTATION,IN SERVICE,ISLE OF WIGHT,51093,USA,37.01474397,-76.73866348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/17/2014 0:00,IMAGERY,4/1/2015 0:00,3,500,500,N,N
-8537623.551,4461714.457,32815,147921,SURRY,SURRY,VA,23883,SUBSTATION,IN SERVICE,SURRY,51181,USA,37.16202033,-76.69477726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/17/2014 0:00,IMAGERY,4/1/2015 0:00,14,500,230,N,N
-8521083.514,4461751.525,32816,147922,FORT EUSTIS,NEWPORT NEWS,VA,23608,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.16228569,-76.54619558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/29/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8515774.011,4459915.311,32817,147923,GRAFTON,YORKTOWN,VA,23693,SUBSTATION,IN SERVICE,YORK,51199,USA,37.14913923,-76.4984995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/29/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,115,Y,Y
-8503143.159,4452129.005,32818,147924,NASA,HAMPTON,VA,23666,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.09336742,-76.38503463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/29/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8527645.418,4467396.33,32819,147925,DOW,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.20268562,-76.60514216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/30/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8561803.517,4497835.586,32820,147927,LANEXA,LANEXA,VA,23089,SUBSTATION,IN SERVICE,NEW KENT,51127,USA,37.42016694,-76.91198959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/30/2014 0:00,IMAGERY,4/1/2015 0:00,10,230,115,N,Y
-8549879.853,4489859.609,32821,147928,TOANO,TOANO,VA,23168,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.3632413,-76.80487749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/30/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8544562.379,4484957.175,32822,147929,LIGHTFOOT,WILLIAMSBURG,VA,23188,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.32823051,-76.75710981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/30/2014 0:00,IMAGERY,4/1/2015 0:00,6,230,115,N,Y
-8515363.087,4478095.887,32823,147930,HAYES,HAYES,VA,23072,SUBSTATION,IN SERVICE,GLOUCESTER,51073,USA,37.27920313,-76.49480811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/31/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,-999999,N,N
-8508197.381,4437233.175,32824,147931,NEWPORT NEWS,NEWPORT NEWS,VA,23607,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,36.98655702,-76.43043748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,115,Y,Y
-8501145.249,4443285.17,32825,147932,SHELLBANK,HAMPTON,VA,23669,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.02997092,-76.3670871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,115,N,N
-8493706.575,4447576.559,32826,147933,BLOXOMS CORNER,HAMPTON,VA,23669,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.0607401,-76.30026435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8504929.312,4447193.022,32827,147934,MAGRUDER,HAMPTON,VA,23666,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.05799066,-76.40107992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,115,N,Y
-8508298,4443392.662,32828,147935,WHEALTON,HAMPTON,VA,23666,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.03074178,-76.43134135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,7,230,115,N,N
-8503563.414,4451862.558,32829,147936,PENINSULA,HAMPTON,VA,23666,SUBSTATION,IN SERVICE,HAMPTON,51650,USA,37.09145819,-76.38880985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,8,230,115,Y,Y
-8509312.323,4456764.953,32830,147937,SEAFORD,YORKTOWN,VA,23693,SUBSTATION,IN SERVICE,YORK,51199,USA,37.12657877,-76.44045317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,-999999,Y,Y
-8516400.131,4454094.768,32831,147938,COLONY,NEWPORT NEWS,VA,23602,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.10745168,-76.50412403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/25/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,N,N
-8511525.778,4450742.959,32832,147939,WARWICK,NEWPORT NEWS,VA,23601,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.08343514,-76.46033698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/28/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8511603.472,4468860.797,32833,147940,YORKTOWN,YORKTOWN,VA,23692,SUBSTATION,IN SERVICE,YORK,51199,USA,37.21316329,-76.46103491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/28/2014 0:00,IMAGERY,4/1/2015 0:00,11,230,115,N,Y
-8549763.633,4514541.934,32834,147941,WEST POINT,WEST POINT,VA,23181,SUBSTATION,IN SERVICE,KING WILLIAM,51101,USA,37.53926227,-76.80383347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/18/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,-999999,Y,N
-8550743.874,4558649.243,32835,147942,DUNNSVILLE,DUNNSVILLE,VA,22454,SUBSTATION,IN SERVICE,ESSEX,51057,USA,37.85277896,-76.81263913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/18/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8539545.207,4572150.03,32836,147943,NORTHERN NECK,WARSAW,VA,22572,SUBSTATION,IN SERVICE,RICHMOND,51159,USA,37.94847795,-76.71203979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,-999999,N,N
-8504619.867,4529931.559,32837,147944,WHITE STONE,WHITE STONE,VA,22578,SUBSTATION,IN SERVICE,LANCASTER,51103,USA,37.64880297,-76.39830012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,N,N
-8514246.918,4520587.341,32838,147945,HARMONY VILLAGE,TOPPING,VA,23169,SUBSTATION,IN SERVICE,MIDDLESEX,51119,USA,37.58231166,-76.48478139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,-999999,N,N
-8516655.632,4564423.65,32839,147946,GARNER DP,HEATHSVILLE,VA,22473,SUBSTATION,IN SERVICE,NORTHUMBERLAND,51133,USA,37.89372551,-76.50641924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/20/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,N,N
-8412462.432,4571424.838,32840,147947,OAK HALL,OAK HALL,VA,23416,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.94334067,-75.57043579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/18/2015 0:00,IMAGERY,3/19/2015 0:00,7,138,69,N,N
-8407040.055,4562625.939,32841,147948,CHINCOTEAGUE,ASSAWOMAN,VA,23302,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.88098031,-75.52172576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/19/2015 0:00,IMAGERY,3/19/2015 0:00,1,69,69,Y,Y
-8513011.622,4460234.602,32842,147949,TAP147949,YORKTOWN,VA,23693,TAP,IN SERVICE,YORK,51199,USA,37.15142538,-76.47368454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8513028.571,4460250.376,32843,147950,TAP147950,YORKTOWN,VA,23693,TAP,IN SERVICE,YORK,51199,USA,37.15153832,-76.47383679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,115,115,Y,Y
-8507565.288,4441510.443,32844,147951,TAP147951,NEWPORT NEWS,VA,23605,TAP,IN SERVICE,NEWPORT NEWS,51700,USA,37.01724251,-76.42475928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8517643.737,4463229.018,32845,147952,TAP147952,YORKTOWN,VA,23692,TAP,IN SERVICE,NEWPORT NEWS,51700,USA,37.17286221,-76.51529554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8524328.693,4467916.193,32846,147953,TAP147953,NEWPORT NEWS,VA,23603,TAP,IN SERVICE,NEWPORT NEWS,51700,USA,37.20640519,-76.57534751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8515879.979,4460235.92,32847,147954,TAP147954,NEWPORT NEWS,VA,23602,TAP,IN SERVICE,YORK,51199,USA,37.15143481,-76.49945142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8515874.892,4460214.047,32848,147955,TAP147955,NEWPORT NEWS,VA,23602,TAP,IN SERVICE,YORK,51199,USA,37.1512782,-76.49940573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8525525.194,4468470.737,32849,147956,TAP147956,NEWPORT NEWS,VA,23603,TAP,IN SERVICE,NEWPORT NEWS,51700,USA,37.21037271,-76.58609587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8551279.096,4491094.214,32850,147958,TAP147958,TOANO,VA,23168,TAP,IN SERVICE,JAMES CITY,51095,USA,37.37205567,-76.8174471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8556266.32,4507588.849,32851,147960,TAP147960,BARHAMSVILLE,VA,23011,TAP,IN SERVICE,NEW KENT,51127,USA,37.48971855,-76.8622481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8550912.799,4516307.324,32852,147961,TAP147961,WEST POINT,VA,23181,TAP,IN SERVICE,KING WILLIAM,51101,USA,37.5518362,-76.81415661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8538428.165,4515072.707,32853,147962,TAP147962,SALUDA,VA,23149,TAP,IN SERVICE,KING AND QUEEN,51097,USA,37.54304291,-76.70200523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,3/25/2019 0:00,3,230,230,N,N
-8452977.127,4484104.566,32854,147963,TAP147963,CAPE CHARLES,VA,23310,TAP,IN SERVICE,NORTHAMPTON,51131,USA,37.32213992,-75.93438549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8422399.364,4543591.046,32855,147964,TAP147964,GREENBUSH,VA,23357,TAP,IN SERVICE,ACCOMACK,51001,USA,37.7458937,-75.65970077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8445447.592,4501804.2,32856,147965,TAP147965,MARIONVILLE,VA,23408,TAP,IN SERVICE,NORTHAMPTON,51131,USA,37.44847538,-75.86674653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8437068.359,4515857.333,32857,147966,TAP147966,PAINTER,VA,23420,TAP,IN SERVICE,ACCOMACK,51001,USA,37.54863136,-75.7914746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8515696.762,4447758.051,32858,147967,UNKNOWN147967,NEWPORT NEWS,VA,23606,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,37.06204112,-76.49780556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8537824.437,4477626.104,32859,147968,UNKNOWN147968,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,WILLIAMSBURG,51830,USA,37.27584513,-76.69658185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8506092.186,4435676.119,32860,147969,UNKNOWN147969,NEWPORT NEWS,VA,23607,SUBSTATION,IN SERVICE,NEWPORT NEWS,51700,USA,36.97538349,-76.41152619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8496278.097,4433251.665,32861,147970,UNKNOWN147970,NORFOLK,VA,23511,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.9579822,-76.32336472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8488284.874,4432663.091,32862,147971,UNKNOWN147971,NORFOLK,VA,23503,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.95375717,-76.25156038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-8534817.252,4433491.072,32863,147972,SMITHFIELD,SMITHFIELD,VA,23430,SUBSTATION,IN SERVICE,ISLE OF WIGHT,51093,USA,36.9597007,-76.66956785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2014 0:00,IMAGERY,7/17/2014 0:00,2,230,230,N,N
-8530517.494,4471730.146,32864,147973,KING'S MILL,WILLIAMSBURG,VA,23185,SUBSTATION,IN SERVICE,JAMES CITY,51095,USA,37.23368811,-76.63094246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/29/2014 0:00,IMAGERY,7/29/2014 0:00,4,230,115,N,Y
-8513355.964,4463415.61,32865,147974,SEAFORD,YORKTOWN,VA,23692,SUBSTATION,IN SERVICE,YORK,51199,USA,37.17419781,-76.47677782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,115,115,Y,Y
-8543057.67,4580605.511,32866,147975,WESTMORELAND,WARSAW,VA,22572,SUBSTATION,IN SERVICE,WESTMORELAND,51193,USA,38.00835039,-76.74359278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/20/2014 0:00,IMAGERY,8/20/2014 0:00,2,230,230,N,N
-8732447.807,4379637.764,32867,147976,BURLINGTON DP,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.57215819,-78.44491332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8734745.243,4412525.499,32868,147977,CHASE CITY,CHASE CITY,VA,23924,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.8090598,-78.46555155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,7,115,115,N,N
-8734900.518,4376411.59,32869,147978,BUGGS ISLAND NUG,CLARKSVILLE,VA,23927,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.54887967,-78.46694641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8726672.638,4482604.294,32870,147979,FARMVILLE,FARMVILLE,VA,23901,SUBSTATION,IN SERVICE,CUMBERLAND,51049,USA,37.31142158,-78.3930341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/15/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,115,N,N
-8726460.396,4339308.311,32871,147981,TAP147981,HENDERSON,NC,27537,TAP,IN SERVICE,VANCE,37181,USA,36.2806565,-78.3911275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8737101.945,4309136.934,32872,147983,TAP147983,YOUNGSVILLE,NC,27596,TAP,IN SERVICE,FRANKLIN,37069,USA,36.06186276,-78.48672216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8737532.544,4307412.958,32873,147984,TAP147984,YOUNGSVILLE,NC,27596,TAP,IN SERVICE,FRANKLIN,37069,USA,36.04934256,-78.49059029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8738465.792,4303847.138,32874,147985,TAP147985,YOUNGSVILLE,NC,27596,TAP,IN SERVICE,FRANKLIN,37069,USA,36.02343985,-78.4989738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8718712.305,4314655.597,32875,147986,TAP147986,LOUISBURG,NC,27549,TAP,IN SERVICE,FRANKLIN,37069,USA,36.10192808,-78.32152522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8726216.94,4194687.928,32876,147987,TAP147987,NEWTON GROVE,NC,28366,TAP,IN SERVICE,SAMPSON,37163,USA,35.2263795,-78.3889405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8729082.251,4223210.866,32877,147988,TAP147988,FOUR OAKS,NC,27524,TAP,IN SERVICE,JOHNSTON,37101,USA,35.43541499,-78.41468003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8720618.249,4228890.988,32878,147989,TAP147989,SMITHFIELD,NC,27577,TAP,IN SERVICE,JOHNSTON,37101,USA,35.4769782,-78.3386466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8721248.51,4241135.047,32879,147990,TAP147990,SMITHFIELD,NC,27577,TAP,IN SERVICE,JOHNSTON,37101,USA,35.56649872,-78.34430833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8729278.688,4247412.963,32880,147991,TAP147991,CLAYTON,NC,27520,TAP,IN SERVICE,JOHNSTON,37101,USA,35.61235998,-78.41644465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8735059.845,4252008.785,32881,147992,TAP147992,CLAYTON,NC,27520,TAP,IN SERVICE,JOHNSTON,37101,USA,35.64591659,-78.46837766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8732506.08,4379743.57,32882,147993,TAP147993,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.57292152,-78.44543681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8739606.007,4412196.359,32883,147994,TAP147994,CHASE CITY,VA,23924,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.80669251,-78.50921654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8734754.69,4376466.89,32884,147995,TAP147995,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.54927875,-78.46563641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8741952.369,4383122.544,32885,147996,TAP147996,CLARKSVILLE,VA,23927,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.59729481,-78.53029426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8721889.534,4395360.567,32886,147997,TAP147997,BOYDTON,VA,23917,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.68550598,-78.35006674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740185.142,4299196.601,32887,147998,TAP147998,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.98964476,-78.51441899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740216.363,4299180.197,32888,147999,TAP147999,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.98952553,-78.51469945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8740197.313,4299161.676,32889,148000,TAP148000,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.98939091,-78.51452832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8735138.072,4294933.891,32890,148001,TAP148001,WAKE FOREST,NC,27587,TAP,IN SERVICE,WAKE,37183,USA,35.95865527,-78.46908039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8733455.891,4271037.915,32891,148002,TAP148002,KNIGHTDALE,NC,27545,TAP,IN SERVICE,WAKE,37183,USA,35.7847087,-78.4539691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8725003.324,4269124.277,32892,148003,TAP148003,WENDELL,NC,27591,TAP,IN SERVICE,WAKE,37183,USA,35.7707622,-78.3780384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8735916.853,4269454.63,32893,148004,TAP148004,KNIGHTDALE,NC,27545,TAP,IN SERVICE,WAKE,37183,USA,35.77316997,-78.4760763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8739269.774,4261566.859,32894,148005,TAP148005,RALEIGH,NC,27610,TAP,IN SERVICE,WAKE,37183,USA,35.7156602,-78.5061961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8740067.061,4299054.838,32895,148006,UNKNOWN148006,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.98861435,-78.51335825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8739164.281,4290343.493,32896,148007,UNKNOWN148007,WAKE FOREST,NC,27587,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.92526991,-78.50524844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8734578.3,4274366.703,32897,148008,UNKNOWN148008,KNIGHTDALE,NC,27545,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.80896292,-78.46405187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8732725.59,4325545.84,32898,148009,UNKNOWN148009,KITTRELL,NC,27544,SUBSTATION,IN SERVICE,VANCE,37181,USA,36.18093098,-78.4474087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8733358.944,4270661.033,32899,148010,WAKE,KNIGHTDALE,NC,27545,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.7819622,-78.45309821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2014 0:00,IMAGERY,7/22/2014 0:00,7,500,230,Y,Y
-9186369.874,4981663.717,32900,148011,TAP148011,MANSFIELD,OH,44903,TAP,IN SERVICE,RICHLAND,39139,USA,40.79168556,-82.52256463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9186373.177,4983079.525,32901,148012,TAP148012,MANSFIELD,OH,44903,TAP,IN SERVICE,RICHLAND,39139,USA,40.80131384,-82.52259431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9368666.15,4293599.261,32902,148013,SOLWAY,KNOXVILLE,TN,37932,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94895013,-84.16015995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/31/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,69,N,Y
-9271840.027,4317204.939,32903,148014,WHITE PINE,WHITE PINE,TN,37890,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.12042932,-83.29035608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/15/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,N,N
-9262204.28,4296573.946,32904,148015,NEWPORT,NEWPORT,TN,37821,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.97057975,-83.20379669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/15/2014 0:00,IMAGERY,10/2/2015 0:00,2,-999999,-999999,Y,Y
-9264712.655,4338227.59,32905,148016,MORRISTOWN,RUSSELLVILLE,TN,37860,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.27282999,-83.22632981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/11/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9304386.167,4293510.536,32906,148017,NORTHVIEW,SEVIERVILLE,TN,37764,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.9483049,-83.58272303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/11/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9363487.991,4380609.825,32907,148018,JELLICO,JELLICO,TN,37762,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.57917075,-84.11364375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/26/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9323910.305,4410943.233,32908,148019,PINEVILLE,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.79767892,-83.75811135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",3/25/2015 0:00,IMAGERY,9/30/2015 0:00,7,161,-999999,N,N
-9267172.233,4274365.636,32909,148020,COSBY,COSBY,TN,37722,SUBSTATION,IN SERVICE,COCKE,47029,USA,35.80895515,-83.24842457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9352571.911,4272694.979,32910,148021,PROFFIT'S SPRING,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.79678333,-84.01558293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/31/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9365068.474,4267060.472,32911,148022,FRIENDSVILLE,FRIENDSVILLE,TN,37737,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.75571855,-84.12784147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-9356408.644,4266839.016,32912,148023,BLOUNT,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.75410412,-84.05004889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9353061.425,4261236.351,32913,148024,HIGHWAY 411,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.71324956,-84.01998031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9305276.757,4286211.725,32914,148025,GIST CREEK,SEVIERVILLE,TN,37876,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.89520805,-83.59072333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/11/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9284502.034,4279811.538,32915,148026,JONES COVE,SEVIERVILLE,TN,37876,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.84861911,-83.40410083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/11/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-8716454.734,4383616.242,32916,148027,KERR DAM,BOYDTON,VA,23917,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.60085533,-78.30124511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,7,115,115,Y,Y
-8695943.041,4401016.845,32917,148028,SOUTH HILL,SOUTH HILL,VA,23970,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.72624205,-78.11698543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8704255.826,4387153.358,32918,148029,BEECHWOOD DP,SOUTH HILL,VA,23970,SUBSTATION,IN SERVICE,MECKLENBURG,51117,USA,36.62635991,-78.19166045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8697583.695,4433480.972,32919,148030,KENBRIDGE,KENBRIDGE,VA,23944,SUBSTATION,IN SERVICE,LUNENBURG,51111,USA,36.9596282,-78.13172368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8697467.965,4462136.969,32920,148031,CREWE,CREWE,VA,23930,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.16504501,-78.13068406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/12/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,115,Y,Y
-8695348.209,4478291.666,32921,148032,JETERSVILLE,JETERSVILLE,VA,23083,SUBSTATION,IN SERVICE,AMELIA,51007,USA,37.28060252,-78.11164197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/13/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8713433.944,4374354.251,32922,148033,TAP148033,MANSON,NC,27553,TAP,IN SERVICE,WARREN,37185,USA,36.53403123,-78.27410889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8705051.226,4367429.017,32923,148034,TAP148034,NORLINA,NC,27563,TAP,IN SERVICE,WARREN,37185,USA,36.48402878,-78.19880565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8697706.816,4358710.771,32924,148035,TAP148035,WARRENTON,NC,27589,TAP,IN SERVICE,WARREN,37185,USA,36.42103429,-78.1328297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8701802.742,4313042.774,32925,148036,TAP148036,LOUISBURG,NC,27549,TAP,IN SERVICE,FRANKLIN,37069,USA,36.09022114,-78.16962403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8708026.587,4176673.396,32926,148037,TAP148037,FAISON,NC,28341,TAP,IN SERVICE,SAMPSON,37163,USA,35.09407849,-78.22553378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8704438.044,4231874.634,32927,148038,TAP148038,PRINCETON,NC,27569,TAP,IN SERVICE,JOHNSTON,37101,USA,35.49880186,-78.19329735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8695070.192,4223305.209,32928,148039,TAP148039,GOLDSBORO,NC,27530,TAP,IN SERVICE,WAYNE,37191,USA,35.4361055,-78.1091445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8694890.337,4189318.483,32929,148040,TAP148040,MT OLIVE,NC,28365,TAP,IN SERVICE,WAYNE,37191,USA,35.18696813,-78.10752883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8716849.283,4237363.229,32930,148043,TAP148043,SELMA,NC,27576,TAP,IN SERVICE,JOHNSTON,37101,USA,35.5389323,-78.3047894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8704654.147,4427768.171,32931,148044,TAP148044,KENBRIDGE,VA,23944,TAP,IN SERVICE,LUNENBURG,51111,USA,36.91861026,-78.19523863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8713981.609,4471512.996,32932,148045,TAP148045,RICE,VA,23966,TAP,IN SERVICE,PRINCE EDWARD,51147,USA,37.232135,-78.27902865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8699648.484,4464010.853,32933,148046,TAP148046,CREWE,VA,23930,TAP,IN SERVICE,NOTTOWAY,51135,USA,37.17845831,-78.150272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8711264.275,4435214.487,32934,148048,TAP148048,VICTORIA,VA,23974,TAP,IN SERVICE,LUNENBURG,51111,USA,36.97207048,-78.25461842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2016 0:00,IMAGERY,1/8/2016 0:00,3,115,115,Y,Y
-8711106.2,4435293.531,32935,148049,TAP148049,VICTORIA,VA,23974,TAP,IN SERVICE,LUNENBURG,51111,USA,36.97263777,-78.25319841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2016 0:00,IMAGERY,1/8/2016 0:00,3,115,115,Y,Y
-8695096.051,4189332.638,32936,148050,MT. OLIVE,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.18707205,-78.10937679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,6/20/2014 0:00,4,230,115,Y,Y
-8676464.627,4375289.574,32937,148051,UNKNOWN148051,LITTLETON,NC,27850,SUBSTATION,IN SERVICE,WARREN,37185,USA,36.5407821,-77.94200786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,-999999,-999999,Y,Y
-8684157.593,4402143.204,32938,148052,BRODNAX,BRODNAX,VA,23920,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.73435143,-78.01111496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8674142.819,4403122.433,32939,148053,BRUNSWICK,BRODNAX,VA,23920,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.74140082,-77.92115071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,3,115,115,N,N
-8676023.987,4455978.603,32940,148054,FORK PICKETT,BLACKSTONE,VA,23824,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.12094649,-77.93804953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",8/12/2014 0:00,IMAGERY,4/1/2015 0:00,1,-999999,-999999,Y,Y
-8687856.429,4371418.524,32941,148055,TAP148055,MACON,NC,27551,TAP,IN SERVICE,WARREN,37185,USA,36.51283827,-78.04434216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8680850.964,4368603.222,32942,148056,TAP148056,LITTLETON,NC,27850,TAP,IN SERVICE,WARREN,37185,USA,36.4925092,-77.981411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8680833.433,4368623.156,32943,148057,TAP148057,LITTLETON,NC,27850,TAP,IN SERVICE,WARREN,37185,USA,36.49265316,-77.98125351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8673544.298,4366378.82,32944,148058,TAP148058,LITTLETON,NC,27850,TAP,IN SERVICE,WARREN,37185,USA,36.4764432,-77.9157741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8674632.152,4300943.458,32945,148059,TAP148059,NASHVILLE,NC,27856,TAP,IN SERVICE,NASH,37127,USA,36.00234074,-77.92554647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8678194.246,4264418.907,32946,148060,TAP148060,WILSON,NC,27896,TAP,IN SERVICE,WILSON,37195,USA,35.73645929,-77.9575453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8670981.417,4264425.355,32947,148061,TAP148061,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.73650631,-77.89275135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8672009.114,4264637.932,32948,148062,TAP148062,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.73805635,-77.90198331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8677006.991,4274830.658,32949,148063,TAP148063,WILSON,NC,27896,TAP,IN SERVICE,WILSON,37195,USA,35.8123428,-77.94688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8682157.632,4269483.118,32950,148064,TAP148064,WILSON,NC,27896,TAP,IN SERVICE,WILSON,37195,USA,35.7733776,-77.993149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8682606.606,4265892.567,32951,148065,TAP148065,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.7472041,-77.9971822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8675286.116,4267421.223,32952,148066,TAP148066,WILSON,NC,27896,TAP,IN SERVICE,WILSON,37195,USA,35.75834837,-77.93142112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8682233.477,4175936.918,32953,148068,TAP148068,MT OLIVE,NC,28365,TAP,IN SERVICE,DUPLIN,37061,USA,35.08866512,-77.99383033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8693979.296,4294253.874,32954,148069,TAP148069,SPRING HOPE,NC,27882,TAP,IN SERVICE,NASH,37127,USA,35.95371049,-78.09934481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8683935.915,4237218.037,32955,148070,TAP148070,FREMONT,NC,27830,TAP,IN SERVICE,WAYNE,37191,USA,35.53787098,-78.00912358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8675683.137,4242130.483,32956,148071,TAP148071,FREMONT,NC,27830,TAP,IN SERVICE,WAYNE,37191,USA,35.5737723,-77.93498762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8675695.04,4242114.766,32957,148072,TAP148072,FREMONT,NC,27830,TAP,IN SERVICE,WAYNE,37191,USA,35.57365747,-77.93509455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8674544.08,4221022.28,32958,148073,TAP148073,GOLDSBORO,NC,27534,TAP,IN SERVICE,WAYNE,37191,USA,35.4193947,-77.9247553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8681026.353,4221639.842,32959,148074,TAP148074,GOLDSBORO,NC,27530,TAP,IN SERVICE,WAYNE,37191,USA,35.42391553,-77.98298654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8683098.974,4211553.029,32960,148075,TAP148075,GOLDSBORO,NC,27530,TAP,IN SERVICE,WAYNE,37191,USA,35.35004376,-78.00160522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8692013.49,4195165.388,32961,148076,TAP148076,MT OLIVE,NC,28365,TAP,IN SERVICE,WAYNE,37191,USA,35.22988309,-78.08168567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8691454.076,4198849.161,32962,148077,TAP148077,DUDLEY,NC,28333,TAP,IN SERVICE,WAYNE,37191,USA,35.25690951,-78.07666038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8689612.254,4205393.076,32963,148078,TAP148078,DUDLEY,NC,28333,TAP,IN SERVICE,WAYNE,37191,USA,35.30489747,-78.06011501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8692952.126,4209582.833,32964,148079,UNKNOWN148079,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.33560693,-78.09011759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8674340.367,4215185.475,32965,148080,NEW HOPE,GOLDSBORO,NC,27534,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.37665413,-77.92292531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8686299.023,4199285.649,32966,148081,UNKNOWN148081,DUDLEY,NC,28333,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.26011126,-78.03035174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-8693488.058,4215244.569,32967,148082,LEE,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.37708696,-78.09493195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,3/16/2017 0:00,17,230,-999999,Y,N
-8673349.059,4214065.385,32968,148083,GOLDSBORO,GOLDSBORO,NC,27534,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.36844957,-77.91402024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,6/19/2014 0:00,5,115,115,Y,Y
-8679088.412,4213688.221,32969,148084,SEYMOUR JOHNSON,GOLDSBORO,NC,27534,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.36568669,-77.96557773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,6/20/2014 0:00,3,115,115,Y,Y
-9062911.479,4977332.327,32970,148085,TAP148085,CANTON,OH,44706,TAP,IN SERVICE,STARK,39151,USA,40.762221,-81.413519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9062868.269,4977326.531,32971,148086,TAP148086,CANTON,OH,44706,TAP,IN SERVICE,STARK,39151,USA,40.76218157,-81.41313084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-9065897.283,5040196.79,32972,148087,TAP148087,STOW,OH,44224,TAP,IN SERVICE,SUMMIT,39153,USA,41.18857798,-81.44034093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,-999999,-999999,N,N
-9065861.208,5111963.007,32973,148088,EASTLAKE STATION,EASTLAKE,OH,44095,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.67193588,-81.44001687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,13,345,-999999,N,N
-9377553.499,4283051.532,32974,148089,WATT ROAD,LENOIR CITY,TN,37771,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.87220745,-84.23999636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/4/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,69,N,Y
-9381897.701,4291707.393,32975,148090,ORNL,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.93519084,-84.27902099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/4/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,161,Y,Y
-9384481.363,4293918.784,32976,148091,SPALL NS,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.95127375,-84.30223041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/4/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9522041.848,4304591.387,32977,148092,NORTH WHITE COUNTY,SPARTA,TN,38583,SUBSTATION,IN SERVICE,WHITE,47185,USA,36.0288469,-85.53795728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9477734.291,4308305.186,32978,148093,CAMPBELL JUNCTION,CROSSVILLE,TN,38571,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,36.05582252,-85.13993573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9460366.914,4299072.519,32979,148094,PEAVINE,CROSSVILLE,TN,38571,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,35.98874287,-84.98392192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,161,N,N
-9425483.761,4284083.076,32980,148095,ROCKWOOD,ROCKWOOD,TN,37854,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.87971599,-84.67056123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9390879.174,4262209.557,32981,148096,LOUDON,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.72034767,-84.35970293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,Y,Y
-9387039.621,4280151.571,32982,148097,MANIS ROAD,LENOIR CITY,TN,37771,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.851095,-84.32521164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9381168.124,4278932.55,32983,148098,EATON,LENOIR CITY,TN,37772,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.84221855,-84.27246709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9378070.838,4272151.46,32984,148099,FORT LOUDON DAM,LENOIR CITY,TN,37772,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.79282304,-84.24464369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,12,161,-999999,N,N
-9351224.571,4266335.154,32985,148100,ALCOA SW STATION,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.75043083,-84.00347957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,12,161,-999999,N,Y
-9349923.88,4278893.604,32986,148101,CHANDLER,LOUISVILLE,TN,37777,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.84193494,-83.99179527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9346955.38,4272665.147,32987,148102,DUNCAN,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.79656596,-83.96512878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,-999999,-999999,N,N
-9344426.423,4282452.146,32988,148103,STOCK CREEK,ROCKFORD,TN,37853,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.86784423,-83.94241077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9304223.447,4274569.852,32989,148104,NORTH PIGEON FORGE,PIGEON FORGE,TN,37863,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.81044286,-83.58126129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
