X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9301721.615,4281059.189,32990,148105,SEVIERVILLE,SEVIERVILLE,TN,37862,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.8577033,-83.55878696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9300394.691,4271305.992,32991,148106,PIGEON FORGE,PIGEON FORGE,TN,37863,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.78666224,-83.546867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,Y
-9296045.894,4262580.071,32992,148107,NORTH GATLINBURG,GATLINBURG,TN,37738,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.72304986,-83.50780109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9516688.429,4291144.156,32993,148108,WEST SPARTA,SPARTA,TN,38583,SUBSTATION,IN SERVICE,WHITE,47185,USA,35.93109404,-85.4898667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9462206.243,4294452.437,32994,148109,CROSSVILLE,CROSSVILLE,TN,38555,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,35.95515438,-85.00044489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,N
-9334316.021,4288846.782,32995,148110,NIXON ROAD,KNOXVILLE,TN,37920,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.91438148,-83.85158749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,Y,N
-9528906.333,4321092.016,32996,148111,DOUBLE SPRINGS,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.14863047,-85.599622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9642287.279,4327640.157,32997,148112,HERMITAGE,NASHVILLE,TN,37076,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.19611501,-86.61814037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,Y
-9633231.43,4336374.686,32998,148113,LAKEVIEW,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.25940956,-86.53679029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9626608.491,4332362.047,32999,148114,MARTHA,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.23033843,-86.47729541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9625246.488,4328898.636,33000,148115,WILSON,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.2052377,-86.46506033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,10,500,161,N,Y
-9622283.286,4325973.468,33001,148116,EASTGATE,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.18403157,-86.43844144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9605434.278,4332601.598,33002,148117,NORTH LEBANON,LEBANON,TN,37087,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.23207425,-86.28708423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9646272.74,4305149.834,33003,148118,CANE RIDGE,NASHVILLE,TN,37013,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.03290383,-86.65394237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9640930.374,4307016.945,33004,148119,PIN HOOK,NASHVILLE,TN,37013,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.04646628,-86.60595108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,500,161,N,Y
-9639444.508,4304061.261,33005,148120,HURRICANE CREEK,NASHVILLE,TN,37013,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.02499551,-86.59260332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9636074.827,4346859.361,33006,148121,HENDERSONVILLE,HENDERSONVILLE,TN,37075,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.33531882,-86.56233296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9632155.275,4350437.252,33007,148122,WEST GALLATIN,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.36120591,-86.52712302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9622930.02,4350048.863,33008,148123,GALLATIN,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.35839622,-86.44425115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9616430.171,4339307.008,33009,148124,CAIRO BEND,LEBANON,TN,37087,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.28064707,-86.38586201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9532571.016,4345937.798,33010,148125,GAINESBORO,GAINESBORO,TN,38562,SUBSTATION,IN SERVICE,JACKSON,47087,USA,36.32864964,-85.63254241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,69,N,Y
-9646996.387,4280530.119,33011,148126,TRIUNE,COLLEGE GROVE,TN,37046,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.85385125,-86.66044301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9640091.489,4276968.5,33012,148127,RUTHERFORD,MURFREESBORO,TN,37128,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.82791498,-86.59841525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,500,161,N,N
-9623218.008,4274299.28,33013,148128,CASON LANE,MURFREESBORO,TN,37128,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.80847173,-86.44683819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,161,Y,Y
-9619413.013,4261809.397,33014,148129,CHRISTIANA,CHRISTIANA,TN,37037,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.71742917,-86.41265734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9612742.142,4278104.251,33015,148130,EAST MURFREESBORO,MURFREESBORO,TN,37130,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.83618662,-86.35273188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9552272.385,4258647.259,33016,148131,MCMINNVILLE,MCMINNVILLE,TN,37110,SUBSTATION,IN SERVICE,WARREN,47177,USA,35.69436285,-85.80952281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9545004.941,4260104.399,33017,148132,EAST MCMINNVILLE,MCMINNVILLE,TN,37110,SUBSTATION,IN SERVICE,WARREN,47177,USA,35.70499284,-85.74423825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9532911.364,4274044.421,33018,148133,GREAT FALLS,ROCK ISLAND,TN,38581,SUBSTATION,IN SERVICE,WARREN,47177,USA,35.80661503,-85.63559981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,N
-9637866.299,4296783.34,33019,148134,INTERCHANGE,SMYRNA,TN,37167,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.97210208,-86.57842603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9635995.679,4286931.08,33020,148135,ALMAVILLE,SMYRNA,TN,37167,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.90044274,-86.56162197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9632098.964,4296023.506,33021,148136,SMYRNA,SMYRNA,TN,37167,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.96657782,-86.52661717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,161,Y,Y
-9610710.108,4291948.287,33022,148137,LASCASSAS,MURFREESBORO,TN,37130,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.93694297,-86.33447781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9610368.429,4287486.588,33023,148138,COMPTON ROAD,MURFREESBORO,TN,37130,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.9044849,-86.33140846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9556303.1,4295941.837,33024,148139,SMITHVILLE,SMITHVILLE,TN,37166,SUBSTATION,IN SERVICE,DEKALB,47041,USA,35.96598404,-85.84573135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9645808.323,4323316.69,33025,148140,DONELSON,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16476616,-86.64977044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,2/6/2018 0:00,7,161,-999999,Y,N
-9625407.805,4321059.445,33026,148141,CENTRAL PIKE,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.14839421,-86.46650947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9586514.791,4314238.029,33027,148142,WATERTOWN,WATERTOWN,TN,37184,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.09889726,-86.11712758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9534214.572,4321113.102,33028,148143,BAXTER,BAXTER,TN,38544,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.14878343,-85.64730672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9583709.125,4276694.759,33029,148144,WOODBURY,WOODBURY,TN,37190,SUBSTATION,IN SERVICE,CANNON,47015,USA,35.8259212,-86.09192386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9554463.048,4314071.861,33030,148145,CENTER HILL,DOWELLTOWN,TN,37059,SUBSTATION,IN SERVICE,DEKALB,47041,USA,36.09769114,-85.82920188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9608203.735,4323427.665,33031,148146,LEBANON,LEBANON,TN,37090,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.16557098,-86.31196268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/29/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,161,Y,Y
-9569116.48,4337346.475,33032,148147,NORTH CARTHAGE,CARTHAGE,TN,37030,SUBSTATION,IN SERVICE,SMITH,47159,USA,36.26644844,-85.96083589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/29/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-9569598.684,4334768.106,33033,148148,SOUTH CARTHAGE,CARTHAGE,TN,37030,SUBSTATION,IN SERVICE,SMITH,47159,USA,36.24777136,-85.96516761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/29/2014 0:00,IMAGERY,10/2/2015 0:00,1,-999999,-999999,Y,Y
-9691902.925,4336786.69,33034,148151,ASHLAND CITY,ASHLAND CITY,TN,37015,SUBSTATION,IN SERVICE,CHEATHAM,47021,USA,36.26239387,-87.0638453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9666104.353,4334577.283,33035,148152,WHITES CREEK,NASHVILLE,TN,37218,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.24638891,-86.83209278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9683026.232,4309849.55,33036,148153,DAVIDSON,NASHVILLE,TN,37221,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.06703747,-86.9841046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,11,500,161,N,N
-9657102.289,4303118.625,33037,148154,OLD SMYRNA ROAD,NASHVILLE,TN,37027,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,36.01814676,-86.75122586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9652340.947,4307373.762,33038,148155,NOLENSVILLE,NASHVILLE,TN,37211,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.04905788,-86.708454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9759751.559,4345577.675,33039,148156,ERIN,ERIN,TN,37061,SUBSTATION,IN SERVICE,HOUSTON,47083,USA,36.32604335,-87.67333994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9683273.307,4342250.893,33040,148157,BEARWALLOW,ASHLAND CITY,TN,37015,SUBSTATION,IN SERVICE,CHEATHAM,47021,USA,36.30196251,-86.98632411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9653292.597,4344343.703,33041,148158,GOODLETTSVILLE,GOODLETTSVILLE,TN,37072,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.31711214,-86.71700282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,N,N
-9652831.71,4338808.963,33042,148159,NORTH NASHVILLE,MADISON,TN,37115,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.27704035,-86.7128626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,13,161,-999999,N,N
-9736398.549,4268139.791,33043,148160,CENTERVILLE,CENTERVILLE,TN,37033,SUBSTATION,IN SERVICE,HICKMAN,47081,USA,35.76358636,-87.46355629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,161,N,N
-9727372.355,4280160.242,33044,148161,HILLTOP,CENTERVILLE,TN,37033,SUBSTATION,IN SERVICE,HICKMAN,47081,USA,35.85115814,-87.38247261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9675737.763,4258133.959,33045,148162,RALLY HILL,SPRING HILL,TN,37174,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.69061794,-86.91863117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9670025.441,4282899.33,33046,148163,HENPECK,FRANKLIN,TN,37064,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.87109953,-86.86731651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9700289.951,4294889.063,33047,148164,JINGO,FAIRVIEW,TN,37062,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.95832931,-87.13918723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9707676,4315390.982,33048,148165,WHITE BLUFF,WHITE BLUFF,TN,37187,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.10726541,-87.20553724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9693581.148,4315634.85,33049,148166,KINGSTON SPRINGS,KINGSTON SPRINGS,TN,37082,SUBSTATION,IN SERVICE,CHEATHAM,47021,USA,36.10903529,-87.07892103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9674742.838,4316968.561,33050,148167,DAVIDSON ROAD,NASHVILLE,TN,37205,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.11871405,-86.90969361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,Y,N
-9666594.294,4322569.04,33051,148168,UNKNOWN148168,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15934378,-86.83649399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,11/2/2017 0:00,2,-999999,-999999,N,N
-9664339.846,4318175.483,33052,148169,SHARONDALE,NASHVILLE,TN,37215,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12747167,-86.81624194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,Y,N
-9656556.469,4313985.993,33053,148170,ELYSLAN,NASHVILLE,TN,37211,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.09706786,-86.74632268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,Y
-9680702.701,4265128.652,33054,148171,SATURN,SPRING HILL,TN,37174,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.74163439,-86.96323197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/6/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9665737.573,4281636.303,33055,148172,GOOSE CREEK,FRANKLIN,TN,37064,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.86190493,-86.82879794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/6/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9673435.905,4272461.593,33056,148173,THOMPSON STATION,THOMPSONS STATION,TN,37179,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.79508281,-86.89795323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/6/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9671834.702,4301656.877,33057,148174,GRASSLAND,FRANKLIN,TN,37069,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,36.0075252,-86.88356938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/6/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9717946.575,4292475.077,33058,148175,BON AQUA,BON AQUA,TN,37025,SUBSTATION,IN SERVICE,HICKMAN,47081,USA,35.94077439,-87.29779939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/9/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9498659.592,4355293.007,33059,148176,LIVINGSTON,LIVINGSTON,TN,38570,SUBSTATION,IN SERVICE,OVERTON,47133,USA,36.39632496,-85.3279109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,69,N,Y
-9489783.097,4361237.181,33060,148177,MONROE,MONROE,TN,38573,SUBSTATION,IN SERVICE,OVERTON,47133,USA,36.43929436,-85.24817199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9521783.423,4322973.323,33061,148178,WEST COOKEVILLE,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.16227592,-85.53563581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,N,N
-9519674.595,4320120.333,33062,148179,SOUTH COOKEVILLE,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.14158176,-85.51669189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9489836.981,4318021.568,33063,148180,MONTEREY,MONTEREY,TN,38574,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.1263549,-85.24865604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,161,Y,Y
-9470007.026,4186979.555,33064,148181,WOLFTEVER,HARRISON,TN,37341,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.16979457,-85.07052052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9454936.135,4356451.163,33065,148182,NEW JAMESTOWN,JAMESTOWN,TN,38556,SUBSTATION,IN SERVICE,FENTRESS,47049,USA,36.40469894,-84.9351364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/5/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9467128.223,4302595.699,33066,148183,FREDONIA,CROSSVILLE,TN,38571,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,36.01434716,-85.04465979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/3/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9467404.474,4295193.358,33067,148184,WEST CROSSVILLE,CROSSVILLE,TN,38555,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,35.96054192,-85.0471414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",9/3/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9514217.065,4339510.012,33068,148185,BANGHAM,COOKEVILLE,TN,38506,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.28211712,-85.46766606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9117838.829,4709589.078,33069,148186,RACINE HYDRO,RACINE,OH,45771,SUBSTATION,IN SERVICE,MEIGS,39105,USA,38.91559916,-81.90693978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/LakinRacine/docs/Lakin-Racine_Factsheet_V5.pdf",8/2/2016 0:00,IMAGERY,5/1/2020 0:00,3,69,-999999,Y,N
-9682875.905,4140275.944,33070,148187,TAP148187,ATHENS,AL,35614,TAP,IN SERVICE,LIMESTONE,1083,USA,34.8261153,-86.9827542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9719081.823,4168847.616,33071,148188,FIVE POINTS,FIVE POINTS,TN,38457,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.03653796,-87.3079975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/6/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-8630407.053,4416004.841,33072,148189,TAP148189,JARRATT,VA,23867,TAP,IN SERVICE,GREENSVILLE,51081,USA,36.83407998,-77.52826564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,115,115,N,N
-8645143.517,4362943.661,33073,148190,UNKNOWN148190,ROANOKE RAPIDS,NC,27870,SUBSTATION,IN SERVICE,HALIFAX,37083,USA,36.45162582,-77.66064555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,230,230,Y,Y
-8636722.453,4399899.279,33074,148191,CLUBHOUSE,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,GREENSVILLE,51081,USA,36.71819514,-77.58499784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,4/1/2015 0:00,4,230,115,Y,N
-8560228.497,4424885.277,33075,148192,WAKEFIELD,IVOR,VA,23866,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.89790269,-76.89784094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8642533.234,4383637.62,33076,148193,TREGO,SKIPPERS,VA,23879,SUBSTATION,IN SERVICE,GREENSVILLE,51081,USA,36.6010095,-77.63719698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,N,N
-8630494.129,4376720.854,33077,148194,PLEASANT HILL,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,GREENSVILLE,51081,USA,36.55111147,-77.52904785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8593161.323,4383559.595,33078,148195,BOYKINS,BOYKINS,VA,23827,SUBSTATION,IN SERVICE,SOUTHAMPTON,51175,USA,36.6004468,-77.19368156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,3,230,-999999,Y,Y
-8547313.179,4414420.097,33079,148196,WINDSOR DP,WINDSOR,VA,23487,SUBSTATION,IN SERVICE,ISLE OF WIGHT,51093,USA,36.822685,-76.78182066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8595671.56,4347254.723,33080,148197,TAP148197,WOODLAND,NC,27897,TAP,IN SERVICE,NORTHAMPTON,37131,USA,36.3381798,-77.2162314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8559625.928,4351795.837,33081,148198,TAP148198,WINTON,NC,27986,TAP,IN SERVICE,HERTFORD,37091,USA,36.37103342,-76.89242797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8582901.439,4338601.644,33082,148199,TAP148199,AULANDER,NC,27805,TAP,IN SERVICE,HERTFORD,37091,USA,36.27553896,-77.10151545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8580439.971,4335959.643,33083,148202,EARLEYS,AHOSKIE,NC,27910,SUBSTATION,IN SERVICE,HERTFORD,37091,USA,36.25640312,-77.07940371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2014 0:00,IMAGERY,6/9/2014 0:00,7,230,-999999,Y,N
-8537832.202,4407276.748,33084,148203,MYRTLE,SUFFOLK,VA,23434,SUBSTATION,IN SERVICE,SUFFOLK,51800,USA,36.77130021,-76.6966516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/16/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,-999999,Y,N
-9001438.672,4490770.271,33085,148204,GLEN LYN,GLEN LYN,VA,24093,SUBSTATION,IN SERVICE,GILES,51071,USA,37.36974301,-80.86129938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,11,138,138,N,N
-9015549.073,4399491.613,33086,148205,FRIES,FRIES,VA,24330,SUBSTATION,IN SERVICE,GRAYSON,51077,USA,36.71525958,-80.98805527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",9/15/2014 0:00,IMAGERY,3/4/2015 0:00,4,69,-999999,N,N
-8973360.997,4388278.294,33087,148206,UNKNOWN148206,ARARAT,VA,24053,SUBSTATION,IN SERVICE,CARROLL,51035,USA,36.63446956,-80.60907333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,-999999,-999999,Y,Y
-8979779.127,4488466.02,33088,148207,KIMBALLTON,RIPPLEMEAD,VA,24150,SUBSTATION,IN SERVICE,GILES,51071,USA,37.35329063,-80.66672838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,1,-999999,-999999,N,N
-8665829.014,4404271.52,33089,148208,LAWRENCEVILLE,LAWRENCEVILLE,VA,23868,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.74967218,-77.84646653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,N,N
-8649645.568,4406290.532,33090,148209,FREEMAN DP,FREEMAN,VA,23856,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.76420328,-77.70108816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/14/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,N,N
-8624664.592,4431412.866,33091,148210,SAPONY,STONY CREEK,VA,23882,SUBSTATION,IN SERVICE,SUSSEX,51183,USA,36.94478174,-77.47668023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,4/1/2015 0:00,2,230,230,N,N
-8618931.07,4451546.729,33092,148211,UKNOWN,PETERSBURG,VA,23805,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.08919504,-77.42517513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/15/2014 0:00,IMAGERY,3/6/2019 0:00,2,115,115,Y,Y
-8625453.256,4414084.733,33093,148212,JARRATT,DEWITT,VA,23840,SUBSTATION,IN SERVICE,GREENSVILLE,51081,USA,36.82027337,-77.48376492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/16/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,N,N
-8596671.35,4454490.864,33094,148213,DISPUTANTA,DISPUTANTA,VA,23842,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.1102893,-77.22521267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/18/2014 0:00,IMAGERY,4/1/2015 0:00,1,115,115,Y,Y
-8611574.635,4467014.525,33095,148214,POE,PETERSBURG,VA,23805,SUBSTATION,IN SERVICE,PETERSBURG,51730,USA,37.19995371,-77.35909115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/18/2014 0:00,IMAGERY,4/1/2015 0:00,5,230,115,Y,Y
-8620978.174,4470092.848,33096,148215,LOCKS,PETERSBURG,VA,23803,SUBSTATION,IN SERVICE,PETERSBURG,51730,USA,37.22197699,-77.44356458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/18/2014 0:00,IMAGERY,9/28/2015 0:00,5,230,115,Y,Y
-8613015.08,4474919.658,33097,148216,HARVELL,PRINCE GEORGE,VA,23875,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.25649655,-77.37203088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",7/18/2014 0:00,IMAGERY,4/1/2015 0:00,2,115,115,Y,Y
-8616205.9,4357313.521,33098,148217,TAP148217,CONWAY,NC,27820,TAP,IN SERVICE,NORTHAMPTON,37131,USA,36.41093358,-77.40069451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8621369.526,4371314.444,33099,148219,TAP148219,SEABOARD,NC,27876,TAP,IN SERVICE,NORTHAMPTON,37131,USA,36.51208681,-77.44708015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8645899.708,4355629.236,33100,148220,TAP148220,ROANOKE RAPIDS,NC,27870,TAP,IN SERVICE,HALIFAX,37083,USA,36.39875614,-77.66743852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8646462.331,4348568.87,33101,148221,TAP148221,HALIFAX,NC,27839,TAP,IN SERVICE,HALIFAX,37083,USA,36.34768869,-77.67249266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,1/27/2020 0:00,3,-999999,-999999,Y,Y
-8584114.179,4361551.306,33102,148223,TAP148223,MURFREESBORO,NC,27855,TAP,IN SERVICE,HERTFORD,37091,USA,36.44156445,-77.11240967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8584113.385,4361527.096,33103,148224,TAP148224,MURFREESBORO,NC,27855,TAP,IN SERVICE,HERTFORD,37091,USA,36.4413895,-77.11240254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8580823.417,4359450.113,33104,148225,TAP148225,MURFREESBORO,NC,27855,TAP,IN SERVICE,HERTFORD,37091,USA,36.42637846,-77.08284826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8578662.569,4358965.483,33105,148226,TAP148226,MURFREESBORO,NC,27855,TAP,IN SERVICE,HERTFORD,37091,USA,36.42287546,-77.06343703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8650126.992,4402619.627,33106,148227,TAP148227,FREEMAN,VA,23856,TAP,IN SERVICE,BRUNSWICK,51025,USA,36.73778124,-77.70541286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8636765.099,4399919.767,33107,148228,TAP148228,EMPORIA,VA,23847,TAP,IN SERVICE,GREENSVILLE,51081,USA,36.71834267,-77.58538093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8636971.156,4399337.202,33108,148229,TAP148229,EMPORIA,VA,23847,TAP,IN SERVICE,GREENSVILLE,51081,USA,36.71414765,-77.58723198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8618890.158,4451541.905,33109,148230,TAP148230,PETERSBURG,VA,23805,TAP,IN SERVICE,DINWIDDIE,51053,USA,37.08916048,-77.42480761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8624697.783,4431426.593,33110,148231,TAP148231,STONY CREEK,VA,23882,TAP,IN SERVICE,SUSSEX,51183,USA,36.94488029,-77.47697839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8622376.946,4452423.812,33111,148232,TAP148232,PETERSBURG,VA,23805,TAP,IN SERVICE,DINWIDDIE,51053,USA,37.09547982,-77.45612996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8635819.771,4433993.494,33112,148233,TAP148233,DINWIDDIE,VA,23841,TAP,IN SERVICE,DINWIDDIE,51053,USA,36.96330703,-77.57688891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8620318.708,4464237.393,33113,148234,TAP148234,PETERSBURG,VA,23805,TAP,IN SERVICE,DINWIDDIE,51053,USA,37.18007974,-77.4376405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-8587238.057,4447326.073,33114,148235,TAP148235,WAVERLY,VA,23890,TAP,IN SERVICE,SUSSEX,51183,USA,37.05894446,-77.14047195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8570681.431,4434164.045,33115,148236,TAP148236,WAKEFIELD,VA,23888,TAP,IN SERVICE,SUSSEX,51183,USA,36.96453119,-76.99174125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8634537.539,4384379.987,33116,148237,TAP148237,SKIPPERS,VA,23879,TAP,IN SERVICE,GREENSVILLE,51081,USA,36.60636307,-77.56537042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8636374.733,4378499.799,33117,148238,TAP148238,SKIPPERS,VA,23879,TAP,IN SERVICE,GREENSVILLE,51081,USA,36.56394799,-77.58187422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8580675.301,4388967.966,33118,148239,TAP148239,NEWSOMS,VA,23874,TAP,IN SERVICE,SOUTHAMPTON,51175,USA,36.63944098,-77.08151771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8606949.298,4463943.934,33119,148240,TAP148240,DISPUTANTA,VA,23842,TAP,IN SERVICE,PRINCE GEORGE,51149,USA,37.17797935,-77.31754104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8605936.666,4470699.044,33120,148241,TAP148241,PRINCE GEORGE,VA,23875,TAP,IN SERVICE,PRINCE GEORGE,51149,USA,37.22631315,-77.30844441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8596680.369,4454468.25,33121,148242,TAP148242,DISPUTANTA,VA,23842,TAP,IN SERVICE,PRINCE GEORGE,51149,USA,37.1101273,-77.22529368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8603962.23,4460031.349,33122,148243,TAP148243,DISPUTANTA,VA,23842,TAP,IN SERVICE,PRINCE GEORGE,51149,USA,37.14997008,-77.29070775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8609456.452,4474873.915,33123,148244,UNKNOWN148244,HOPEWELL,VA,23860,SUBSTATION,IN SERVICE,PRINCE GEORGE,51149,USA,37.25616948,-77.34006319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,115,115,Y,Y
-8640014.825,4365054.704,33124,148245,UNKNOWN148245,GARYSBURG,NC,27831,SUBSTATION,IN SERVICE,NORTHAMPTON,37131,USA,36.46687804,-77.61457372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,4,230,230,Y,Y
-8616782.683,4451015.5,33125,148246,CARSON,PETERSBURG,VA,23805,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.08538825,-77.40587584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2014 0:00,IMAGERY,7/15/2014 0:00,8,500,230,N,N
-8612221.842,4314936.644,33126,148247,TAP148247,SCOTLAND NECK,NC,27874,TAP,IN SERVICE,HALIFAX,37083,USA,36.10396792,-77.36490511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8648923.914,4326930.382,33127,148248,TAP148248,ENFIELD,NC,27823,TAP,IN SERVICE,HALIFAX,37083,USA,36.19096939,-77.69460543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8662756.741,4206024.488,33128,148249,TAP148249,LA GRANGE,NC,28551,TAP,IN SERVICE,LENOIR,37107,USA,35.30952625,-77.81886783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8659525.937,4203502.685,33129,148250,TAP148250,LA GRANGE,NC,28551,TAP,IN SERVICE,LENOIR,37107,USA,35.29103774,-77.78984502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8649275.661,4196790.784,33130,148251,TAP148251,LA GRANGE,NC,28551,TAP,IN SERVICE,LENOIR,37107,USA,35.24180911,-77.69776523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8666005.713,4273642.868,33131,148252,TAP148252,ELM CITY,NC,27822,TAP,IN SERVICE,WILSON,37195,USA,35.80368954,-77.84805384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8665293.134,4275545.677,33132,148253,TAP148253,ELM CITY,NC,27822,TAP,IN SERVICE,WILSON,37195,USA,35.81755138,-77.84165264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8656524.876,4266020.398,33133,148254,TAP148254,ELM CITY,NC,27822,TAP,IN SERVICE,WILSON,37195,USA,35.74813608,-77.76288604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8595892.772,4323290.87,33134,148255,TAP148255,KELFORD,NC,27847,TAP,IN SERVICE,BERTIE,37015,USA,36.1645789,-77.21821858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8652213.687,4302792.453,33135,148258,TAP148258,BATTLEBORO,NC,27809,TAP,IN SERVICE,EDGECOMBE,37065,USA,36.0157768,-77.72415796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8646360.43,4295671.575,33136,148259,TAP148259,BATTLEBORO,NC,27809,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.96401903,-77.67157726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8663100.107,4282364.213,33137,148260,TAP148260,ROCKY MOUNT,NC,27803,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.86720411,-77.82195234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,3/21/2019 0:00,3,115,115,Y,Y
-8653415.633,4315531.53,33138,148261,TAP148261,WHITAKERS,NC,27891,TAP,IN SERVICE,NASH,37127,USA,36.10828544,-77.73495523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8656064.046,4304963.668,33139,148263,TAP148263,BIRMINGHAM,NC,35215,TAP,IN SERVICE,NASH,37127,USA,36.03155142,-77.75874633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8662679.212,4295189.696,33140,148265,TAP148265,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.96051529,-77.81817138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8664390.288,4293768.76,33141,148266,TAP148266,ROCKY MOUNT,NC,27803,TAP,IN SERVICE,NASH,37127,USA,35.95018276,-77.83354223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8652409.758,4218324.466,33142,148267,TAP148267,LA GRANGE,NC,28551,TAP,IN SERVICE,GREENE,37079,USA,35.39964251,-77.7259193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8652749.656,4220685.67,33143,148268,TAP148268,SNOW HILL,NC,28580,TAP,IN SERVICE,GREENE,37079,USA,35.41693045,-77.72897266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8666816.528,4271471.23,33144,148269,TAP148269,ELM CITY,NC,27822,TAP,IN SERVICE,WILSON,37195,USA,35.78786634,-77.85533752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/13/2014 0:00,IMAGERY/OTHER,11/10/2017 0:00,3,115,115,Y,Y
-8668095.799,4220113.586,33145,148270,TAP148270,GOLDSBORO,NC,27534,TAP,IN SERVICE,WAYNE,37191,USA,35.41274219,-77.86682941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8668072.156,4220110.546,33146,148271,TAP148271,GOLDSBORO,NC,27534,TAP,IN SERVICE,WAYNE,37191,USA,35.41271993,-77.86661701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8660146.519,4296962.673,33147,148272,TAP148272,ROCKY MOUNT,NC,27804,TAP,IN SERVICE,NASH,37127,USA,35.97340583,-77.79541981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2016 0:00,IMAGERY,1/5/2016 0:00,3,-999999,-999999,Y,Y
-8661129.691,4289096.425,33148,148273,UNKNOWN148273,ROCKY MOUNT,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.91619771,-77.80425179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8667064.148,4298519.628,33149,148274,UNKNOWN148274,ROCKY MOUNT,NC,27804,SUBSTATION,IN SERVICE,NASH,37127,USA,35.98472405,-77.85756193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8614330.159,4272637.326,33150,148275,TAP148275,BETHEL,NC,27812,TAP,IN SERVICE,PITT,37147,USA,35.79636325,-77.38384445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,3/15/2017 0:00,3,-999999,-999999,Y,Y
-8662600.386,4307402.379,33151,148276,UNKNOWN148276,BATTLEBORO,NC,27809,SUBSTATION,IN SERVICE,NASH,37127,USA,36.04926572,-77.81746327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8658703.744,4294040.004,33152,148277,UNKNOWN148277,ROCKY MOUNT,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.95215525,-77.78245914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8658208.128,4295400.729,33153,148278,UNKNOWN148278,ROCKY MOUNT,NC,27801,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.96204973,-77.77800694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8645638.764,4217425.003,33154,148279,UNKNOWN148279,SNOW HILL,NC,28580,SUBSTATION,IN SERVICE,GREENE,37079,USA,35.39305597,-77.66509443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
