X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8667970.007,4267208.437,33155,148280,UNKNOWN148280,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.7567972,-77.86569939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-8619678.215,4247472.63,33156,148281,UNKNOWN148281,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.61279573,-77.43188684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8612291.861,4249210.344,33157,148282,GREENVILLE,GREENVILLE,NC,27834,SUBSTATION,IN SERVICE,PITT,37147,USA,35.62548532,-77.3655341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,230,-999999,Y,N
-8583430.185,4278385.968,33158,148283,EVERETTS,WILLIAMSTON,NC,27892,SUBSTATION,IN SERVICE,MARTIN,37117,USA,35.83823822,-77.10626525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2014 0:00,IMAGERY,6/10/2014 0:00,7,230,-999999,Y,Y
-8833406.46,3934756.09,33159,148284,TAP148284,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.29672718,-79.35184034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8833378.312,3934740.589,33160,148285,TAP148285,GEORGETOWN,SC,29440,TAP,IN SERVICE,GEORGETOWN,45043,USA,33.29661079,-79.35158748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8898134.064,4359145.905,33161,148286,TAP148286,STONEVILLE,NC,27048,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.4241796,-79.9332983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8900221.9,4355773.915,33162,148287,TAP148287,MADISON,NC,27025,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.39980225,-79.95205365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8900218.846,4355761.43,33163,148288,TAP148288,MADISON,NC,27025,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.39971197,-79.95202622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8903775.105,4350286.584,33164,148289,TAP148289,MADISON,NC,27025,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.36011596,-79.98397263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8879682.679,4339170.73,33165,148290,TAP148290,REIDSVILLE,NC,27320,TAP,IN SERVICE,ROCKINGHAM,37157,USA,36.2796602,-79.76754668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8882700.339,4225238.651,33166,148291,TAP148291,STAR,NC,27356,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.45025539,-79.79465479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8905358.009,4208119.394,33167,148292,TAP148292,MOUNT GILEAD,NC,27306,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.32488176,-79.9981921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8893762.904,4211196.988,33168,148293,TAP148293,TROY,NC,27371,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.34743502,-79.8940315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8883735.185,4236389.831,33169,148294,TAP148294,ASHEBORO,NC,27205,TAP,IN SERVICE,RANDOLPH,37151,USA,35.53181666,-79.80395097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8884596.769,4246914.283,33170,148295,TAP148295,ASHEBORO,NC,27205,TAP,IN SERVICE,RANDOLPH,37151,USA,35.60871799,-79.81169071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8881771.302,4266618.765,33171,148296,TAP148296,ASHEBORO,NC,27203,TAP,IN SERVICE,RANDOLPH,37151,USA,35.75249845,-79.7863091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8905612.096,4291700.159,33172,148297,TAP148297,HIGH POINT,NC,27260,TAP,IN SERVICE,GUILFORD,37081,USA,35.93513823,-80.00047461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8898244.382,4293200.5,33173,148298,TAP148298,HIGH POINT,NC,27263,TAP,IN SERVICE,GUILFORD,37081,USA,35.9460502,-79.9342893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8904364.414,4295698.682,33174,148299,TAP148299,HIGH POINT,NC,27260,TAP,IN SERVICE,GUILFORD,37081,USA,35.96421612,-79.98926649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8904341.66,4295709.266,33175,148300,TAP148300,HIGH POINT,NC,27260,TAP,IN SERVICE,GUILFORD,37081,USA,35.96429307,-79.98906208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8880711.782,4324743.804,33176,148301,TAP148301,BROWNS SUMMIT,NC,27214,TAP,IN SERVICE,GUILFORD,37081,USA,36.17511535,-79.77679128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,11/9/2017 0:00,3,100,100,Y,Y
-8878667.145,4330078.788,33177,148302,TAP148302,BROWNS SUMMIT,NC,27214,TAP,IN SERVICE,GUILFORD,37081,USA,36.21379164,-79.75842399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-8904784.681,4319120.783,33178,148303,TAP148303,COLFAX,NC,27235,TAP,IN SERVICE,GUILFORD,37081,USA,36.13433024,-79.99304181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8901190.706,4319677.388,33179,148304,TAP148304,GREENSBORO,NC,27409,TAP,IN SERVICE,GUILFORD,37081,USA,36.13836837,-79.96075658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8900185.622,4328042.371,33180,148305,TAP148305,SUMMERFIELD,NC,27358,TAP,IN SERVICE,GUILFORD,37081,USA,36.19903077,-79.95172776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8885867.992,4271935.169,33181,148307,TAP148307,RANDLEMAN,NC,27317,TAP,IN SERVICE,RANDOLPH,37151,USA,35.791247,-79.8231103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8890467.669,4287904.102,33182,148308,TAP148308,RANDLEMAN,NC,27317,TAP,IN SERVICE,RANDOLPH,37151,USA,35.9075228,-79.8644299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8903598.593,4308095.508,33183,148309,TAP148309,HIGH POINT,NC,27265,TAP,IN SERVICE,GUILFORD,37081,USA,36.05429975,-79.982387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8899226.297,4309027.532,33184,148310,TAP148310,HIGH POINT,NC,27410,TAP,IN SERVICE,GUILFORD,37081,USA,36.0610683,-79.94311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8896095.741,4308941.278,33185,148311,TAP148311,GREENSBORO,NC,27409,TAP,IN SERVICE,GUILFORD,37081,USA,36.06044193,-79.91498773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8903667.33,4122265.006,33186,148312,TAP148312,CHERAW,SC,29520,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.69319253,-79.98300447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8889681.85,4115885.29,33187,148313,TAP148313,CHERAW,SC,29520,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.6460582,-79.85737077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8892860.1,4118573.4,33188,148314,TAP148314,CHERAW,SC,29520,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.66592164,-79.88592147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8879670.424,4212932.358,33189,148315,UNKNOWN148315,BISCOE,NC,27209,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.3601494,-79.7674366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8895941.412,4262746.919,33190,148316,UNKNOWN148316,ASHEBORO,NC,27205,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.72426666,-79.91360137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8897269.902,4334236.622,33191,148317,UNKNOWN148317,STOKESDALE,NC,27357,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.24392086,-79.9255354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8882255.802,4260841.03,33192,148318,UNKNOWN148318,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.71036609,-79.79066145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8886295.554,4213218.607,33193,148319,BISCOE,BISCOE,NC,27209,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.36224644,-79.82695115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2014 0:00,IMAGERY,7/2/2014 0:00,6,230,115,Y,Y
-8878301.516,4262682.419,33194,148320,ASHEBORO,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.72379627,-79.75513949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2014 0:00,IMAGERY,7/15/2014 0:00,6,230,-999999,Y,N
-8878031.126,4292798.516,33195,148321,PLEASANT GARDEN,PLEASANT GARDEN,NC,27313,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.94312672,-79.75271054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2014 0:00,IMAGERY,7/17/2014 0:00,18,230,-999999,Y,N
-8878331.429,4292382.458,33196,148322,PLEASANT GARDEN,PLEASANT GARDEN,NC,27313,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.94010077,-79.7554082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/17/2014 0:00,IMAGERY,7/17/2014 0:00,4,500,230,Y,Y
-8892889.872,4120499,33197,148323,CHERAW CASH ROAD,CHERAW,SC,29520,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.68014769,-79.88618892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8896628.432,4121085.716,33198,148324,CHERAW REID PARK,CHERAW,SC,29520,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.68448177,-79.91977297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2015 0:00,IMAGERY,5/28/2015 0:00,1,230,230,Y,Y
-8808711.303,4143505.49,33199,148325,TAP148325,SHANNON,NC,28386,TAP,IN SERVICE,ROBESON,37155,USA,34.84992708,-79.12999997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8806881.882,4140755.289,33200,148326,TAP148326,SHANNON,NC,28386,TAP,IN SERVICE,ROBESON,37155,USA,34.82965,-79.113566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8839325.284,4129691.699,33201,148327,TAP148327,LAURINBURG,NC,28352,TAP,IN SERVICE,SCOTLAND,37165,USA,34.7480283,-79.40501004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8846968.291,4132107.985,33202,148328,TAP148328,LAURINBURG,NC,28352,TAP,IN SERVICE,SCOTLAND,37165,USA,34.76586135,-79.47366834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8853576.399,4137096.386,33203,148329,TAP148329,LAUREL HILL,NC,28351,TAP,IN SERVICE,SCOTLAND,37165,USA,34.80266536,-79.53302998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8817902.419,4158415.495,33204,148332,TAP148332,RAEFORD,NC,28376,TAP,IN SERVICE,HOKE,37093,USA,34.95977077,-79.21256517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8815213.513,4161625.818,33205,148333,TAP148333,RAEFORD,NC,28376,TAP,IN SERVICE,HOKE,37093,USA,34.98340235,-79.18841031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8811759.37,4165988.806,33206,148334,TAP148334,RAEFORD,NC,28376,TAP,IN SERVICE,HOKE,37093,USA,35.0155079,-79.15738122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8870423.132,4151751.163,33207,148335,TAP148335,DOBBINS HEIGHTS,NC,28345,TAP,IN SERVICE,RICHMOND,37153,USA,34.91069205,-79.68436676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8870458.04,4151784.36,33208,148336,TAP148336,DOBBINS HEIGHTS,NC,28345,TAP,IN SERVICE,RICHMOND,37153,USA,34.91093659,-79.68468034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8875023.381,4158556.315,33209,148337,TAP148337,ROCKINGHAM,NC,28379,TAP,IN SERVICE,RICHMOND,37153,USA,34.9608075,-79.7256915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8879089.17,4172447.782,33210,148338,TAP148338,ELLERBE,NC,28338,TAP,IN SERVICE,RICHMOND,37153,USA,35.0630139,-79.7622151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8891320.554,4162457.711,33211,148339,TAP148339,ROCKINGHAM,NC,28379,TAP,IN SERVICE,RICHMOND,37153,USA,34.9895249,-79.8720915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8890069.061,4161158.297,33212,148340,TAP148340,ROCKINGHAM,NC,28379,TAP,IN SERVICE,RICHMOND,37153,USA,34.97996129,-79.86084914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8882995.204,4154470.418,33213,148341,TAP148341,ROCKINGHAM,NC,28379,TAP,IN SERVICE,RICHMOND,37153,USA,34.93072124,-79.79730361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8882955.999,4154433.996,33214,148342,TAP148342,ROCKINGHAM,NC,28379,TAP,IN SERVICE,RICHMOND,37153,USA,34.930453,-79.79695142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8881246.04,4129421.472,33215,148343,TAP148343,BENNETTSVILLE,SC,29512,TAP,IN SERVICE,MARLBORO,45069,USA,34.74603368,-79.78159059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8855677.61,4121759.141,33216,148344,TAP148344,STANTON,SC,40380,TAP,IN SERVICE,MARLBORO,45069,USA,34.6894561,-79.55190549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8878994.611,4172429.801,33217,148345,UNKNOWN148345,ELLERBE,NC,28338,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,35.06288169,-79.76136567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8876235.574,4142396.311,33218,148346,UNKNOWN148346,HAMLET,NC,28345,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.84174977,-79.73658081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,230,-999999,Y,N
-8835840.691,4141750.635,33219,148347,UNKNOWN148347,WAGRAM,NC,28396,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.83698921,-79.3737074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-8810957.21,4156349.89,33220,148348,UNKNOWN148348,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.94456199,-79.15017529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8832543.932,4133309.728,33221,148350,UNKNOWN148350,MAXTON,NC,28364,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.77472921,-79.34409212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2017 0:00,IMAGERY,3/17/2017 0:00,1,115,115,Y,Y
-8830796.457,4140467.354,33222,148351,TAP148351,MAXTON,NC,28364,TAP,IN SERVICE,ROBESON,37155,USA,34.82752678,-79.32839428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2017 0:00,IMAGERY,3/17/2017 0:00,3,115,115,Y,Y
-8843092.693,4131293.622,33223,148352,LAURINBURG,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.7598515,-79.43885325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/27/2014 0:00,IMAGERY,6/27/2014 0:00,7,230,115,Y,Y
-8878654.438,4150809.558,33224,148353,ROCKINGHAM,ROCKINGHAM,NC,28379,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.90375533,-79.75830984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/3/2014 0:00,IMAGERY,7/3/2014 0:00,13,230,-999999,Y,N
-8877336.546,4142697.946,33225,148354,RICHMOND,HAMLET,NC,28345,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,34.84397362,-79.74647101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/3/2014 0:00,IMAGERY,3/15/2017 0:00,12,500,230,Y,N
-8625404.189,4122216.52,33226,148355,TAP148355,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.69283441,-77.48332415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8628476.669,4099636.934,33227,148356,TAP148356,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.52589176,-77.51092471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8631376.773,4095264.818,33228,148357,TAP148357,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.49352766,-77.53697678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8631461.44,4095191.263,33229,148358,TAP148358,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.49298307,-77.53773736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8633572.29,4093489.46,33230,148359,TAP148359,HOLLY RIDGE,NC,28445,TAP,IN SERVICE,ONSLOW,37133,USA,34.48038218,-77.55669944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8638605.072,4089477.839,33231,148360,TAP148360,HAMPSTEAD,NC,28443,TAP,IN SERVICE,PENDER,37141,USA,34.45067087,-77.60190969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8658689.501,4078666.678,33232,148361,TAP148361,ROCKY POINT,NC,28457,TAP,IN SERVICE,PENDER,37141,USA,34.37054741,-77.78233119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8650946.886,4083142.602,33233,148362,TAP148362,HAMPSTEAD,NC,28443,TAP,IN SERVICE,PENDER,37141,USA,34.4037286,-77.7127781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8669373.645,4073010.426,33234,148363,TAP148363,CASTLE HAYNE,NC,28429,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.32859734,-77.87830849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8684627.812,4073631.795,33235,148364,TAP148364,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.3332068,-78.015339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8712363.786,4085765.634,33236,148365,TAP148365,KELLY,NC,28448,TAP,IN SERVICE,BLADEN,37017,USA,34.4231677,-78.2644955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8684929.137,4112556.426,33237,148366,UNKNOWN148366,WILLARD,NC,28478,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.62145338,-78.01804585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,-999999,-999999,N,N
-8620224.12,4098427.181,33238,148367,UNKNOWN148367,SNEADS FERRY,NC,28460,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.51693796,-77.4367908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-8633622.376,4087887.442,33239,148368,UNKNOWN148368,HOLLY RIDGE,NC,28445,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.43888896,-77.55714937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8708265.408,4072613.148,33240,148370,DELCO,DELCO,NC,28436,SUBSTATION,IN SERVICE,COLUMBUS,37047,USA,34.32565011,-78.22767914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,11/22/2017 0:00,10,230,-999999,Y,N
-8712132.342,4032203.872,33241,148371,TAP148371,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.02533103,-78.2624164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8668662.059,4067334.289,33242,148372,TAP148372,WILMINGTON,NC,28405,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.2864787,-77.8719162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8668668.415,4067306.4,33243,148373,TAP148373,WILMINGTON,NC,28405,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.2862717,-77.8719733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8669673.173,4063113.112,33244,148374,TAP148374,WILMINGTON,NC,28405,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.2551426,-77.8809992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8669678.997,4063089.001,33245,148375,TAP148375,WILMINGTON,NC,28405,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.25496357,-77.88105151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8670271.567,4062572.601,33246,148376,TAP148376,WILMINGTON,NC,28405,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.25112925,-77.88637466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8678278.309,4066599.613,33247,148377,TAP148377,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.28102563,-77.95830045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8682231.849,4070787.139,33248,148378,TAP148378,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.3121024,-77.9938157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8670207.696,4057980.878,33249,148379,TAP148379,WILMINGTON,NC,28403,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.2170275,-77.8858009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8671103.497,4050260.65,33250,148380,TAP148380,WILMINGTON,NC,28412,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.15965989,-77.89384801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8667412.859,4055730.201,33251,148381,TAP148381,WILMINGTON,NC,28409,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.20030716,-77.86069445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8663562.645,4065054.942,33252,148382,TAP148382,WILMINGTON,NC,28411,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.26955931,-77.82610739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8663577.702,4065067.291,33253,148383,TAP148383,WILMINGTON,NC,28411,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.26965099,-77.82624265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8673333.114,4046731.208,33254,148384,TAP148384,WILMINGTON,NC,28412,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.13342026,-77.91387701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8687824.483,4025411.478,33255,148385,TAP148385,SOUTHPORT,NC,28461,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.97474558,-78.04405519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8684241.911,4023539.799,33256,148386,TAP148386,SOUTHPORT,NC,28461,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.9608012,-78.0118724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8683591.657,4021695.578,33257,148387,TAP148387,SOUTHPORT,NC,28461,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.94705916,-78.00603106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8683668.404,4021548.439,33258,148388,TAP148388,SOUTHPORT,NC,28461,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.94596267,-78.00672049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8691189.589,4063772.096,33259,148389,TAP148389,LELAND,NC,28451,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.26003537,-78.07428445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8688750.126,4062509.502,33260,148390,TAP148390,LELAND,NC,28451,TAP,IN SERVICE,BRUNSWICK,37019,USA,34.25066072,-78.05237038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8690082.917,4054650.493,33261,148391,UNKNOWN148391,LELAND,NC,28451,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,34.1922848,-78.06434305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8685376.823,4019517.63,33262,148392,UNKNOWN148392,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.93082752,-78.02206748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8699419.374,4021045.584,33263,148393,UNKNOWN148393,BOLIVIA,NC,28422,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.94221526,-78.14821387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8684082.679,4023308.881,33264,148394,UNKNOWN148394,SOUTHPORT,NC,28461,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.95908066,-78.01044199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8712081.424,4019373.869,33265,148395,UNKNOWN148395,SUPPLY,NC,28462,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.929756,-78.261959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-8675967.774,4049545.454,33266,148396,BARNARD CREEK,WILMINGTON,NC,28412,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.15434343,-77.93754456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2014 0:00,IMAGERY,6/18/2014 0:00,7,230,-999999,Y,Y
-8578244.933,4117925.171,33267,148397,TAP148397,EMERALD ISLE,NC,28594,TAP,IN SERVICE,CARTERET,37031,USA,34.66113207,-77.05968534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8552166.013,4122432.49,33268,148398,TAP148398,ATLANTIC BEACH,NC,28512,TAP,IN SERVICE,CARTERET,37031,USA,34.69442956,-76.82541441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8542571.937,4123821.158,33269,148399,TAP148399,ATLANTIC BEACH,NC,28512,TAP,IN SERVICE,CARTERET,37031,USA,34.70468555,-76.73922937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8541753.482,4139852.603,33270,148400,TAP148400,NEWPORT,NC,28570,TAP,IN SERVICE,CARTERET,37031,USA,34.82299345,-76.73187706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8533167.069,4131329.056,33271,148401,TAP148401,BEAUFORT,NC,28516,TAP,IN SERVICE,CARTERET,37031,USA,34.760113,-76.654744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,1/17/2020 0:00,3,115,115,Y,Y
-8533217.434,4125549.684,33272,148402,TAP148402,BEAUFORT,NC,28516,TAP,IN SERVICE,CARTERET,37031,USA,34.71744978,-76.65519643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8543887.572,4127508.763,33273,148403,TAP148403,MOREHEAD CITY,NC,28557,TAP,IN SERVICE,CARTERET,37031,USA,34.73191413,-76.75104791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8554879.973,4133335.825,33274,148404,TAP148404,NEWPORT,NC,28570,TAP,IN SERVICE,CARTERET,37031,USA,34.77492178,-76.84979433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8554945.06,4134103.383,33275,148405,TAP148405,NEWPORT,NC,28570,TAP,IN SERVICE,CARTERET,37031,USA,34.7805852,-76.85037902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8560143.981,4147937.578,33276,148406,TAP148406,HAVELOCK,NC,28532,TAP,IN SERVICE,CRAVEN,37049,USA,34.88259412,-76.89708172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8561560.808,4144593.833,33277,148407,TAP148407,HAVELOCK,NC,28532,TAP,IN SERVICE,CRAVEN,37049,USA,34.85795,-76.9098093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8560150.595,4147536.469,33278,148408,TAP148408,HAVELOCK,NC,28532,TAP,IN SERVICE,CRAVEN,37049,USA,34.87963825,-76.89714114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8569556.552,4158502.809,33279,148410,TAP148410,NEW BERN,NC,28562,TAP,IN SERVICE,CRAVEN,37049,USA,34.96041358,-76.98163628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8592457.032,4144360.16,33280,148411,TAP148411,MAYSVILLE,NC,28555,TAP,IN SERVICE,JONES,37103,USA,34.8562275,-77.1873548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8595060.205,4171665.003,33281,148412,TAP148412,POLLOCKSVILLE,NC,28573,TAP,IN SERVICE,JONES,37103,USA,35.057258,-77.2107395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8599707.582,4134558.151,33282,148413,TAP148413,MAYSVILLE,NC,28555,TAP,IN SERVICE,ONSLOW,37133,USA,34.78394053,-77.2524876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8610122.79,4128420.304,33283,148414,TAP148414,JACKSONVILLE,NC,28546,TAP,IN SERVICE,ONSLOW,37133,USA,34.7386434,-77.346049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8610786.46,4127421.15,33284,148415,TAP148415,JACKSONVILLE,NC,28546,TAP,IN SERVICE,ONSLOW,37133,USA,34.73126732,-77.35201085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8610757.091,4127391.384,33285,148416,TAP148416,MIDWAY PARK,NC,28544,TAP,IN SERVICE,ONSLOW,37133,USA,34.73104757,-77.35174703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8596755.044,4138490.286,33286,148417,TAP148417,MAYSVILLE,NC,28555,TAP,IN SERVICE,ONSLOW,37133,USA,34.8129465,-77.2259645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8608203.954,4128888.318,33287,148418,TAP148418,JACKSONVILLE,NC,28546,TAP,IN SERVICE,ONSLOW,37133,USA,34.7420982,-77.32881181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8618747.18,4133733.043,33288,148419,TAP148419,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.7778527,-77.42352321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8618556.668,4132726.437,33289,148420,TAP148420,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.77042513,-77.42181182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8618544.099,4132742.181,33290,148421,TAP148421,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.77054131,-77.42169891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8564560.442,4126755.104,33291,148422,UNKNOWN148422,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.72634999,-76.93675547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-8614390.455,4131230.943,33292,148423,UNKNOWN148423,JACKSONVILLE,NC,28546,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.75938892,-77.3843861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8567034.36,4120183.685,33293,148424,UNKNOWN148424,EMERALD ISLE,NC,28594,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.67781835,-76.95897905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8565388.827,4152153.193,33294,148425,HAVELOCK,HAVELOCK,NC,28532,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,34.91365358,-76.94419697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,8,230,-999999,Y,Y
-8549703.125,4129713.54,33295,148426,MOREHEAD WILDWOOD,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.74818951,-76.80328992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/6/2014 0:00,IMAGERY,6/6/2014 0:00,4,230,-999999,Y,Y
-8622532.921,4126524.8,33296,148427,UNKNOWN148427,MCCUTCHEON FIELD,NC,28545,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.72464961,-77.45753111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,230,230,Y,Y
-8634181.922,4164967.763,33297,148428,TAP148428,TRENTON,NC,28585,TAP,IN SERVICE,JONES,37103,USA,35.00799557,-77.56217587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8637352.221,4171680.641,33298,148429,TAP148429,TRENTON,NC,28585,TAP,IN SERVICE,JONES,37103,USA,35.05737299,-77.59065514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8621568.517,4137044.858,33299,148430,TAP148430,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.80228528,-77.44886772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8625894.925,4127861.31,33300,148431,TAP148431,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.7345168,-77.4877325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8625446.428,4125258.586,33301,148432,TAP148432,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.71530032,-77.48370358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,1/30/2020 0:00,3,-999999,-999999,Y,Y
-8628869.804,4131666.592,33302,148433,TAP148433,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.762604,-77.5144563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8642504.906,4134665.997,33303,148434,TAP148434,RICHLANDS,NC,28574,TAP,IN SERVICE,ONSLOW,37133,USA,34.7847362,-77.6369425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8627725.551,4136732.772,33304,148435,TAP148435,JACKSONVILLE,NC,28540,TAP,IN SERVICE,ONSLOW,37133,USA,34.7999832,-77.5041773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8680802.059,4126218.918,33305,148436,TAP148436,WALLACE,NC,28466,TAP,IN SERVICE,DUPLIN,37061,USA,34.72239118,-77.98097168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8660114.152,4149185.024,33306,148437,TAP148437,BEULAVILLE,NC,28518,TAP,IN SERVICE,DUPLIN,37061,USA,34.89178618,-77.79512905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8656636.859,4157711.239,33307,148438,TAP148438,PINK HILL,NC,28572,TAP,IN SERVICE,DUPLIN,37061,USA,34.95458574,-77.76389199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8665363.099,4170750.064,33308,148439,TAP148439,ALBERTSON,NC,28508,TAP,IN SERVICE,DUPLIN,37061,USA,35.0505298,-77.84228114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8665416.431,4170788.258,33309,148440,TAP148440,ALBERTSON,NC,28508,TAP,IN SERVICE,DUPLIN,37061,USA,35.05081068,-77.84276023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8665565.374,4170894.924,33310,148441,TAP148441,ALBERTSON,NC,28508,TAP,IN SERVICE,DUPLIN,37061,USA,35.0515951,-77.84409821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8686483.44,4171590.978,33311,148442,TAP148442,WARSAW,NC,28398,TAP,IN SERVICE,DUPLIN,37061,USA,35.05671367,-78.03200839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8693029.094,4165088.945,33312,148443,TAP148443,WARSAW,NC,28398,TAP,IN SERVICE,DUPLIN,37061,USA,35.0088872,-78.090809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8695902.984,4161501.928,33313,148444,TAP148444,WARSAW,NC,28398,TAP,IN SERVICE,DUPLIN,37061,USA,34.9824905,-78.1166256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8680490.79,4139035.263,33314,148445,TAP148445,ROSE HILL,NC,28458,TAP,IN SERVICE,DUPLIN,37061,USA,34.8169658,-77.9781755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8678180.137,4132638.81,33315,148446,TAP148446,WALLACE,NC,28466,TAP,IN SERVICE,DUPLIN,37061,USA,34.76977851,-77.95741855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8680398.027,4139591.101,33316,148447,TAP148447,ROSE HILL,NC,28458,TAP,IN SERVICE,DUPLIN,37061,USA,34.821065,-77.9773422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8681437.161,4148272.193,33317,148448,TAP148448,MAGNOLIA,NC,28453,TAP,IN SERVICE,DUPLIN,37061,USA,34.8850599,-77.9866769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8703032.765,4143443.383,33318,148449,TAP148449,ROSE HILL,NC,28458,TAP,IN SERVICE,SAMPSON,37163,USA,34.84946922,-78.18067351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8622501.16,4126571.378,33319,148450,UNKNOWN148450,MCCUTCHEON FIELD,NC,28545,SUBSTATION,IN SERVICE,ONSLOW,37133,USA,34.7249935,-77.4572458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8678773.797,4126471.294,33320,148451,WALLACE,WALLACE,NC,28466,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,34.72425456,-77.96275149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,7,230,-999999,Y,N
-8425471.408,4193281.941,33321,148452,TAP148452,HATTERAS,NC,27943,TAP,IN SERVICE,DARE,37055,USA,35.2160615,-75.68729742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8408372.025,4200240.466,33322,148453,TAP148453,BUXTON,NC,27920,TAP,IN SERVICE,DARE,37055,USA,35.26711464,-75.53369105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8408500.084,4200220.358,33323,148454,TAP148454,BUXTON,NC,27920,TAP,IN SERVICE,DARE,37055,USA,35.26696715,-75.53484142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8587115.451,4194656.097,33324,148455,TAP148455,VANCEBORO,NC,28586,TAP,IN SERVICE,CRAVEN,37049,USA,35.22614592,-77.13937057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8584383.92,4184817.606,33325,148456,TAP148456,NEW BERN,NC,28562,TAP,IN SERVICE,CRAVEN,37049,USA,35.15391725,-77.1148328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8587741.895,4179683.031,33326,148457,TAP148457,ROBERSONVILLE,NC,27871,TAP,IN SERVICE,CRAVEN,37049,USA,35.1161966,-77.144998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8599495.507,4215692.328,33327,148458,TAP148458,VANCEBORO,NC,28586,TAP,IN SERVICE,PITT,37147,USA,35.38036651,-77.2505825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8553662.88,4183784.072,33328,148459,TAP148459,GRANTSBORO,NC,28529,TAP,IN SERVICE,PAMLICO,37137,USA,35.1463259,-76.838861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8556860.721,4203963.308,33329,148460,TAP148460,AURORA,NC,27806,TAP,IN SERVICE,BEAUFORT,37013,USA,35.2944151,-76.8675877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8584992.61,4228616.192,33330,148461,TAP148461,CHOCOWINITY,NC,27817,TAP,IN SERVICE,BEAUFORT,37013,USA,35.47496793,-77.12030076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8584929.544,4228552.176,33331,148462,TAP148462,CHOCOWINITY,NC,27817,TAP,IN SERVICE,BEAUFORT,37013,USA,35.47449961,-77.11973422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8645543.053,4217496.839,33332,148464,TAP148464,SNOW HILL,NC,28580,TAP,IN SERVICE,GREENE,37079,USA,35.39358203,-77.66423464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8631453.961,4215033.79,33333,148465,TAP148465,GRIFTON,NC,28530,TAP,IN SERVICE,LENOIR,37107,USA,35.3755431,-77.53767017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8623209.085,4213739.123,33334,148466,TAP148466,GRIFTON,NC,28530,TAP,IN SERVICE,LENOIR,37107,USA,35.36605958,-77.46360519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8623223.043,4213739.92,33335,148467,TAP148467,GRIFTON,NC,28530,TAP,IN SERVICE,LENOIR,37107,USA,35.36606541,-77.46373058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8583908.789,4182469.572,33336,148468,UNKNOWN148468,NEW BERN,NC,28562,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.13666982,-77.11056462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-8555221.648,4204392.281,33337,148469,UNKNOWN148469,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.29756027,-76.85286365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8555013.2,4204424.045,33338,148470,UNKNOWN148470,AURORA,NC,27806,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.29779315,-76.85099113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8585338.173,4183105.721,33339,148471,NEW BERN,NEW BERN,NC,28562,SUBSTATION,IN SERVICE,CRAVEN,37049,USA,35.141343,-77.123405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,9,230,-999999,Y,N
-8645575.129,4194066.356,33340,148472,WOMMACK,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.22181818,-77.66452278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2014 0:00,IMAGERY,6/12/2014 0:00,8,230,-999999,Y,N
-9420197.03,4816054.418,33341,148473,TAP148473,CAMDEN,OH,45311,TAP,IN SERVICE,PREBLE,39135,USA,39.65583457,-84.62306971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,69,69,Y,Y
-9409346.964,4816143.418,33342,148474,TAP148474,WEST ALEXANDRIA,OH,45381,TAP,IN SERVICE,PREBLE,39135,USA,39.6564501,-84.52560192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,69,69,Y,Y
-9405413.562,4879525.724,33343,148475,TAP148475,GREENVILLE,OH,45331,TAP,IN SERVICE,DARKE,39037,USA,40.0934104,-84.49026756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,69,69,Y,Y
-9412509.616,5102488.218,33344,148477,UNKNOWN148477,MONTPELIER,OH,43543,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.60832779,-84.55401249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9412072.654,5102411.247,33345,148478,UNKNOWN148478,MONTPELIER,OH,43543,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.60781079,-84.5500872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9291840.15,4849217.08,33346,148479,TAP148479,LONDON,OH,43140,TAP,IN SERVICE,MADISON,39097,USA,39.88480866,-83.47002024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,138,138,Y,Y
-8998462.215,4233598.227,33347,148480,TAP148480,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.51140626,-80.83456141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,100,100,Y,Y
