X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9041560.06,5101228.979,33348,148481,TAP148481,CHARDON,OH,44024,TAP,IN SERVICE,GEAUGA,39055,USA,41.59986928,-81.22171595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9041557.69,5101239.83,33349,148482,TAP148482,CHARDON,OH,44024,TAP,IN SERVICE,GEAUGA,39055,USA,41.59994217,-81.22169465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9022307.738,5114135.67,33350,148483,UNKNOWN148483,THOMPSON,OH,44086,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.686513,-81.04876939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9032694.631,5114323.991,33351,148484,LEROY CENTER,PAINESVILLE,OH,44077,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.68777635,-81.14207644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,14,345,138,N,N
-9022450.847,5118627.048,33352,148485,SPRUCE,MADISON,OH,44057,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.71663667,-81.05005496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9346637.607,5029655.173,33353,148486,UNKNOWN148486,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.11727536,-83.96227418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,138,138,Y,Y
-9297975.556,5110757.066,33354,148487,TAP148487,TOLEDO,OH,43604,TAP,IN SERVICE,LUCAS,39095,USA,41.6638434,-83.52513553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,-999999,-999999,N,N
-9296938.417,5111735.006,33355,148488,UNKNOWN148488,TOLEDO,OH,43611,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.67040595,-83.51581875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,1,-999999,-999999,N,N
-9300141.615,5111199.928,33356,148489,UNKNOWN148489,TOLEDO,OH,43620,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.66681534,-83.54459358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,1,-999999,-999999,N,N
-9296219.654,5100950.419,33357,148490,TAP148490,WALBRIDGE,OH,43465,TAP,IN SERVICE,WOOD,39173,USA,41.597998,-83.509362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9301420.679,5103971.146,33358,148491,UNKNOWN148491,ROSSFORD,OH,43460,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.61828743,-83.5560836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,138,138,Y,Y
-9300702.323,5104219.878,33359,148492,TAP148492,TOLEDO,OH,43605,TAP,IN SERVICE,LUCAS,39095,USA,41.61995781,-83.5496305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9306865.03,5112716.768,33360,148493,TAP148493,TOLEDO,OH,43606,TAP,IN SERVICE,LUCAS,39095,USA,41.67699349,-83.60499104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9306873.067,5112715.121,33361,148494,TAP148494,TOLEDO,OH,43606,TAP,IN SERVICE,LUCAS,39095,USA,41.67698243,-83.60506323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9304513.647,5118262.74,33362,148495,TAP148495,TOLEDO,OH,43613,TAP,IN SERVICE,LUCAS,39095,USA,41.71419378,-83.58386821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9304505.436,5118253.514,33363,148496,TAP148496,TOLEDO,OH,43613,TAP,IN SERVICE,LUCAS,39095,USA,41.71413192,-83.58379444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9294756.269,5107809.702,33364,148497,UNKNOWN148497,TOLEDO,OH,43605,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.64406079,-83.49621618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9294718.1,5107915.081,33365,148498,UNKNOWN148498,TOLEDO,OH,43605,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.6447682,-83.49587331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9302617.201,5106539.927,33366,148499,UNKNOWN148499,TOLEDO,OH,43609,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.63553624,-83.56683214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9293428.864,5106206.683,33367,148500,UNKNOWN148500,OREGON,OH,43616,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.63329883,-83.48429191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9326226.249,5119460.515,33368,148501,ALLEN JUNCTION,SYLVANIA,OH,43560,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.72222518,-83.77891583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,345,-999999,N,N
-9313401.393,5105071.411,33369,148502,ANGOLA,TOLEDO,OH,43615,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.62567604,-83.66370818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9276584.211,5106790.953,33370,148503,DECANT,CURTICE,OH,43412,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.63722157,-83.33297381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,N,N
-9307626.862,5101454.468,33371,148504,GOULD,TOLEDO,OH,43614,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.60138401,-83.61183469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9235201.986,4352619.803,33372,148505,JOHN SEVIER,ROGERSVILLE,TN,37857,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.37699308,-82.96123096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,18,161,-999999,N,N
-9691563.799,4192363.526,33373,148506,WALTER L ANDERSON,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.20932089,-87.06079887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9688355.295,4189592.491,33374,148507,PULASKI,PULASKI,TN,38478,SUBSTATION,IN SERVICE,GILES,47055,USA,35.18897979,-87.03197639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9666265.77,4189385.64,33375,148508,MCBURG,FRANKEWING,TN,38459,SUBSTATION,IN SERVICE,GILES,47055,USA,35.18746117,-86.83354282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9639116.815,4184507.033,33376,148509,HAMILTON,FAYETTEVILLE,TN,37334,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.15163616,-86.5896596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9626460.508,4181771.507,33377,148510,FAYETTEVILLE,KELSO,TN,37348,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.13154149,-86.47596607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,2/5/2018 0:00,5,161,-999999,N,N
-9636972.043,4172282.019,33378,148511,PARK CITY,FAYETTEVILLE,TN,37334,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.06179506,-86.57039279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9486840.017,4191468.922,33379,148512,FALLING WATER,HIXSON,TN,37343,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.2027545,-85.22173385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9569833.206,4188331.195,33380,148513,NORTH COWAN,COWAN,TN,37318,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.17971942,-85.96727435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9579410.745,4193756.994,33381,148514,DECHERD,DECHERD,TN,37324,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.21954788,-86.05331085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,161,N,N
-9584307.826,4194818.144,33382,148515,WINCHESTER,DECHERD,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.22733503,-86.09730208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,N
-9736227.555,4172662.954,33383,148516,LORETTO,LORETTO,TN,38469,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.06459602,-87.46202022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9721018.345,4190823.212,33384,148517,DUNN,LEOMA,TN,38468,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.19801467,-87.32539357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/8/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9455130.655,4183555.7,33385,148518,SOUTH CLEVELAND,MCDONALD,TN,37353,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.1446484,-84.93688381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9457629.133,4169613.928,33386,148519,SOUTH BRADLEY,CLEVELAND,TN,37323,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.0421742,-84.95932801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,500,161,Y,Y
-9491617.739,4157848.358,33387,148520,OGLETHORPE,ROSSVILLE,GA,30741,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.9555953,-85.26465286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/2/2016 0:00,IMAGERY,12/12/2017 0:00,8,230,-999999,Y,N
-9533449.48,4153226.476,33388,148521,BRYANT,BRYANT,AL,35958,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.92155935,-85.64043378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY,9/30/2015 0:00,2,161,161,N,N
-9487701.07,4177632.78,33389,148522,CHATTANOOGA PSCC,CHATTANOOGA,TN,37406,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.10112975,-85.22946883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,N
-9477316.812,4176197.801,33390,148523,VW,CHATTANOOGA,TN,37416,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.09058274,-85.13618544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9533601.085,4170694.747,33391,148524,TENNOLL,JASPER,TN,37347,SUBSTATION,IN SERVICE,MARION,47115,USA,35.050123,-85.64179567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,-999999,-999999,N,N
-9531355.356,4164130.938,33392,148525,NICKAJACK DAM,JASPER,TN,37347,SUBSTATION,IN SERVICE,MARION,47115,USA,35.00183811,-85.62162195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9530042.38,4174038.827,33393,148526,JASPER,JASPER,TN,37347,SUBSTATION,IN SERVICE,MARION,47115,USA,35.07471185,-85.60982728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,Y
-9505485.856,4166057.973,33394,148527,CUMMINGS,CHATTANOOGA,TN,37419,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.01601678,-85.38923227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9505264.766,4171604.277,33395,148528,RACCOON MOUNTAIN,CHATTANOOGA,TN,37419,SUBSTATION,IN SERVICE,MARION,47115,USA,35.05681146,-85.38724619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,15,500,-999999,Y,N
-9499288.493,4172320.392,33396,148529,MOCCASIN,CHATTANOOGA,TN,37405,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.06207721,-85.33356042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,N,N
-9480089.931,4163445.903,33397,148530,CONCORD,CHATTANOOGA,TN,37421,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,34.99679719,-85.1610968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,230,161,N,N
-9478947.099,4167853.974,33398,148531,HAMILTON,CHATTANOOGA,TN,37421,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.02922911,-85.15083057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9468779.104,4172999.68,33399,148532,WEST OOLTEWAH,OOLTEWAH,TN,37363,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.06707185,-85.05948991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9465916.306,4170053.969,33400,148533,APISON PIKE,APISON,TN,37302,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.04541054,-85.03377296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9489400.604,4175314.086,33401,148534,HAWTHORNE,CHATTANOOGA,TN,37406,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.08408682,-85.244736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9492140.106,4167497.749,33402,148535,RIDGEDALE,CHATTANOOGA,TN,37404,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.02660871,-85.26934536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/24/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-8980291.175,3888490.287,33403,148536,UNKNOWN148536,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.94865147,-80.67132818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,115,115,Y,Y
-8974621.095,3903846.652,33404,148537,CANADYS,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.06433633,-80.62039299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/SCEG/SCEGdocs/SCEG_OUTAGE_SUMMARY.pdf",1/28/2015 0:00,IMAGERY,10/1/2015 0:00,9,230,-999999,N,N
-9293656.753,4318957.939,33405,148538,TAP148538,JEFFERSON CITY,TN,37760,TAP,IN SERVICE,JEFFERSON,47089,USA,36.13314878,-83.48633906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9360916.654,4331464.705,33406,148539,NORRIS DAM,ANDERSONVILLE,TN,37705,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.22383581,-84.09054503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,10,161,-999999,N,N
-9357378.525,4326829.457,33407,148540,ANDERSONVILLE,ANDERSONVILLE,TN,37705,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.19023769,-84.05876149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9335720.756,4305210,33408,148541,KNOX,KNOXVILLE,TN,37924,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.03334091,-83.86420644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,12,161,69,Y,Y
-9302833.041,4305190.438,33409,148542,DUMPLIN VALLEY,NEW MARKET,TN,37820,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.0331988,-83.56877106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,Y,N
-9372258.435,4344864.866,33410,148543,CARYVILLE,JACKSBORO,TN,37757,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.32088432,-84.19242999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9380141.419,4297926.309,33411,148544,ELZA,KNOXVILLE,TN,37931,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.98041114,-84.26324404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,3/16/2016 0:00,2,161,161,Y,Y
-9365905.289,4296724.134,33412,148545,KARNS,KNOXVILLE,TN,37931,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.97167164,-84.13535871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9388724.36,4317601.478,33413,148546,WINDROCK,OLIVER SPRINGS,TN,37840,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.12330672,-84.34034591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,N
-9364209.115,4316334.993,33414,148547,CLINTON,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.11411638,-84.12012172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-9362872.056,4313518.377,33415,148548,EAGLE BEND,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.09367356,-84.10811072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9359342.725,4322573.943,33416,148549,BUFFALO ROAD,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.15937934,-84.07640619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-9330223.369,4317418.487,33417,148550,VOLUNTEER,CORRYTON,TN,37721,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.1219789,-83.81482257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,16,500,69,N,Y
-9316690.895,4355593.332,33418,148551,CEDAR GROVE,NEW TAZEWELL,TN,37825,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.39849653,-83.69325828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/15/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9355138.916,4307613.426,33419,148552,HEISKELL,POWELL,TN,37849,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.05079854,-84.03864274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/5/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9371352.482,4343523.37,33420,148553,JACKSBORO,CARYVILLE,TN,37757,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.31117419,-84.18429167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/26/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,69,Y,Y
-9384349.128,4214636.818,33421,148554,TELLICO,TELLICO PLAINS,TN,37385,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.37263537,-84.30104254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9367804.385,4253132.116,33422,148555,JENA,GREENBACK,TN,37742,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.65411651,-84.15241858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9358852.8,4249907.805,33423,148556,WELLSVILLE,MARYVILLE,TN,37803,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.63057793,-84.07200512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9362409.935,4240280.617,33424,148557,CHILHOWEE,MARYVILLE,TN,37801,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.56025492,-84.10395941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/30/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9621331.168,4228745.308,33425,148558,EAST SHELBYVILLE,SHELBYVILLE,TN,37160,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.47591248,-86.42988841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,Y,N
-9745925.807,4238067.956,33426,148559,HOHENWALD,HOHENWALD,TN,38462,SUBSTATION,IN SERVICE,LEWIS,47101,USA,35.54408354,-87.5491411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9710012.258,4235065.28,33427,148560,MT PLEASANT,MOUNT PLEASANT,TN,38474,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.52213305,-87.2265242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,N
-9696387.567,4255081.392,33428,148561,MONSANTO,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.66834352,-87.10413153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,N,Y
-9695167.622,4248130.831,33429,148562,WEST COLUMBIA,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.61760245,-87.09317257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9691897.712,4245423.843,33430,148563,SOUTH COLUMBIA,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.59783196,-87.06379847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9688504.06,4254442.13,33431,148564,COLUMBIA,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.66367807,-87.03331277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,N,N
-9686868.051,4255700.689,33432,148565,MAURY,COLUMBIA,TN,38401,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.672863,-87.01861625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,12,500,161,N,Y
-9621034.846,4231508.903,33433,148566,BLUE RIBBON,SHELBYVILLE,TN,37160,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.49612707,-86.42722652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,-999999,-999999,Y,Y
-9610808.95,4234889.337,33434,148567,WARTRACE,WARTRACE,TN,37183,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.52084666,-86.33536572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,Y
-9561713.328,4247956.624,33435,148568,MORRISON,MORRISON,TN,37357,SUBSTATION,IN SERVICE,WARREN,47177,USA,35.61633028,-85.89433225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9560512.728,4249780.138,33436,148569,BRIDGESTONE,MORRISON,TN,37357,SUBSTATION,IN SERVICE,WARREN,47177,USA,35.62964577,-85.88354707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9581978.919,4232555.505,33437,148570,MANCHESTER,MANCHESTER,TN,37355,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.50378121,-86.07638115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9686555.206,4226828.127,33438,148571,CULLEOKA,CULLEOKA,TN,38451,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.46188609,-87.01580592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/5/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9649884.199,4215570.346,33439,148572,BELFAST,BELFAST,TN,37019,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.37947308,-86.68638466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9598444.813,4215757.786,33440,148573,NORTH TULLAHOMA,TULLAHOMA,TN,37388,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.38084594,-86.22429679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9593356.085,4209040.776,33441,148574,SPRING CREEK ROAD,TULLAHOMA,TN,37388,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.3316345,-86.17858397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9586531.362,4209509.155,33442,148575,FRANKLIN,NOT AVAILABLE,TN,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.33506701,-86.11727644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,500,161,N,Y
-9579315.985,4215417.54,33443,148576,HILLSBORO,PELHAM,TN,37366,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.37835388,-86.05245961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,161,Y,Y
-9559702.891,4205208.061,33444,148577,PELHAM,PELHAM,TN,37366,SUBSTATION,IN SERVICE,GRUNDY,47061,USA,35.3035411,-85.87627219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9539810.211,4210948.575,33445,148578,COALMONT,COALMONT,TN,37313,SUBSTATION,IN SERVICE,GRUNDY,47061,USA,35.34561483,-85.6975732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,N
-9504987.116,4220079.905,33446,148579,SMITH MOUNTAIN,DUNLAP,TN,37327,SUBSTATION,IN SERVICE,SEQUATCHIE,47153,USA,35.4124956,-85.38475201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,N
-9720528.8,4201940.911,33447,148580,LAWRENCEBURG,LAWRENCEBURG,TN,38464,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.27958553,-87.3209959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,161,N,N
-9616438.547,4200548.524,33448,148581,LYNCHBURG,LYNCHBURG,TN,37352,SUBSTATION,IN SERVICE,MOORE,47127,USA,35.26937405,-86.38593725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9587038.5,4202173.11,33449,148582,ESTILL SPRINGS,ESTILL SPRINGS,TN,37330,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.28128831,-86.12183214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9575478.12,4223854.491,33450,148583,RED HILL,MANCHESTER,TN,37355,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.44012567,-86.01798348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9659513.815,4222540.241,33451,148584,COLLINS CREEK,LEWISBURG,TN,37091,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.4305064,-86.77288897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/5/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9761770.07,4209118.417,33452,148585,WAYNESBORO,WAYNESBORO,TN,38485,SUBSTATION,IN SERVICE,WAYNE,47181,USA,35.3322035,-87.69147254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9726918.554,4198809.7,33453,148586,CROCKETT,LAWRENCEBURG,TN,38464,SUBSTATION,IN SERVICE,LAWRENCE,47099,USA,35.25662005,-87.37839605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-11029839.41,4970192.758,33454,148587,UNKNOWN148587,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.71362511,-99.08273327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,2,69,69,Y,Y
-11204278.1,4897138.914,33455,148588,UNKNOWN148588,MCCOOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.21434184,-100.6497427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-11201206.87,4894194.663,33456,148589,UNKNOWN148589,MCCOOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.19414173,-100.6221533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-11200054.36,4894164.348,33457,148590,UNKNOWN148590,MCCOOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.1939337,-100.6118002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-11199990.04,4895900.948,33458,148591,UNKNOWN148591,MCCOOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.20584905,-100.6112223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-11192766.92,4892402.472,33459,148592,UNKNOWN148592,DANBURY,NE,69026,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.18184279,-100.5463359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-11150479.81,5001184.12,33460,148593,UNKNOWN148593,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.92431212,-100.1664643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-11149003.68,5001513.955,33461,148594,UNKNOWN148594,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.92655082,-100.1532041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-11148897.23,5003322.625,33462,148595,UNKNOWN148595,GOTHENBURG,NE,69138,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.93882552,-100.1522478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-10674218.92,5028708.99,33463,148597,TAP148597,BELLEVUE,NE,68005,TAP,IN SERVICE,SARPY,31153,USA,41.11087167,-95.88814002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,2,-999999,-999999,Y,Y
-10674669.24,5027819.91,33464,148598,TAP148598,BELLEVUE,NE,68005,TAP,IN SERVICE,SARPY,31153,USA,41.10485388,-95.89218531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,2,-999999,-999999,Y,Y
-10661744.85,4956510.664,33465,148599,UNKNOWN148599,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.62039798,-95.77608355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/3/2017 0:00,3,345,-999999,Y,N
-10738197.88,5075571.908,33466,148600,UNKNOWN148600,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.42728529,-96.46287281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,3,69,69,Y,Y
-10706531.86,4964611.688,33467,148601,UNKNOWN148601,SYRACUSE,NE,68446,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.67561253,-96.17841211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2017 0:00,IMAGERY,3/3/2017 0:00,0,-999999,-999999,N,N
-11290171.08,5002123.928,33468,148602,UNKNOWN148602,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.93069071,-101.4213324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,115,115,Y,Y
-11281209.96,4985032.531,33469,148603,UNKNOWN148603,ELSIE,NE,69134,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.81459309,-101.3408333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,115,-999999,Y,Y
-11281470.66,4969961.674,33470,148604,UNKNOWN148604,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.71205164,-101.3431752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,115,115,Y,Y
-11302547.41,4987130.258,33471,148605,UNKNOWN148605,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.82885338,-101.5325109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,-999999,-999999,Y,Y
-11302599.72,4987205.521,33472,148606,TAP148606,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,PERKINS,31135,USA,40.82936497,-101.5329808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,-999999,-999999,Y,Y
-11302703.96,4990771.588,33473,148607,UNKNOWN148607,MADRID,NE,69150,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.85359978,-101.5339172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,-999999,-999999,Y,Y
-11111757.92,4967236.72,33474,148608,TAP148608,ELWOOD,NE,68937,TAP,IN SERVICE,GOSPER,31073,USA,40.69349428,-99.81861973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11101184.21,4969004.233,33475,148609,TAP148609,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.70553191,-99.72363444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11101216.89,4968957.734,33476,148610,TAP148610,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.70521526,-99.72392803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11101184.09,4968963.176,33477,148611,TAP148611,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.70525232,-99.72363344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11101151.62,4969009.594,33478,148612,TAP148612,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.70556841,-99.72334167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-11151390.71,5074704.236,33479,148613,UNKNOWN148613,ARNOLD,NE,69120,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.4214408,-100.1746471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,69,69,Y,Y
-11106994.5,5034164.406,33480,148614,UNKNOWN148614,OCONTO,NE,68860,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.14778493,-99.77582921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,-999999,-999999,Y,Y
-11024671.69,4972269.33,33481,148615,TAP148615,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.72776309,-99.03631082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-10955436.75,5016222.358,33482,148616,UNKNOWN148616,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,HALL,31079,USA,41.02630458,-98.4143628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,4,115,115,Y,Y
-10748823.43,4945510.07,33483,148617,TAP148617,FIRTH,NE,68358,TAP,IN SERVICE,LANCASTER,31109,USA,40.54534757,-96.55832374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,115,115,Y,Y
-10708465.72,4962383.73,33484,148618,TAP148618,SYRACUSE,NE,68446,TAP,IN SERVICE,OTOE,31131,USA,40.66043188,-96.19578426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,69,69,Y,Y
-10685255.89,4976257.397,33485,148619,UNKNOWN148619,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.7549067,-95.9872868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,69,69,Y,Y
-10715174.5,4892531.69,33486,148620,TAP148620,STEINAUER,NE,68441,TAP,IN SERVICE,PAWNEE,31133,USA,40.18272963,-96.25605025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,115,115,Y,Y
-10678922.91,5030164.1,33487,148621,TAP148621,BELLEVUE,NE,68123,TAP,IN SERVICE,SARPY,31153,USA,41.12071949,-95.93039668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,69,69,Y,Y
-10697483.93,5058352.19,33488,148622,UNKNOWN148622,OMAHA,NE,68164,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.31119774,-96.09713316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,69,69,Y,Y
-10712996.88,5057619.33,33489,148623,TAP148623,ELKHORN,NE,68022,TAP,IN SERVICE,DOUGLAS,31055,USA,41.30625253,-96.23648836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,3,69,69,Y,Y
-10683160.66,4891366.586,33490,148624,UNKNOWN148624,HUMBOLDT,NE,68376,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.174733,-95.968465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10733210.68,4984894.846,33491,148625,UNKNOWN148625,EAGLE,NE,68347,SUBSTATION,IN SERVICE,CASS,31025,USA,40.813657,-96.418072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10662257.32,4956184.17,33492,148626,NEBRASKA CITY,NEBRASKA CITY,NE,68410,SUBSTATION,IN SERVICE,OTOE,31131,USA,40.61817172,-95.78068717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,345,161,N,Y
-10774457.62,4948170.71,33493,148627,MOORE,HALLAM,NE,68368,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.56350723,-96.78859963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,115,N,Y
-10774194.03,4947588.891,33494,148628,SHELDON,BEATRICE,NE,68310,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.55953656,-96.7862317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,11,115,-999999,Y,N
-10695692.11,5089158.285,33495,148629,FORT CALHOUN,BLAIR,NE,68008,SUBSTATION,IN SERVICE,WASHINGTON,31177,USA,41.51873227,-96.081037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,7,345,-999999,N,N
-10695579.4,5053600.633,33496,148630,OPPD BLONDO STREET,OMAHA,NE,68164,SUBSTATION,IN SERVICE,DOUGLAS,31055,USA,41.27912843,-96.08002448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,10,345,69,N,Y
-11322241,5027395.15,33497,148631,OGALLALA,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.10197867,-101.7094214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,5,230,115,Y,Y
-11316340.6,5035660.356,33498,148632,KEYSTONE,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.15790343,-101.6564172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,115,N,Y
-11259660.22,5024303.91,33499,148633,GENTLEMAN,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.0810502,-101.1472487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,9,345,-999999,N,N
-11051938.09,5020090.329,33500,148634,SWEETWATER,PLEASANTON,NE,68866,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.05251247,-99.28124908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,345,345,N,N
-10843626.71,5079877.376,33501,148635,COLUMBUS WEST,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.45627843,-97.40995607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,230,230,Y,Y
-10829210.58,5075286.529,33502,148636,COLUMBUS EAST,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.42536308,-97.28045378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,115,N,Y
-11210977.71,4910125.862,33503,148637,RED WILLOW,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.30337172,-100.7099263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,115,N,Y
-11034139.16,4945509.359,33504,148638,AXTELL,AXTELL,NE,68924,SUBSTATION,IN SERVICE,KEARNEY,31099,USA,40.54534271,-99.12135856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,6,345,115,N,Y
-10948894.28,4925165.304,33505,148639,PAULINE,AYR,NE,68925,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.40632571,-98.35559074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/8/2015 0:00,IMAGERY,9/8/2015 0:00,8,345,69,N,Y
-10619264.1,4942617.085,33506,148640,ATCHISON,WESTBORO,MO,64498,SUBSTATION,IN SERVICE,ATCHISON,29005,USA,40.52559649,-95.39447247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/22/2014 0:00,IMAGERY,10/13/2014 0:00,4,345,-999999,N,N
-9222124.104,5097978.904,33507,148641,CATAWBA ISLAND,PORT CLINTON,OH,43452,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.57803289,-82.84375035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9208663.224,5100747.811,33508,148642,LAKESHORE,KELLEYS ISLAND,OH,43438,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.59663691,-82.7228292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10411405.37,5092571.905,33509,148643,SE POLK,DES MOINES,IA,50320,SUBSTATION,IN SERVICE,POLK,19153,USA,41.54168833,-93.52724572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,6,345,161,N,Y
-10550306.19,5038728.722,33510,148644,ROLLING HILLS,MASSENA,IA,50853,SUBSTATION,IN SERVICE,CASS,19029,USA,41.17865274,-94.77501301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/21/2015 0:00,IMAGERY,9/11/2015 0:00,2,345,345,N,N
-10189740.62,5096877.101,33511,148645,HILLS,RIVERSIDE,IA,52327,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.57062849,-91.53599738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,9,345,161,N,Y
-10154977.31,5094535.373,33512,148646,SUB 92,ATALISSA,IA,52720,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.55488866,-91.22371327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,3,345,345,N,N
-10411272.65,5094735.569,33513,148647,GREATER DES MOINES ENERGY CENTER,PLEASANT HILL,IA,50317,SUBSTATION,IN SERVICE,POLK,19153,USA,41.55623442,-93.52605349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2015 0:00,IMAGERY,9/9/2015 0:00,4,345,-999999,N,N
-9917320.388,5095267.281,33514,148648,UNKNOWN148648,MENDOTA,IL,61342,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.55980856,-89.08880482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9917252.898,5095202.146,33515,148649,UNKNOWN148649,MENDOTA,IL,61342,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.55937074,-89.08819855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,138,138,Y,Y
-9900564.192,5099357.305,33516,148650,UNKNOWN148650,EARLVILLE,IL,60518,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.5872949,-88.93828135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
