X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9805014.738,5096628.84,33517,148651,UNKNOWN148651,LOCKPORT,IL,60441,SUBSTATION,IN SERVICE,WILL,17197,USA,41.56896,-88.079946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9747987.932,5096732.678,33518,148653,LANSING,LANSING,IL,60438,SUBSTATION,IN SERVICE,COOK,17031,USA,41.56965787,-87.56766548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,-999999,Y,N
-9746533.404,5099459.354,33519,148654,SAND RIDGE,LANSING,IL,60438,SUBSTATION,IN SERVICE,COOK,17031,USA,41.58798056,-87.55459924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,-999999,-999999,N,N
-9736555.059,5095324.255,33520,148655,MUNSTER,HIGHLAND,IN,46322,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.56019153,-87.46496224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,6/23/2015 0:00,5,138,-999999,Y,N
-9716235.946,5092009.394,33521,148656,LAKE GEORGE,HOBART,IN,46342,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.5379061,-87.28243255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,6/23/2015 0:00,10,345,138,N,Y
-9696234.105,5091468.949,33522,148657,BABCOCK,VALPARAISO,IN,46385,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.53427202,-87.10275295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,6/23/2015 0:00,7,345,138,N,Y
-9742244.187,5093209.751,33523,148658,MUNSTER,MUNSTER,IN,46321,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.54597685,-87.51606855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,5,345,138,Y,Y
-9296577.968,5100097.476,33524,148659,TAP148659,WALBRIDGE,OH,43465,TAP,IN SERVICE,WOOD,39173,USA,41.59226785,-83.51258079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,138,138,Y,Y
-9296515.059,5100200.186,33525,148660,TAP148660,WALBRIDGE,OH,43465,TAP,IN SERVICE,WOOD,39173,USA,41.59295789,-83.51201567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,1,138,138,Y,Y
-9300282.37,5097443.657,33526,148661,TAP148661,PERRYSBURG,OH,43551,TAP,IN SERVICE,WOOD,39173,USA,41.574436,-83.545858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,138,138,Y,Y
-9300726.981,5095977.007,33527,148662,TAP148662,PERRYSBURG,OH,43551,TAP,IN SERVICE,WOOD,39173,USA,41.564579,-83.549852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,138,138,Y,Y
-9301365.24,5094788.438,33528,148663,TAP148663,PERRYSBURG,OH,43551,TAP,IN SERVICE,WOOD,39173,USA,41.55658982,-83.55558558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,138,138,Y,Y
-9302565.979,5091704.508,33529,148664,TAP148664,PERRYSBURG,OH,43551,TAP,IN SERVICE,WOOD,39173,USA,41.535856,-83.566372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,138,138,Y,Y
-9296490.383,5100130.691,33530,148665,TAP148665,WALBRIDGE,OH,43465,TAP,IN SERVICE,WOOD,39173,USA,41.592491,-83.511794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9301333.798,5100397.489,33531,148666,TAP148666,ROSSFORD,OH,43460,TAP,IN SERVICE,WOOD,39173,USA,41.59428343,-83.55530313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9301332.249,5100388.258,33532,148667,TAP148667,ROSSFORD,OH,43460,TAP,IN SERVICE,WOOD,39173,USA,41.59422141,-83.55528922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9295702.579,5100628.759,33533,148668,UNKNOWN148668,WALBRIDGE,OH,43465,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.59583712,-83.50471703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9358184.09,5095378.478,33534,148669,UNKNOWN148669,DELTA,OH,43515,SUBSTATION,IN SERVICE,FULTON,39051,USA,41.560556,-84.065998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9298216.192,5100322.764,33535,148670,TRACY,WALBRIDGE,OH,43465,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.5937814,-83.5272972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9294570.199,5100508.226,33536,148671,MACLEAN,WALBRIDGE,OH,43465,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.59502737,-83.49454469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9289579.051,5099776.208,33537,148672,FREY,NORTHWOOD,OH,43619,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.59010941,-83.44970845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9306081.29,5097883.705,33538,148673,FORD,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.57739316,-83.59795058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9423120.499,4176903.598,33539,148674,OCOEE #1,BENTON,TN,37307,SUBSTATION,IN SERVICE,POLK,47139,USA,35.09577048,-84.64933168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,69,-999999,N,N
-9404531.21,4173995.173,33540,148675,OCOEE #3,OLD FORT,TN,37362,SUBSTATION,IN SERVICE,POLK,47139,USA,35.07439091,-84.48234125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,N
-9410302.867,4176719.143,33541,148676,OCOEE #2,COPPERHILL,TN,37317,SUBSTATION,IN SERVICE,POLK,47139,USA,35.09441474,-84.53418894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/25/2014 0:00,IMAGERY,10/2/2015 0:00,2,69,69,Y,Y
-9414754.268,5099732.784,33542,148677,TAP148677,MONTPELIER,OH,43543,TAP,IN SERVICE,WILLIAMS,39171,USA,41.58981766,-84.57417656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,69,69,Y,Y
-9418395.023,5098092.498,33543,148678,UNKNOWN148678,MONTPELIER,OH,43543,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.57879623,-84.60688201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9415367.969,5099091.766,33544,148679,UNKNOWN148679,MONTPELIER,OH,43543,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.58551075,-84.57968952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,69,Y,Y
-9651180.775,5091333.173,33545,148680,UNKNOWN148680,KINGSBURY,IN,46345,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.533359,-86.698032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9554026.578,5093764.733,33546,148681,UNKNOWN148681,GOSHEN,IN,46526,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.549708,-85.825281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9573604.226,5091531.257,33547,148682,WAKARUSA,WAKARUSA,IN,46573,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.534691,-86.00115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9434258.829,5094806.169,33548,148683,UNKNOWN148683,EDON,OH,43518,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.556709,-84.749389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9528576.168,5094960.495,33549,148684,HIPLE,TOPEKA,IN,46571,SUBSTATION,IN SERVICE,LAGRANGE,18087,USA,41.55774639,-85.59665608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,138,N,Y
-9040004.656,5097903.505,33550,148685,UNKNOWN148685,CHARDON,OH,44024,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.57752622,-81.20774351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9066638.148,5092264.893,33551,148686,LARK,MAYFIELD VILLAGE,OH,44143,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.53962406,-81.44699624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9082829.48,5094813.405,33552,148687,NINEMILE,BRATENAHL,OH,44108,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.55675764,-81.59244545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9082269.781,5094897.841,33553,148688,COLLINWOOD,CLEVELAND,OH,44110,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.55732523,-81.58741759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,138,Y,Y
-9076710.199,5097300.605,33554,148689,NOTTINGHAM,EUCLID,OH,44117,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.57347465,-81.53747501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,138,Y,Y
-9066603.196,5095719.752,33555,148690,PROGRESSIVE,HIGHLAND HEIGHTS,OH,44143,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.56284989,-81.44668226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8938822.888,2953696.709,33556,148691,CUTLER,MIAMI,FL,33158,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.63299791,-80.29881222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/2/2015 0:00,6,138,-999999,N,N
-8939911.542,4428787.326,33557,148692,FLOYD,FLOYD,VA,24091,SUBSTATION,IN SERVICE,FLOYD,51063,USA,36.92592942,-80.30859177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,3,138,138,N,N
-8911450.288,4957801.481,33558,148693,UNKNOWN148693,WEXFORD,PA,15090,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.62919892,-80.05291997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,1,-999999,-999999,N,N
-8911447.904,4957774.258,33559,148694,TAP148694,WEXFORD,PA,15090,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.62901332,-80.05289856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,-999999,-999999,N,N
-8911411.918,4949298.572,33560,148695,UNKNOWN148695,PITTSBURGH,PA,15237,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.57120373,-80.05257529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-9011243.96,4165135.624,33561,148696,UNKNOWN148696,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.00923065,-80.94938178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,1,100,100,Y,Y
-8971587.242,4455433.77,33562,148697,INGLES ST,RADFORD,VA,24141,SUBSTATION,IN SERVICE,RADFORD,51750,USA,37.11704384,-80.59313942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,138,-999999,N,N
-8964588.356,4456301.847,33563,148698,NORTH CLAYTOR,RADFORD,VA,24141,SUBSTATION,IN SERVICE,RADFORD,51750,USA,37.1232618,-80.53026736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,138,-999999,N,N
-9132572.428,3259470.181,33564,148699,GRIFFIN,LAKELAND,FL,33810,SUBSTATION,IN SERVICE,POLK,12105,USA,28.08322155,-82.03929395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,3,230,115,N,Y
-9131181.837,3277588.528,33565,148700,KATHLEEN,LAKELAND,FL,33809,SUBSTATION,IN SERVICE,POLK,12105,USA,28.22672274,-82.02680206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,4,500,230,N,N
-9141640.608,3362728.367,33566,148701,ANDERSON,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.89845813,-82.1207548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,4,230,69,N,Y
-9183925.983,3315688.465,33567,148702,BROOKSVILLE WEST,SPRING HILL,FL,34609,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.52785306,-82.50061078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,7,230,115,N,N
-9183646.144,3321648.126,33568,148703,BROOKRIDGE,BROOKSVILLE,FL,34613,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.57487898,-82.49809695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,9,500,115,N,Y
-9201077.037,3256318.593,33569,148704,LAKE TARPON,OLDSMAR,FL,34677,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.05824068,-82.65468133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,10,500,230,N,N
-9171394.742,3472355.64,33570,148705,DEERHAVEN,ORANGE PARK,FL,32065,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.75702413,-82.38804074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/1/2015 0:00,5,138,138,N,N
-9185835.105,3359209.02,33571,148706,CRYSTAL RIVER WREC,LECANTO,FL,34461,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.87077636,-82.51776072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,1,115,115,Y,Y
-9203738.219,3456966.362,33572,148707,NEWBERRY,TRENTON,FL,32693,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.63693726,-82.67858713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/1/2015 0:00,4,230,69,N,Y
-9163878.908,3457892.963,33573,148708,JOHN KELLY,GAINESVILLE,FL,32601,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.64417185,-82.32052485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/1/2015 0:00,6,138,138,N,N
-9157374.236,3376306.851,33574,148709,ROSS PRAIRIE,DUNNELLON,FL,34432,SUBSTATION,IN SERVICE,MARION,12083,USA,29.0051918,-82.26209239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.progress-energy.com/assets/www/static-content/florida-transmission-maps/",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,6,230,69,N,Y
-9224371.225,3560108.177,33575,148710,SWIFT CREEK,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.4390251,-82.86393658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",3/2/2015 0:00,IMAGERY,9/30/2015 0:00,3,115,115,N,N
-9588050.75,3572064.46,33576,148711,FREEPORT,FREEPORT,FL,32439,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.53158244,-86.13092534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/5/2015 0:00,6,115,-999999,N,Y
-9393904.677,4164426.571,33577,148712,BASIN,COPPERHILL,TN,37317,SUBSTATION,IN SERVICE,POLK,47139,USA,35.00401347,-84.38688149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9234147.991,3453933.313,33578,148713,WILCOX,TRENTON,FL,32693,SUBSTATION,IN SERVICE,GILCHRIST,12041,USA,29.6132526,-82.95176276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/1/2015 0:00,5,230,69,N,Y
-9233095.516,3570146.528,33579,148714,JASPER,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.51674105,-82.94230822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,9/30/2015 0:00,8,115,69,N,N
-9002968.013,4101739.963,33580,148715,UNKNOWN148715,HEATH SPRINGS,SC,29058,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.54145473,-80.87503768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,3,100,-999999,Y,N
-8942697.705,2929349.37,33581,148716,TURKEY POINT,HOMESTEAD,FL,33035,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.43564477,-80.3336203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",1/7/2015 0:00,IMAGERY,10/2/2015 0:00,10,230,-999999,N,N
-8947968.79,4477799.122,33582,148717,NORTH BLACKSBURG,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.27708188,-80.38097126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,4,138,-999999,N,Y
-8957556.786,4453365.164,33583,148718,EDGEMONT,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.10222454,-80.46710169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,5,138,138,N,N
-8954991.641,4462165.136,33584,148719,VICKER,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.16524664,-80.44405861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
-8948301.491,4456199.452,33585,148720,SOUTH CHRISTIANBURG,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.12252838,-80.38395996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,138,138,N,N
-8942427.504,4458402.017,33586,148721,FALLING BRANCH,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.13830302,-80.33119304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,3,138,138,N,N
-8949911.198,4435677.617,33587,148722,ALUM RIDGE,RINER,VA,24149,SUBSTATION,IN SERVICE,FLOYD,51063,USA,36.97539425,-80.39842021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/4/2015 0:00,IMAGERY,3/5/2015 0:00,2,138,138,N,N
-8952181.66,4465979.13,33588,148723,MERRIMAC,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.19254473,-80.41881611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/system-map/default.html",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,5,138,-999999,N,N
-8947678.216,3202828.3,33589,148724,VERO BEACH,VERO BEACH,FL,32960,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.63337018,-80.37836099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.psc.state.fl.us/publications/pdf/electricgas/transmissionreport2007.pdf",5/12/2015 0:00,IMAGERY,10/1/2015 0:00,2,138,-999999,N,N
-10947053,4882987.846,33590,148725,TAP148725,GUIDE ROCK,NE,68942,TAP,IN SERVICE,WEBSTER,31181,USA,40.1171982,-98.33905026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,115,115,Y,Y
-10797843.39,4871492.53,33591,148726,UNKNOWN148726,STEELE CITY,NE,68440,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.03818333,-96.9986775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,1,115,115,Y,Y
-10792822.84,4873473.062,33592,148727,UNKNOWN148727,STEELE CITY,NE,68440,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.05180337,-96.95357719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,115,115,Y,Y
-11226151.01,4385865.378,33593,148728,COLE,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.61707383,-100.8462303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://powerfortheplains.com/projects/ochiltree-cole/index.asp",10/8/2014 0:00,IMAGERY,9/28/2015 0:00,7,115,-999999,Y,Y
-11354174.6,4406003.108,33594,148729,TAP148729,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.76213482,-101.9962858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11344238.42,4406000.242,33595,148730,TAP148730,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.7621142,-101.9070276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11406090.5,4402382.851,33596,148731,TAP148731,BOISE CITY,OK,73933,TAP,IN SERVICE,CIMARRON,40025,USA,36.73607669,-102.4626543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11409251.88,4401022.845,33597,148732,TAP148732,BOISE CITY,OK,73933,TAP,IN SERVICE,CIMARRON,40025,USA,36.72628525,-102.4910535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11296081.41,4397963.027,33598,148734,TAP148734,GUYMON,OK,73942,TAP,IN SERVICE,TEXAS,40139,USA,36.70425138,-101.4744258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11288164.91,4391864.55,33599,148738,TAP148738,GUYMON,OK,73942,TAP,IN SERVICE,TEXAS,40139,USA,36.66031714,-101.4033107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11216101.77,4401856.848,33600,148741,TAP148741,BEAVER,OK,73932,TAP,IN SERVICE,BEAVER,40007,USA,36.73228985,-100.7559565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-11234102.52,4373986.481,33601,148742,UNKNOWN148742,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.53137663,-100.9176599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11292640.32,4398901.512,33602,148743,UNKNOWN148743,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.71101012,-101.443514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-11208559.71,4385836.139,33603,148744,UNKNOWN148744,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.61686301,-100.688205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-11228267.87,4372512.022,33604,148745,UNKNOWN148745,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.52073289,-100.8652464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,1,345,345,Y,Y
-11405600.56,4402603.679,33605,148746,UNKNOWN148746,BOISE CITY,OK,73933,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.73766643,-102.458253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11366217.63,4384837.83,33606,148747,UNKNOWN148747,TEXHOMA,OK,73949,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.60966461,-102.1044702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-11126476.7,4539980.145,33607,148748,TAP148748,DODGE CITY,KS,67801,TAP,IN SERVICE,FORD,20057,USA,37.72024002,-99.9508408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11130199.94,4543752.603,33608,148749,TAP148749,DODGE CITY,KS,67801,TAP,IN SERVICE,FORD,20057,USA,37.74704128,-99.98428723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10784442.28,4557231.477,33609,148750,TAP148750,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.84272205,-96.87829327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10627751.55,4536592.563,33610,148751,TAP148751,CHANUTE,KS,66720,TAP,IN SERVICE,NEOSHO,20133,USA,37.69616483,-95.47071653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10623092.95,4551379.807,33611,148752,TAP148752,HUMBOLDT,KS,66748,TAP,IN SERVICE,ALLEN,20001,USA,37.80119877,-95.4288676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,N,N
-10790732.65,4551608.459,33612,148753,TAP148753,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.80282172,-96.93480064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10790765.12,4554681.4,33613,148754,TAP148754,EL DORADO,KS,67042,TAP,IN SERVICE,BUTLER,20015,USA,37.82462965,-96.93509231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10833390.52,4543814.738,33614,148755,UNKNOWN148755,WICHITA,KS,67219,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.74748264,-97.31800285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10831220.12,4542191.37,33615,148756,UNKNOWN148756,WICHITA,KS,67220,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.73595075,-97.29850581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,69,69,Y,Y
-10520673.33,4540641.468,33616,148757,UNKNOWN148757,BRONAUGH,MO,64728,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.72493906,-94.50881651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-10500523.25,4557424.473,33617,148758,UNKNOWN148758,NEVADA,MO,64772,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.84409115,-94.32780523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-11104692.2,4560268.153,33618,148759,SPEARVILLE,SPEARVILLE,KS,67876,SUBSTATION,IN SERVICE,FORD,20057,USA,37.86426101,-99.75514731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,8,345,115,N,N
-11120098.84,4590699.115,33619,148760,M105,JETMORE,KS,67854,SUBSTATION,IN SERVICE,HODGEMAN,20083,USA,38.07975826,-99.89354752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,Y,Y
-10474005.2,4496108.37,33620,148761,UNKNOWN148761,GOLDEN CITY,MO,64748,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.40784323,-94.08958957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10493864.36,4509480.085,33621,148762,UNKNOWN148762,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.50319768,-94.26798746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10484866.22,4508860.512,33622,148763,UNKNOWN148763,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.49878215,-94.18715581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10499111.97,4511339.918,33623,148764,UNKNOWN148764,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.51645062,-94.31512754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10658013.2,4472046.107,33624,148765,TAP148765,INDEPENDENCE,KS,67301,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.23594788,-95.74256153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10658013.86,4472063.948,33625,148766,TAP148766,INDEPENDENCE,KS,67301,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.23607548,-95.74256747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10573000.73,4494420.469,33626,148767,TAP148767,MC CUNE,KS,66753,TAP,IN SERVICE,CRAWFORD,20037,USA,37.39579807,-94.97888155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10554715.84,4504263.125,33627,148768,TAP148768,GIRARD,KS,66743,TAP,IN SERVICE,CRAWFORD,20037,USA,37.4660097,-94.81462555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10593849.84,4484563.692,33628,148769,TAP148769,EL RENO,KS,73036,TAP,IN SERVICE,LABETTE,20099,USA,37.32541974,-95.16617232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10588963.16,4472248.455,33629,148770,TAP148770,OSWEGO,KS,67356,TAP,IN SERVICE,LABETTE,20099,USA,37.23739505,-95.12227453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10607114.7,4470222.654,33630,148771,TAP148771,ALTAMONT,KS,67330,TAP,IN SERVICE,LABETTE,20099,USA,37.22290552,-95.28533255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10874654.8,4499237.56,33631,148772,TAP148772,CONWAY SPRINGS,KS,67031,TAP,IN SERVICE,SUMNER,20191,USA,37.43016855,-97.68868616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10806563.42,4465258.16,33632,148773,TAP148773,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.18738525,-97.07701093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10800602.44,4465204.262,33633,148774,TAP148774,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.18699953,-97.02346251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10806567.35,4467294.099,33634,148775,TAP148775,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.20195414,-97.07704622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10794760.43,4475335.56,33635,148776,TAP148776,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.25947018,-96.97098283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10794742.31,4475336.053,33636,148777,TAP148777,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.25947371,-96.97082001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10828010.05,4461307.868,33637,148778,TAP148778,WELLINGTON,KS,67152,TAP,IN SERVICE,SUMNER,20191,USA,37.15910952,-97.26966926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10836805.55,4475574.603,33638,148779,TAP148779,WELLINGTON,KS,67152,TAP,IN SERVICE,SUMNER,20191,USA,37.26117925,-97.34868059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10836828.33,4479647.689,33639,148780,TAP148780,WELLINGTON,KS,67152,TAP,IN SERVICE,SUMNER,20191,USA,37.29029434,-97.34888523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10806564.23,4465215.816,33640,148781,TAP148781,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.18708222,-97.07701818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11134736.19,4500686.151,33641,148782,TAP148782,MINNEOLA,KS,67865,TAP,IN SERVICE,CLARK,20025,USA,37.44050133,-100.025037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11152460.66,4492466.324,33642,148783,TAP148783,FOWLER,KS,67844,TAP,IN SERVICE,MEADE,20119,USA,37.38185054,-100.1842587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11154199.5,4491587.377,33643,148784,TAP148784,FOWLER,KS,67844,TAP,IN SERVICE,MEADE,20119,USA,37.37557628,-100.199879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11133773.63,4501178.806,33644,148785,TAP148785,MINNEOLA,KS,67865,TAP,IN SERVICE,CLARK,20025,USA,37.4440151,-100.0163902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10800680.7,4467209.007,33645,148786,TAP148786,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.20134529,-97.0241655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10800662.69,4467208.421,33646,148787,TAP148787,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.2013411,-97.02400374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10792566.95,4489494.371,33647,148788,TAP148788,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.36063351,-96.95127842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10788297.52,4489469.414,33648,148789,TAP148789,WINFIELD,KS,67156,TAP,IN SERVICE,COWLEY,20035,USA,37.36045532,-96.91292551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-11057206.84,4478276.891,33649,148790,TAP148790,COLDWATER,KS,67029,TAP,IN SERVICE,COMANCHE,20033,USA,37.28049691,-99.32857907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,12/7/2018 0:00,3,34.5,34.5,Y,Y
-11057177.78,4479477.916,33650,148791,TAP148791,COLDWATER,KS,67029,TAP,IN SERVICE,COMANCHE,20033,USA,37.289081,-99.328318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10494480.46,4504382.527,33651,148792,UNKNOWN148792,LAMAR,MO,64759,SUBSTATION,IN SERVICE,BARTON,29011,USA,37.46686104,-94.27352195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10517904.01,4485223.38,33652,148793,UNKNOWN148793,ORONOGO,MO,64855,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.33013203,-94.48393926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-10501081.37,4466352.858,33653,148794,UNKNOWN148794,CARTHAGE,MO,64836,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.1952191,-94.33281891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10498653.08,4485650.232,33654,148795,UNKNOWN148795,JASPER,MO,64755,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.33318097,-94.31100527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10733825.83,4502743.653,33655,148796,UNKNOWN148796,GRENOLA,KS,67346,SUBSTATION,IN SERVICE,ELK,20049,USA,37.455175,-96.423598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-10650994.78,4498918.708,33656,148797,UNKNOWN148797,NEODESHA,KS,66757,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.427894,-95.679514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-11118220.83,4504462.777,33657,148798,CLARK COUNTY,MINNEOLA,KS,67865,SUBSTATION,IN SERVICE,CLARK,20025,USA,37.46743322,-99.87667706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/kansas---v-plan/142852466312415_itc_vplan_projectprofile_r7.pdf",5/31/2017 0:00,IMAGERY,4/20/2020 0:00,6,345,-999999,N,N
-10975320.62,4478860.154,33658,148799,MEDICINE LODGE,MEDICINE LODGE,KS,67104,SUBSTATION,IN SERVICE,BARBER,20007,USA,37.28466579,-98.59298264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/24/2014 0:00,2,115,115,N,N
-10588383.78,4481637.814,33659,148800,NEOSHO,PARSONS,KS,67357,SUBSTATION,IN SERVICE,LABETTE,20099,USA,37.30451599,-95.11706986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,6,345,138,N,Y
-10566662.23,4397295.24,33660,148801,TAP148801,AFTON,OK,74331,TAP,IN SERVICE,OTTAWA,40115,USA,36.69944177,-94.92194183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10565701.17,4403334.126,33661,148802,TAP148802,AFTON,OK,74331,TAP,IN SERVICE,OTTAWA,40115,USA,36.7429247,-94.91330852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10471881.93,4404134.725,33662,148803,TAP148803,ROCKY COMFORT,MO,64861,TAP,IN SERVICE,NEWTON,29145,USA,36.74868755,-94.07051592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10549863.47,4375133.066,33663,148805,UNKNOWN148805,GROVE,OK,74344,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.53965251,-94.77103601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,1,69,69,Y,Y
-10494714.29,4370352.273,33664,148806,UNKNOWN148806,PINEVILLE,MO,64856,SUBSTATION,IN SERVICE,MCDONALD,29119,USA,36.50513959,-94.27562253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,69,Y,Y
-10613104.29,4245137.152,33665,148807,TAP148807,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.59573782,-95.33913799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2015 0:00,IMAGERY,9/24/2015 0:00,3,345,345,N,N
-10594403.07,4239244.868,33666,148808,UNKNOWN148808,WEBBERS FALLS,OK,74470,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.55268548,-95.17114208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2016 0:00,IMAGERY,8/2/2016 0:00,2,161,161,Y,Y
-10807884.62,4238875.391,33667,148809,TAP148809,WELLSTON,OK,74881,TAP,IN SERVICE,LINCOLN,40081,USA,35.54998511,-97.08887941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10610536.69,4232979.134,33668,148810,TAP148810,WARNER,OK,74469,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.50687914,-95.31607277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10524148.56,4232614.468,33669,148811,TAP148811,ROLAND,OK,74954,TAP,IN SERVICE,SEQUOYAH,40135,USA,35.5042124,-94.54003507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10833423.22,4239731.79,33670,148812,TAP148812,OKLAHOMA CITY,OK,73084,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.55624409,-97.31829657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,138,138,Y,Y
-10835733.94,4237023.834,33671,148813,TAP148813,OKLAHOMA CITY,OK,73084,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.53645137,-97.33905412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10835690.28,4237024.496,33672,148814,TAP148814,OKLAHOMA CITY,OK,73084,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.5364562,-97.33866195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10484702.65,4229792.54,33673,148815,TAP148815,ALMA,AR,72921,TAP,IN SERVICE,CRAWFORD,5033,USA,35.48357316,-94.1856864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10503277.98,4245327.29,33674,148816,TAP148816,CEDARVILLE,AR,72932,TAP,IN SERVICE,CRAWFORD,5033,USA,35.59712669,-94.35255143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10776393.43,4227968.065,33675,148817,TAP148817,PRAGUE,OK,74864,TAP,IN SERVICE,LINCOLN,40081,USA,35.47022635,-96.80598924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10758876.49,4229097.86,33676,148818,TAP148818,PRAGUE,OK,74864,TAP,IN SERVICE,LINCOLN,40081,USA,35.47849154,-96.64863193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10796062.3,4219752.42,33677,148819,TAP148819,SHAWNEE,OK,74804,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.41009795,-96.98267772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10758401.65,4215151.325,33678,148820,TAP148820,SEMINOLE,OK,74868,TAP,IN SERVICE,SEMINOLE,40133,USA,35.376404,-96.64436633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10788595.95,4215149.48,33679,148821,TAP148821,SHAWNEE,OK,74804,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.37639048,-96.91560636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10788469.07,4221460.89,33680,148822,TAP148822,SHAWNEE,OK,74804,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.42260555,-96.91446658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10786188.51,4219658.07,33681,148823,TAP148823,SHAWNEE,OK,74804,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.40940717,-96.89397996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10784338.56,4227997.923,33682,148824,TAP148824,MEEKER,OK,74855,TAP,IN SERVICE,LINCOLN,40081,USA,35.47044479,-96.87736154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10637390.1,4213643.889,33683,148825,TAP148825,CHECOTAH,OK,74426,TAP,IN SERVICE,MCINTOSH,40091,USA,35.36536193,-95.55730114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10609974.74,4219282.478,33684,148826,TAP148826,PORUM,OK,74455,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.4066572,-95.31102469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10694858.94,4227153.514,33685,148827,TAP148827,HENRYETTA,OK,74437,TAP,IN SERVICE,OKMULGEE,40111,USA,35.46426685,-96.07355249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10808057.55,4221122.347,33686,148828,TAP148828,MCLOUD,OK,74851,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.42012725,-97.09043285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10519219.23,4219097,33687,148829,TAP148829,ROLAND,OK,74954,TAP,IN SERVICE,SEQUOYAH,40135,USA,35.40529915,-94.49575411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10491409.14,4228594.94,33688,148830,TAP148830,ALMA,AR,72921,TAP,IN SERVICE,CRAWFORD,5033,USA,35.47481246,-94.24593182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10504004.21,4228261.999,33689,148831,TAP148831,VAN BUREN,AR,72956,TAP,IN SERVICE,CRAWFORD,5033,USA,35.47237675,-94.3590753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10503173.19,4226557.82,33690,148832,TAP148832,VAN BUREN,AR,72956,TAP,IN SERVICE,CRAWFORD,5033,USA,35.45990829,-94.35161008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10506177.88,4222368.3,33691,148833,TAP148833,FORT SMITH,AR,72904,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.42924784,-94.37860167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10505954.8,4222363.47,33692,148834,TAP148834,FORT SMITH,AR,72904,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.42921249,-94.37659771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10500716.98,4222359.64,33693,148835,TAP148835,VAN BUREN,AR,72956,TAP,IN SERVICE,CRAWFORD,5033,USA,35.42918446,-94.32954557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10501291.15,4212623.438,33694,148836,MASSARD,FORT SMITH,AR,72903,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.35788622,-94.33470339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/13/2015 0:00,6,161,69,Y,Y
-10863517.67,4524933.52,33695,148837,TAP148837,GODDARD,KS,67052,TAP,IN SERVICE,SEDGWICK,20173,USA,37.61324547,-97.58863962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10837261.74,4529632.197,33696,148842,TAP148842,WICHITA,KS,67217,TAP,IN SERVICE,SEDGWICK,20173,USA,37.6466737,-97.35277859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11162028.05,4523937.435,33697,148843,TAP148843,ENSIGN,KS,67841,TAP,IN SERVICE,GRAY,20069,USA,37.606157,-100.270204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-11133685.79,4521653.761,33698,148844,TAP148844,DODGE CITY,KS,67801,TAP,IN SERVICE,FORD,20057,USA,37.58990307,-100.0156011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-11133679.83,4525825.587,33699,148845,TAP148845,DODGE CITY,KS,67801,TAP,IN SERVICE,FORD,20057,USA,37.61959314,-100.0155476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,34.5,34.5,N,N
-10832619.18,4529010.795,33700,148846,TAP148846,WICHITA,KS,67216,TAP,IN SERVICE,SEDGWICK,20173,USA,37.64225367,-97.31107376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10833132.88,4526124.806,33701,148847,TAP148847,WICHITA,KS,67216,TAP,IN SERVICE,SEDGWICK,20173,USA,37.62172217,-97.31568838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
