X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10832915.29,4526272.184,33702,148848,TAP148848,WICHITA,KS,67216,TAP,IN SERVICE,SEDGWICK,20173,USA,37.62277078,-97.31373381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11056552.82,4520260.7,33703,148849,TAP148849,GREENSBURG,KS,67054,TAP,IN SERVICE,KIOWA,20097,USA,37.57998629,-99.32270388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11056485.95,4520225.909,33704,148850,TAP148850,GREENSBURG,KS,67054,TAP,IN SERVICE,KIOWA,20097,USA,37.5797386,-99.32210316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10994718.86,4527365.21,33705,148851,TAP148851,PRATT,KS,67124,TAP,IN SERVICE,PRATT,20151,USA,37.63054734,-98.76723997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10843336.97,4521664.896,33706,148852,UNKNOWN148852,WICHITA,KS,67215,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.58998233,-97.40735331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10647704.06,4527455.403,33707,148853,UNKNOWN148853,ALTOONA,KS,66710,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.631189,-95.649953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10601836.31,4519538.831,33708,148854,UNKNOWN148854,ERIE,KS,66733,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.574847,-95.237916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10666130.33,4515695.536,33709,148855,UNKNOWN148855,FREDONIA,KS,66736,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.547479,-95.815479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10809703.53,4521585.65,33710,148856,ROSE HILL,ROSE HILL,KS,67133,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.58941824,-97.10521896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,345,138,N,N
-10747317.67,4516006.096,33711,148857,POWER STATION,LATHAM,KS,67072,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.54969087,-96.54479727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/12/2014 0:00,IMAGERY,12/12/2014 0:00,2,345,345,Y,Y
-10653684.83,4360122.59,33712,148858,NORTHEASTERN,NOWATA,OK,74048,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.43123899,-95.70367915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/CREZ_April_07.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,9,138,138,N,N
-10635731.64,4353507.938,33713,148859,TAP148859,CLAREMORE,OK,74017,TAP,IN SERVICE,ROGERS,40131,USA,36.38341637,-95.54240293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10634066.42,4408255.94,33714,148860,TAP148860,DELAWARE,OK,74027,TAP,IN SERVICE,NOWATA,40105,USA,36.77834595,-95.52744397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10637325.34,4408807.563,33715,148861,TAP148861,DELAWARE,OK,74027,TAP,IN SERVICE,NOWATA,40105,USA,36.78231484,-95.55671939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10638269.82,4319583.634,33716,148862,TAP148862,INOLA,OK,74036,TAP,IN SERVICE,ROGERS,40131,USA,36.13768821,-95.56520376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,9/24/2015 0:00,3,138,138,Y,Y
-10680818.4,4299110.071,33717,148863,RIVERSIDE,JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.98901582,-95.94742419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,9/24/2015 0:00,7,345,138,N,Y
-10686762.75,4410337.704,33718,148864,TAP148864,RAMONA,OK,74061,TAP,IN SERVICE,OSAGE,40113,USA,36.79332304,-96.00082319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10667581.71,4351327.382,33719,148865,TAP148865,COLLINSVILLE,OK,74021,TAP,IN SERVICE,TULSA,40143,USA,36.36764493,-95.82851693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10678851.91,4374892.78,33720,148866,TAP148866,RAMONA,OK,74061,TAP,IN SERVICE,WASHINGTON,40147,USA,36.53791824,-95.92975889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10673980.41,4397162.246,33721,148867,TAP148867,BARTLESVILLE,OK,74006,TAP,IN SERVICE,WASHINGTON,40147,USA,36.69848388,-95.88599743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10680125.57,4298562.94,33722,148868,TAP148868,JENKS,OK,74037,TAP,IN SERVICE,TULSA,40143,USA,35.98503888,-95.94120036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10680029.96,4298562.85,33723,148869,TAP148869,JENKS,OK,74037,TAP,IN SERVICE,TULSA,40143,USA,35.98503822,-95.94034148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10675774.55,4339498.657,33724,148870,TAP148870,OWASSO,OK,74055,TAP,IN SERVICE,TULSA,40143,USA,36.28203489,-95.90211449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685963.04,4325505.296,33725,148871,TAP148871,TULSA,OK,74106,TAP,IN SERVICE,TULSA,40143,USA,36.180637,-95.99363927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10667788.2,4333044.995,33726,148872,TAP148872,OWASSO,OK,74055,TAP,IN SERVICE,TULSA,40143,USA,36.23528708,-95.83037188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10683963.06,4325989.623,33727,148873,TAP148873,TULSA,OK,74106,TAP,IN SERVICE,TULSA,40143,USA,36.1841487,-95.97567309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10683966.76,4330997.826,33728,148874,TAP148874,TULSA,OK,74106,TAP,IN SERVICE,TULSA,40143,USA,36.22045233,-95.97570634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10687611.52,4297945.452,33729,148875,TAP148875,JENKS,OK,74037,TAP,IN SERVICE,TULSA,40143,USA,35.98055029,-96.00844778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685986.94,4304989.067,33730,148876,TAP148876,JENKS,OK,74037,TAP,IN SERVICE,TULSA,40143,USA,36.03173594,-95.99385395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10678458.68,4307017.811,33731,148877,TAP148877,TULSA,OK,74136,TAP,IN SERVICE,TULSA,40143,USA,36.04647257,-95.9262264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10684679.48,4322010.89,33732,148878,TAP148878,TULSA,OK,74120,TAP,IN SERVICE,TULSA,40143,USA,36.15529552,-95.9821088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10684592.6,4322048.944,33733,148879,TAP148879,TULSA,OK,74120,TAP,IN SERVICE,TULSA,40143,USA,36.15557154,-95.98132834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10680009.64,4315990.725,33734,148880,TAP148880,TULSA,OK,74105,TAP,IN SERVICE,TULSA,40143,USA,36.11161799,-95.94015896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10670571.67,4312150.934,33735,148881,TAP148881,TULSA,OK,74146,TAP,IN SERVICE,TULSA,40143,USA,36.08374683,-95.85537619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10693961.55,4301027.127,33736,148882,TAP148882,SAPULPA,OK,74066,TAP,IN SERVICE,CREEK,40037,USA,36.00294878,-96.0654911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10694501.09,4308154.364,33737,148883,SAPULPA ROAD,TULSA,OK,74131,SUBSTATION,IN SERVICE,CREEK,40037,USA,36.05472719,-96.07033785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/25/2014 0:00,6,345,138,N,Y
-11332058.39,4548471.66,33738,148884,TAP148884,SYRACUSE,KS,67878,TAP,IN SERVICE,HAMILTON,20075,USA,37.78055395,-101.7976125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11287782.9,4521896.743,33739,148885,TAP148885,ULYSSES,KS,67880,TAP,IN SERVICE,GRANT,20067,USA,37.59163265,-101.399879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11281702.55,4521782.91,33740,148886,TAP148886,ULYSSES,KS,67880,TAP,IN SERVICE,GRANT,20067,USA,37.59082237,-101.3452583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11275579.66,4542235.153,33741,148887,TAP148887,LAKIN,KS,67860,TAP,IN SERVICE,KEARNY,20093,USA,37.73626179,-101.2902554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11257358.65,4517703.41,33742,148888,TAP148888,ULYSSES,KS,67880,TAP,IN SERVICE,GRANT,20067,USA,37.56177827,-101.1265733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11251280.39,4523871.131,33743,148889,TAP148889,SATANTA,KS,67870,TAP,IN SERVICE,HASKELL,20081,USA,37.60568513,-101.0719714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11281595.95,4523846.089,33744,148890,TAP148890,ULYSSES,KS,67880,TAP,IN SERVICE,GRANT,20067,USA,37.60550692,-101.3443007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2017 0:00,IMAGERY,5/25/2017 0:00,3,69,69,Y,Y
-11240139.7,4569032.566,33745,148892,HOLCOMB,NOT AVAILABLE,KS,NOT AVAILABLE,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.92639117,-100.9718929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,9,345,115,N,N
-11346139.19,4410068.175,33746,148893,TAP148893,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.79138409,-101.9241025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11354173.94,4410043.172,33747,148894,TAP148894,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.79120422,-101.9962799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11344245.29,4410116.505,33748,148895,TAP148895,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.79173178,-101.9070894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11344297.52,4410070.914,33749,148896,TAP148896,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.7914038,-101.9075585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11332119.29,4509758.869,33750,148897,TAP148897,JOHNSON,KS,67855,TAP,IN SERVICE,STANTON,20187,USA,37.50518441,-101.7981596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11325970.98,4515828.449,33751,148898,TAP148898,JOHNSON,KS,67855,TAP,IN SERVICE,STANTON,20187,USA,37.54842564,-101.7429283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11285586.99,4503491.602,33752,148899,TAP148899,ULYSSES,KS,67880,TAP,IN SERVICE,GRANT,20067,USA,37.4605085,-101.3801528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11210482.15,4458804.16,33753,148900,TAP148900,KISMET,KS,67859,TAP,IN SERVICE,SEWARD,20175,USA,37.14118279,-100.7054746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11267309.4,4418849.607,33754,148901,UNKNOWN148901,HOOKER,OK,73945,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.8545308,-101.2159624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-11251325.76,4427014.226,33755,148902,UNKNOWN148902,TYRONE,OK,73951,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.91319529,-101.072379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-11231261.32,4434159.047,33756,148903,UNKNOWN148903,TURPIN,OK,73950,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.96449531,-100.8921371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-11314519.63,4420102.134,33757,148904,UNKNOWN148904,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.86353339,-101.6400591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11311594.38,4428074.52,33758,148905,UNKNOWN148905,GUYMON,OK,73942,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.92081041,-101.6137812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11266886.34,4483143.222,33759,148906,UNKNOWN148906,MOSCOW,KS,67952,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.315272,-101.212162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-10669247.39,4175718.461,33760,148907,TAP148907,INDIANOLA,OK,74442,TAP,IN SERVICE,PITTSBURG,40121,USA,35.08705932,-95.84348002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10671875.93,4415308.95,33761,148908,TAP148908,DEWEY,OK,74029,TAP,IN SERVICE,WASHINGTON,40147,USA,36.82907644,-95.86709258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10670577.39,4312144.537,33762,148909,TAP148909,TULSA,OK,74146,TAP,IN SERVICE,TULSA,40143,USA,36.08370039,-95.85542755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10665115.39,4302967.084,33763,148910,TAP148910,BROKEN ARROW,OK,74012,TAP,IN SERVICE,TULSA,40143,USA,36.01704568,-95.80636158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10665116.45,4302512.223,33764,148911,TAP148911,BROKEN ARROW,OK,74011,TAP,IN SERVICE,TULSA,40143,USA,36.01374061,-95.8063711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10665600.44,4325029.862,33765,148912,TAP148912,TULSA,OK,74116,TAP,IN SERVICE,ROGERS,40131,USA,36.17718963,-95.81071892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10670076.72,4320978.153,33766,148913,TAP148913,TULSA,OK,74128,TAP,IN SERVICE,TULSA,40143,USA,36.14780453,-95.85092997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10665817.78,4343408.504,33767,148914,TAP148914,OWASSO,OK,74055,TAP,IN SERVICE,TULSA,40143,USA,36.3103427,-95.81267125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10671710.72,4339503.721,33768,148915,88TH & MINGO,OWASSO,OK,74055,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.28207157,-95.86560849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,Y,Y
-10686018.21,4294988.601,33769,148916,TAP148916,GLENPOOL,OK,74033,TAP,IN SERVICE,TULSA,40143,USA,35.95905308,-95.99413485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10686293.99,4322139.895,33770,148917,TAP148917,TULSA,OK,74103,TAP,IN SERVICE,TULSA,40143,USA,36.15623121,-95.99661226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10686245.55,4322161.169,33771,148918,TAP148918,TULSA,OK,74103,TAP,IN SERVICE,TULSA,40143,USA,36.15638551,-95.9961771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10683963.81,4326029.058,33772,148919,TAP148919,TULSA,OK,74106,TAP,IN SERVICE,TULSA,40143,USA,36.18443463,-95.97567984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682037.69,4331015.326,33773,148920,TAP148920,TULSA,OK,74130,TAP,IN SERVICE,TULSA,40143,USA,36.22057916,-95.9583772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682038.64,4330007.922,33774,148921,TAP148921,TULSA,OK,74110,TAP,IN SERVICE,TULSA,40143,USA,36.21327802,-95.95838577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10681705.49,4410513.45,33775,148922,TAP148922,DEWEY,OK,74029,TAP,IN SERVICE,WASHINGTON,40147,USA,36.79458729,-95.95539302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10680662.99,4413330.08,33776,148923,TAP148923,DEWEY,OK,74029,TAP,IN SERVICE,WASHINGTON,40147,USA,36.81484632,-95.94602808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10679534.19,4422366.34,33777,148924,TAP148924,COPAN,OK,74022,TAP,IN SERVICE,WASHINGTON,40147,USA,36.87980478,-95.9358879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685649.54,4356528.643,33778,148925,TAP148925,SKIATOOK,OK,74070,TAP,IN SERVICE,TULSA,40143,USA,36.40525912,-95.99082304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682265.47,4356261.317,33779,148926,TAP148926,SKIATOOK,OK,74070,TAP,IN SERVICE,TULSA,40143,USA,36.40332633,-95.96042344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682031.9,4326295.202,33780,148927,TAP148927,TULSA,OK,74110,TAP,IN SERVICE,TULSA,40143,USA,36.18636428,-95.95832518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682551.26,4309994.726,33781,148928,TAP148928,TULSA,OK,74136,TAP,IN SERVICE,TULSA,40143,USA,36.06809164,-95.96299066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10680035.74,4315990.725,33782,148929,TAP148929,TULSA,OK,74105,TAP,IN SERVICE,TULSA,40143,USA,36.11161799,-95.9403934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685522.76,4309598.064,33783,148930,TAP148930,TULSA,OK,74132,TAP,IN SERVICE,TULSA,40143,USA,36.06521133,-95.98968412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685497.54,4320570.491,33784,148931,TAP148931,TULSA,OK,74119,TAP,IN SERVICE,TULSA,40143,USA,36.14484734,-95.98945754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10677737.46,4336018.144,33785,148932,TAP148932,TULSA,OK,74117,TAP,IN SERVICE,TULSA,40143,USA,36.25682688,-95.91974761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10678054.82,4320994.641,33786,148933,TAP148933,TULSA,OK,74112,TAP,IN SERVICE,TULSA,40143,USA,36.14792413,-95.92259851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10676033.33,4321011.895,33787,148934,TAP148934,TULSA,OK,74112,TAP,IN SERVICE,TULSA,40143,USA,36.14804929,-95.90443915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682006.91,4320993.271,33788,148935,TAP148935,TULSA,OK,74104,TAP,IN SERVICE,TULSA,40143,USA,36.14791419,-95.95810074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10678514.71,4304254.469,33789,148936,TAP148936,TULSA,OK,74137,TAP,IN SERVICE,TULSA,40143,USA,36.0263992,-95.92672973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10681995.89,4307988.5,33790,148937,TAP148937,TULSA,OK,74136,TAP,IN SERVICE,TULSA,40143,USA,36.0535226,-95.95800173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10678474.7,4307992.778,33791,148938,TAP148938,TULSA,OK,74136,TAP,IN SERVICE,TULSA,40143,USA,36.05355367,-95.92637033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10677012.93,4309505.073,33792,148939,TAP148939,TULSA,OK,74136,TAP,IN SERVICE,TULSA,40143,USA,36.06453607,-95.91323908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10677482.77,4309509.988,33793,148940,RISER148940,TULSA,OK,74136,RISER,IN SERVICE,TULSA,40143,USA,36.06457176,-95.91745965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,138,138,Y,Y
-10678100.09,4296033.233,33794,148941,TAP148941,BIXBY,OK,74008,TAP,IN SERVICE,TULSA,40143,USA,35.96664855,-95.92300519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10685981.1,4310983.044,33795,148942,TAP148942,TULSA,OK,74132,TAP,IN SERVICE,TULSA,40143,USA,36.07526773,-95.99380152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10682538.13,4306669.914,33796,148943,TAP148943,TULSA,OK,74137,TAP,IN SERVICE,TULSA,40143,USA,36.04394566,-95.96287275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10681015.03,4304026.021,33797,148944,TAP148944,TULSA,OK,74137,TAP,IN SERVICE,TULSA,40143,USA,36.02473948,-95.94919053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10684557.31,4339559.17,33798,148945,TULSA NORTH (345KV),SPERRY,OK,74073,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.28247309,-95.98101138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/24/2014 0:00,5,345,138,N,Y
-10684506.62,4339209.8,33799,148946,TULSA NORTH (138KV),SPERRY,OK,74073,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.27994312,-95.98055601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/24/2014 0:00,9,138,138,N,N
-10682249.33,4300174.247,33800,148947,RIVERSIDE (138KV),JENKS,OK,74037,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.99675044,-95.96027841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,13,138,-999999,Y,N
-10679475.59,4298429.008,33801,148948,GREEN COUNTRY,BIXBY,OK,74008,SUBSTATION,IN SERVICE,TULSA,40143,USA,35.98406533,-95.93536145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,345,345,Y,Y
-10827082.73,4415187.707,33802,148950,TAP148950,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.82820465,-97.261339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10811481.58,4414873.349,33803,148951,TAP148951,NEWKIRK,OK,74647,TAP,IN SERVICE,KAY,40071,USA,36.82594424,-97.1211915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10807669.19,4392684.712,33804,148952,TAP148952,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.66622715,-97.08694417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10805496.94,4392204.935,33805,148953,TAP148953,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.66276998,-97.0674305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10809506.06,4399725.321,33806,148954,TAP148954,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.7169425,-97.10344505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10807871.02,4400232.599,33807,148955,TAP148955,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.72059526,-97.08875723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10827159.65,4413878.425,33808,148956,TAP148956,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.81878975,-97.26202997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10829459.24,4402853.831,33809,148957,TAP148957,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.73946724,-97.28268751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10831575.96,4392690.446,33810,148958,TAP148958,TONKAWA,OK,74653,TAP,IN SERVICE,KAY,40071,USA,36.66626847,-97.30170238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10805491,4393978.427,33811,148959,TAP148959,PONCA CITY,OK,74604,TAP,IN SERVICE,KAY,40071,USA,36.67554864,-97.06737716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10800545.56,4450996.686,33812,148961,TAP148961,ARKANSAS CITY,KS,67005,TAP,IN SERVICE,COWLEY,20035,USA,37.08525342,-97.02295155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10802478.57,4455035.1,33813,148962,TAP148962,ARKANSAS CITY,KS,67005,TAP,IN SERVICE,COWLEY,20035,USA,37.11418803,-97.04031606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10833480.98,4413878.888,33814,148963,TAP148963,BLACKWELL,OK,74631,TAP,IN SERVICE,KAY,40071,USA,36.81879309,-97.31881544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10812581.36,4436863.625,33815,148964,UNKNOWN148964,NEWKIRK,OK,74647,SUBSTATION,IN SERVICE,KAY,40071,USA,36.98390526,-97.13107093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,0,-999999,-999999,N,N
-10811988.76,4413655.684,33816,148965,UNKNOWN148965,PONCA CITY,OK,74601,SUBSTATION,IN SERVICE,KAY,40071,USA,36.81718793,-97.12574756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,4,345,69,Y,Y
-10804190.03,4362422.267,33817,148966,SOONER,RED ROCK,OK,74651,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.4478583,-97.05569037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,10,345,138,N,N
-10805581.22,4378622.976,33818,148967,TAP148967,MARLAND,OK,74644,TAP,IN SERVICE,NOBLE,40103,USA,36.56483672,-97.06818766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10805581.02,4366611.554,33819,148968,TAP148968,RED ROCK,OK,74651,TAP,IN SERVICE,NOBLE,40103,USA,36.4781243,-97.0681858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10805566.85,4336583.867,33820,148969,TAP148969,MORRISON,OK,73061,TAP,IN SERVICE,NOBLE,40103,USA,36.26092475,-97.06805857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10801746.18,4317597.58,33821,148970,TAP148970,STILLWATER,OK,74075,TAP,IN SERVICE,PAYNE,40119,USA,36.12327843,-97.03373693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10845615.91,4373231.67,33822,148971,TAP148971,BILLINGS,OK,74630,TAP,IN SERVICE,NOBLE,40103,USA,36.52592803,-97.42782538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10835374.88,4378036.4,33823,148972,TAP148972,BILLINGS,OK,74630,TAP,IN SERVICE,NOBLE,40103,USA,36.5606044,-97.33582864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10813134.36,4388302.93,33824,148973,TAP148973,PONCA CITY,OK,74601,TAP,IN SERVICE,KAY,40071,USA,36.63464715,-97.13603865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10801694.12,4325576.093,33825,148974,TAP148974,STILLWATER,OK,74075,TAP,IN SERVICE,PAYNE,40119,USA,36.18115034,-97.03326921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10800304.65,4323088.009,33826,148975,TAP148975,STILLWATER,OK,74075,TAP,IN SERVICE,PAYNE,40119,USA,36.16310768,-97.02078738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10843440.94,4335545.798,33827,148976,TAP148976,PERRY,OK,73077,TAP,IN SERVICE,NOBLE,40103,USA,36.25340524,-97.4082873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10806170.03,4318020.48,33828,148977,UNKNOWN148977,STILLWATER,OK,74075,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.126347,-97.073477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10550349.74,4032435.176,33829,148978,TAP148978,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.0270531,-94.77540427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,138,138,Y,Y
-10571777.03,4394064.754,33830,148979,TAP148979,AFTON,OK,74331,TAP,IN SERVICE,OTTAWA,40115,USA,36.6761706,-94.96788885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10590893.8,4032956.104,33831,148980,TAP148980,VALLIANT,OK,74764,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.03093133,-95.13961769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10588117.03,4201889.512,33832,148981,TAP148981,STIGLER,OK,74462,TAP,IN SERVICE,HASKELL,40061,USA,35.27920861,-95.11467359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10591526.8,4241006.81,33833,148982,TAP148982,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.56556165,-95.14530407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10589734.87,4239785.07,33834,148983,TAP148983,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.55663347,-95.12920689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10591109.42,4241171.33,33835,148984,TAP148984,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.56676385,-95.14155468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10588706.32,4291089.578,33836,148986,TAP148986,HULBERT,OK,74441,TAP,IN SERVICE,CHEROKEE,40021,USA,35.93069705,-95.11996728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10590169.31,4310433.533,33837,148987,TAP148987,HULBERT,OK,74441,TAP,IN SERVICE,CHEROKEE,40021,USA,36.07127786,-95.13310949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10863697.33,4057939.072,33838,148988,TAP148988,RINGLING,OK,73456,TAP,IN SERVICE,JEFFERSON,40067,USA,34.21671695,-97.59025358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10907188.65,4051044.651,33839,148989,TAP148989,WAURIKA,OK,73573,TAP,IN SERVICE,JEFFERSON,40067,USA,34.16548745,-97.98094272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10907451.42,4065780.25,33840,148990,TAP148990,WAURIKA,OK,73573,TAP,IN SERVICE,JEFFERSON,40067,USA,34.27494358,-97.98330326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10907567.07,4075543.638,33841,148993,TAP148993,COMANCHE,OK,73529,TAP,IN SERVICE,STEPHENS,40137,USA,34.34738772,-97.98434213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10855050.65,4054009.969,33842,148996,TAP148996,WILSON,OK,73463,TAP,IN SERVICE,CARTER,40019,USA,34.18752527,-97.51257911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10858623.2,4059232.854,33843,148997,TAP148997,HEALDTON,OK,73438,TAP,IN SERVICE,CARTER,40019,USA,34.22632703,-97.54467181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10858622.53,4059210.365,33844,148998,TAP148998,HEALDTON,OK,73438,TAP,IN SERVICE,CARTER,40019,USA,34.22615999,-97.54466587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10385802.69,4445218.752,33845,148999,DOWNTOWN,NIXA,MO,65714,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.04383621,-93.29725297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.nixa.com/index.aspx?page=214&recordid=78",10/1/2014 0:00,IMAGERY,9/24/2015 0:00,0,-999999,-999999,N,N
-10533317.68,4451519.337,33846,149000,TAP149000,GALENA,KS,66739,TAP,IN SERVICE,CHEROKEE,20021,USA,37.08899875,-94.62240261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,3,69,69,N,N
-10542035.74,4449254.705,33847,149001,TAP149001,RIVERTON,KS,66770,TAP,IN SERVICE,CHEROKEE,20021,USA,37.07276898,-94.70071827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10551982.22,4438856.03,33848,149002,TAP149002,PICHER,OK,66713,TAP,IN SERVICE,OTTAWA,40115,USA,36.99820098,-94.79006906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10553761.85,4420152.559,33849,149003,TAP149003,MIAMI,OK,74354,TAP,IN SERVICE,OTTAWA,40115,USA,36.8638958,-94.80605575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10558726.49,4424208.128,33850,149004,TAP149004,MIAMI,OK,74354,TAP,IN SERVICE,OTTAWA,40115,USA,36.89303797,-94.85065389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10558723.34,4423207.693,33851,149005,TAP149005,MIAMI,OK,74354,TAP,IN SERVICE,OTTAWA,40115,USA,36.88585016,-94.85062559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10486936.55,4436211.47,33852,149006,TAP149006,PIERCE CITY,MO,65723,TAP,IN SERVICE,NEWTON,29145,USA,36.97922539,-94.20575387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10491113.16,4414728.188,33853,149007,TAP149007,GRANBY,MO,64844,TAP,IN SERVICE,NEWTON,29145,USA,36.82490043,-94.243273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10497192.58,4438321.537,33854,149008,UNKNOWN149008,DIAMOND,MO,64840,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.9943662,-94.29788538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10478114.62,4446076.286,33855,149009,UNKNOWN149009,SARCOXIE,MO,64862,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.04998459,-94.12650511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10992528.33,4309572.336,33856,149010,TAP149010,WEATHERFORD,OK,73096,TAP,IN SERVICE,DEWEY,40043,USA,36.0650245,-98.74756207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10955502.83,4309514.639,33857,149011,TAP149011,BINGER,OK,73009,TAP,IN SERVICE,BLAINE,40011,USA,36.06460554,-98.41495634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10901071.17,4307747.322,33858,149012,TAP149012,HENNESSEY,OK,73742,TAP,IN SERVICE,KINGFISHER,40073,USA,36.051771,-97.92598847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10902793.88,4280952.657,33859,149013,TAP149013,KINGFISHER,OK,73750,TAP,IN SERVICE,KINGFISHER,40073,USA,35.85692767,-97.94146385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10889056.89,4300546.093,33860,149015,TAP149015,HENNESSEY,OK,73742,TAP,IN SERVICE,KINGFISHER,40073,USA,35.99945291,-97.81806237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10870181.22,4286733.493,33861,149016,TAP149016,CRESCENT,OK,73028,TAP,IN SERVICE,LOGAN,40083,USA,35.89900495,-97.64849928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10912725.56,4281820.057,33862,149017,TAP149017,KINGFISHER,OK,73750,TAP,IN SERVICE,KINGFISHER,40073,USA,35.86324269,-98.03068158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10903804.22,4281940.353,33863,149018,TAP149018,OSWEGO,OK,67356,TAP,IN SERVICE,KINGFISHER,40073,USA,35.86411845,-97.95053985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10993202.56,4291270.178,33864,149019,TATONGA,WEATHERFORD,OK,73096,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.9320107,-98.75361878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/30/2018 0:00,6,345,345,N,N
-10863831.34,4251092.654,33865,149020,LONE OAK,OKLAHOMA CITY,OK,73012,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.63922854,-97.59145734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.huffingtonpost.com/2012/05/03/oklahoma-city-power-outage-snake_n_1473975.html",11/21/2014 0:00,IMAGERY,9/25/2015 0:00,2,138,138,Y,Y
-11053840.78,4255021.193,33866,149021,TAP149021,BUTLER,OK,73625,TAP,IN SERVICE,CUSTER,40039,USA,35.66790419,-99.29834117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11017252.7,4274860.19,33867,149022,TAP149022,PUTNAM,OK,73659,TAP,IN SERVICE,DEWEY,40043,USA,35.81255793,-98.96966486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10902746.92,4263020.75,33868,149023,TAP149023,OKARCHE,OK,73762,TAP,IN SERVICE,KINGFISHER,40073,USA,35.72626365,-97.94104197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10902762.93,4275151.259,33869,149024,TAP149024,KINGFISHER,OK,73750,TAP,IN SERVICE,KINGFISHER,40073,USA,35.81467827,-97.94118576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10883044.62,4271905.089,33870,149025,TAP149025,OKARCHE,OK,73762,TAP,IN SERVICE,KINGFISHER,40073,USA,35.79102782,-97.76405322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-10903786.07,4277895.919,33871,149026,TAP149026,KINGFISHER,OK,73750,TAP,IN SERVICE,KINGFISHER,40073,USA,35.83466941,-97.95037684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10870074.19,4271946.364,33872,149027,TAP149027,EDMOND,OK,73034,TAP,IN SERVICE,LOGAN,40083,USA,35.79132858,-97.64753786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10850284.12,4260893.416,33873,149029,TAP149029,EDMOND,OK,73034,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.7107482,-97.46976058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10850267.71,4260893.416,33874,149030,TAP149030,EDMOND,OK,73034,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.7107482,-97.46961322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10855200.35,4257841.97,33875,149031,TAP149031,EDMOND,OK,73012,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.68848758,-97.51392385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10855199.55,4257822.92,33876,149032,TAP149032,EDMOND,OK,73012,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.68834859,-97.51391672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10855197.95,4254991.433,33877,149033,TAP149033,EDMOND,OK,73003,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.667687,-97.5139023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10870748.51,4265303.359,33878,149034,SPRING CREEK,CASHION,OK,73016,SUBSTATION,IN SERVICE,LOGAN,40083,USA,35.74290821,-97.65359534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,345,-999999,N,N
-10869826.7,4250690.49,33879,149035,NORTHWEST,OKLAHOMA CITY,OK,73013,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.63629244,-97.64531459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,8,345,138,N,Y
-10824878.08,4053728.664,33880,149036,SUNNYSIDE,LONE GROVE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.1854349,-97.24153431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,7,345,138,N,Y
-10598737.02,4093851.889,33881,149037,NASHOBA,NASHOBA,OK,74558,SUBSTATION,IN SERVICE,PUSHMATAHA,40127,USA,34.48306593,-95.21007457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/BrokenBow-LoneOak/docs/PSO-trans-brkn-bow-lone-oak_090814.pdf",12/3/2014 0:00,IMAGERY,9/25/2015 0:00,1,138,138,Y,Y
-10780855.55,4076758.357,33882,149038,TAP149038,INDIANOLA,OK,74442,TAP,IN SERVICE,JOHNSTON,40069,USA,34.35639654,-96.84607315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10781374.09,4077720.664,33883,149039,TAP149039,MILL CREEK,OK,74856,TAP,IN SERVICE,JOHNSTON,40069,USA,34.36353268,-96.85073132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10813866.77,4056056.36,33884,149040,TAP149040,ARDMORE,OK,73401,TAP,IN SERVICE,CARTER,40019,USA,34.20273041,-97.14261803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10829474.17,4051324.099,33885,149041,TAP149041,LONE GROVE,OK,73443,TAP,IN SERVICE,CARTER,40019,USA,34.16756451,-97.28282162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10804681.99,4051402.028,33886,149046,TAP149046,ARDMORE,OK,73401,TAP,IN SERVICE,CARTER,40019,USA,34.16814372,-97.06010976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10672814.92,4063147.955,33887,149047,TAP149047,ATOKA,OK,74525,TAP,IN SERVICE,ATOKA,40005,USA,34.25540131,-95.87552766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10617939.84,4029097.871,33888,149049,TAP149049,HUGO,OK,74743,TAP,IN SERVICE,CHOCTAW,40023,USA,34.00220324,-95.38257649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10689278.46,4032385.805,33889,149050,TAP149050,BENNINGTON,OK,74723,TAP,IN SERVICE,BRYAN,40013,USA,34.02668554,-96.02342218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10719480.46,4036408.693,33890,149051,TAP149051,CADDO,OK,74729,TAP,IN SERVICE,BRYAN,40013,USA,34.05663077,-96.29473139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10734848.8,4039588.232,33891,149052,TAP149052,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.08029088,-96.4327875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10733988.4,4041517.476,33892,149053,TAP149053,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.09464386,-96.42505843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10741759.47,4040271.39,33893,149054,TAP149054,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.08537365,-96.4948671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10734004.74,4029447.486,33894,149056,TAP149056,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.00480685,-96.42520517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10768509.01,4030399.881,33895,149057,TAP149057,KINGSTON,OK,73439,TAP,IN SERVICE,MARSHALL,40095,USA,34.01189898,-96.73516228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10741359.71,4039977.464,33896,149058,TAP149058,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.08318684,-96.491276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10810085.98,4023534.109,33897,149059,TAP149059,MARIETTA,OK,73448,TAP,IN SERVICE,LOVE,40085,USA,33.96075881,-97.10865457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
