X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10733988.4,4041645.714,33898,149060,TAP149060,DURANT,OK,74701,TAP,IN SERVICE,BRYAN,40013,USA,34.09559783,-96.42505843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10768700.69,4040794.913,33899,149061,TAP149061,MADILL,OK,73446,TAP,IN SERVICE,MARSHALL,40095,USA,34.0892685,-96.73688424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9858743.198,3902994.198,33900,149062,S. MACON,MACON,MS,39341,SUBSTATION,IN SERVICE,NOXUBEE,28103,USA,33.05791848,-88.56259697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/17/2014 0:00,IMAGERY,10/1/2015 0:00,3,161,-999999,N,N
-9858171.277,3893002.178,33901,149063,SHUQUALAK,SHUQUALAK,MS,39361,SUBSTATION,IN SERVICE,NOXUBEE,28103,USA,32.98265686,-88.55745931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/17/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-10502216.01,4866875.227,33902,149064,FAIRPORT,MAYSVILLE,MO,64469,SUBSTATION,IN SERVICE,DEKALB,29063,USA,40.00641977,-94.34301158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/1/2014 0:00,IMAGERY,9/29/2015 0:00,3,345,161,N,Y
-10468012.23,3960535.707,33903,149065,SUGAR HILL,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.49007763,-94.03575383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/studies/files/2006_Generation_Studies/GEN-2006-010FS.pdf",8/2/2016 0:00,IMAGERY,8/25/2016 0:00,4,138,69,N,N
-10475846.99,3981200.018,33904,149066,UNKNOWN149066,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.64475166,-94.10613469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2016 0:00,IMAGERY,8/16/2016 0:00,1,69,69,N,N
-10475899.97,3981184.109,33905,149067,TAP149067,ASHDOWN,AR,71822,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.64463269,-94.10661058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,3,69,69,N,N
-10476163.62,3982235.763,33906,149068,UNKNOWN149068,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.652497,-94.108979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,3,69,69,N,N
-10480136.86,3986398.008,33907,149069,PATTERSON,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.68361539,-94.14467122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/studies/files/2006_Generation_Studies/GEN-2006-010FS.pdf",3/18/2015 0:00,IMAGERY,8/25/2016 0:00,9,138,69,N,N
-10470663.68,3986467.403,33908,149070,ASHDOWN REA,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.68413411,-94.05957218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/studies/files/2006_Generation_Studies/GEN-2006-010FS.pdf",3/18/2015 0:00,IMAGERY,8/25/2016 0:00,1,138,138,Y,Y
-10477962.99,3985197.039,33909,149071,ASHDOWN 69,ASHDOWN,AR,71822,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.67463768,-94.12514298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/studies/files/2006_Generation_Studies/GEN-2006-010FS.pdf",3/18/2015 0:00,IMAGERY,8/25/2016 0:00,2,69,69,N,N
-9966838.079,4464135.944,33910,149072,KELSO,SCOTT CITY,MO,63780,SUBSTATION,IN SERVICE,SCOTT,29201,USA,37.17935364,-89.53362981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,4,345,161,N,Y
-10000475.91,4475169.765,33911,149073,LUTESVILLE,WHITEWATER,MO,63785,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.25828478,-89.83580361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,3,345,345,N,N
-9820603.783,4442212.271,33912,149074,BARKLEY,KUTTAWA,KY,42055,SUBSTATION,IN SERVICE,LYON,21143,USA,37.0222763,-88.21998477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",3/4/2015 0:00,IMAGERY,10/1/2015 0:00,8,161,69,N,Y
-9839957.567,4442529.302,33913,149075,MARSHALL,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.02455006,-88.39384277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/22/2015 0:00,IMAGERY,10/18/2017 0:00,11,500,161,N,N
-9832915.741,4445390.253,33914,149076,EAST CALVERT,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.04506588,-88.33058498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2015 0:00,IMAGERY,10/1/2015 0:00,2,161,161,N,N
-9835163.507,4446900.696,33915,149077,CALVERT,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.055895,-88.350777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2015 0:00,IMAGERY,10/1/2015 0:00,6,161,161,N,N
-9882735.335,4460072.818,33916,149078,SHAWNEE,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.150267,-88.778122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/20/2015 0:00,IMAGERY,10/1/2015 0:00,17,500,161,N,N
-10000916.17,4420669.964,33917,149079,ESSEX,BLOOMFIELD,MO,63825,SUBSTATION,IN SERVICE,STODDARD,29207,USA,36.86761435,-89.83975849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/AECI/",10/2/2014 0:00,IMAGERY,9/28/2015 0:00,4,345,161,N,Y
-9826029.854,4441277.824,33918,149080,KENTUCKY DAM,GRAND RIVERS,KY,42045,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.015574,-88.268728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/27/2015 0:00,IMAGERY,10/1/2015 0:00,11,161,69,N,Y
-10398009.2,4616335.819,33919,149081,TRUMAN,WARSAW,MO,65355,SUBSTATION,IN SERVICE,BENTON,29015,USA,38.26081354,-93.40690591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swpa.gov/PDFs/SWPASystemMap2006.pdf",9/11/2014 0:00,IMAGERY,9/29/2015 0:00,3,161,161,Y,Y
-10651877.4,4613832.691,33920,149082,WOLF CREEK,WESTPHALIA,KS,66093,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.24315539,-95.68744274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,6,345,69,N,Y
-10048314.12,4598213.455,33921,149083,RUSH ISLAND,FESTUS,MO,63028,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.13287372,-90.26554155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,10,345,345,N,N
-11002888.42,4601908.092,33922,149084,SEWARD,SAINT JOHN,KS,67576,SUBSTATION,IN SERVICE,STAFFORD,20185,USA,38.15897527,-98.84062835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,115,69,N,N
-10886010.77,4595466.972,33923,149085,RENO,BUHLER,KS,67522,SUBSTATION,IN SERVICE,RENO,20155,USA,38.11346455,-97.79069859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,345,-999999,Y,N
-10572723.07,4786278.565,33924,149086,IATAN,WESTON,MO,64098,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.44959652,-94.97638727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,6,345,-999999,N,N
-10312589.45,4800488.401,33925,149087,THOMAS HILL,HUNTSVILLE,MO,65259,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.54809533,-92.6395672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/2/2014 0:00,IMAGERY,9/25/2015 0:00,15,161,69,N,Y
-10572660.97,4786496.417,33926,149088,IATAN,WESTON,MO,64098,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.45110767,-94.97582946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10528711.71,4769138.51,33927,149089,NASHUA,KANSAS CITY,MO,64165,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.33060055,-94.58102651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/1/2014 0:00,IMAGERY,9/25/2015 0:00,5,161,161,Y,Y
-10189563.23,4766258.837,33928,149090,AUDRAIN,VANDALIA,MO,63382,SUBSTATION,IN SERVICE,AUDRAIN,29007,USA,39.31058832,-91.53440391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",10/2/2014 0:00,IMAGERY,9/28/2015 0:00,3,345,345,Y,Y
-10553821.77,4770507.426,33929,149091,UNKNOWN149091,PLATTE CITY,MO,64079,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.3401118,-94.80659405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10650954.74,4761199.522,33930,149092,HOYT,HOYT,KS,66440,SUBSTATION,IN SERVICE,JACKSON,20085,USA,39.27541486,-95.67915432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,345,-999999,N,N
-10578951.8,4759305.919,33931,149093,STRANGER CREEK,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.26224557,-95.03234089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,9,345,-999999,N,N
-10544648.86,4774034.491,33932,149094,PLATTE CITY,PLATTE CITY,MO,64079,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.36461192,-94.72419238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/2/2014 0:00,IMAGERY,10/2/2014 0:00,5,161,69,Y,Y
-10542356.66,4449069.097,33933,149095,TAP149095,RIVERTON,KS,66770,TAP,IN SERVICE,CHEROKEE,20021,USA,37.07143865,-94.70360114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10535968.33,4417961.38,33934,149097,TAP149097,WYANDOTTE,OK,74370,TAP,IN SERVICE,OTTAWA,40115,USA,36.84814599,-94.64621385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10523272.15,4439256.9,33935,149098,TAP149098,JOPLIN,MO,64804,TAP,IN SERVICE,NEWTON,29145,USA,37.00107694,-94.53216211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10526146.62,4418069.347,33936,149099,TAP149099,SENECA,MO,64865,TAP,IN SERVICE,NEWTON,29145,USA,36.84892211,-94.5579839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10523233.93,4380204.464,33937,149100,TAP149100,NOEL,MO,64854,TAP,IN SERVICE,MCDONALD,29119,USA,36.5762465,-94.53181873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10518006.19,4432677.72,33938,149101,TAP149101,NEOSHO,MO,64850,TAP,IN SERVICE,NEWTON,29145,USA,36.95386218,-94.4848572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10510285.23,4426415.227,33939,149102,TAP149102,NEOSHO,MO,64850,TAP,IN SERVICE,NEWTON,29145,USA,36.90889288,-94.4154986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10506978.36,4215428.95,33940,149103,TAP149103,FORT SMITH,AR,72903,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.37843745,-94.38579251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10531431.09,4417028.418,33941,149104,UNKNOWN149104,SENECA,MO,64865,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.84143903,-94.60545514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10524215.38,4446756.592,33942,149105,UNKNOWN149105,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.05486192,-94.54063525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10544331.44,4375147.902,33943,149106,TAP149106,JAY,OK,74346,TAP,IN SERVICE,DELAWARE,40041,USA,36.53975959,-94.72134097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,3,69,69,Y,Y
-10516680.42,4452881.829,33944,149107,UNKNOWN149107,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.09876156,-94.47294763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10515203.34,4445941.965,33945,149108,UNKNOWN149108,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.04902156,-94.45967874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10511845.07,4445111.117,33946,149109,UNKNOWN149109,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.04306445,-94.42951094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10517132,4446729.191,33947,149110,UNKNOWN149110,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.05466548,-94.47700416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10506446.36,4420913.743,33948,149111,UNKNOWN149111,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.86936631,-94.38101345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10510935.01,4217930.193,33949,149112,J STREET,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.39675542,-94.4213357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,161,161,Y,Y
-10509108.2,4215831.536,33950,149113,BELLE AVE,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.38138609,-94.40492515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10507012.54,4215184.203,33951,149114,ALBERT PIKE,FORT SMITH,AR,72903,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.37664481,-94.38609952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,1,69,69,Y,Y
-10505787.35,4215528.249,33952,149115,PARK VIEW,FORT SMITH,AR,72903,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.37916475,-94.37509349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10542194.43,4449293.579,33953,149116,RIVERTON,RIVERTON,KS,66770,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.07304761,-94.7021438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/3/2014 0:00,5,161,161,N,N
-10511767.92,4213476.632,33954,149117,ARKOMA,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.36413667,-94.42881788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,161,161,Y,Y
-10511517.84,4217191.093,33955,149118,THIRD STREET,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.39134302,-94.42657138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,6,161,69,Y,Y
-10540313.25,4047476.411,33956,149119,BROKEN BOW,BROKEN BOW,OK,74728,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.13896115,-94.68524495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/BrokenBow-LoneOak/",10/21/2014 0:00,IMAGERY,9/25/2015 0:00,4,138,138,N,N
-10506305.93,3994622.574,33957,149120,TAP149120,FOREMAN,AR,71836,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.745072,-94.379752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY,8/25/2016 0:00,3,69,69,N,N
-10510458.1,3987912.782,33958,149121,FOREMAN CEMENT,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.69493757,-94.41705159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",9/19/2016 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10069428.28,4571932.538,33959,149122,ST FRANCOIS,BONNE TERRE,MO,63628,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.94693727,-90.45521325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20MO%20Transferred%20Facilities.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,10,345,138,Y,Y
-10244716.87,4572582.983,33960,149123,FRANKS,DIXON,MO,65459,SUBSTATION,IN SERVICE,PULASKI,29169,USA,37.95154483,-92.02985746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20MO%20Transferred%20Facilities.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,8,345,161,N,Y
-9966124.526,4262906.243,33961,149124,LIGHTFOOT,RIPLEY,TN,38063,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.72542858,-89.52721985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9965363.909,4266323.879,33962,149125,RIPLEY,RIPLEY,TN,38063,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.75034863,-89.52038711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9960186.718,4274125.41,33963,149126,CURVE,RIPLEY,TN,38063,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.80720505,-89.47387962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9890954.499,4259410.151,33964,149127,MOIZE CREEK,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.6999284,-88.85195601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9885441.371,4257849.936,33965,149128,DYER CREEK,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.6885457,-88.80243074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9884088.864,4259747.755,33966,149129,JACKSON,OAKFIELD,TN,38362,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.70239121,-88.79028096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,500,161,Y,N
-9839391.674,4280758.25,33967,149130,CLARKSBURG,YUMA,TN,38390,SUBSTATION,IN SERVICE,CARROLL,47017,USA,35.85551225,-88.38875927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9896830.918,4251227.725,33968,149131,MADISON WEST,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.64021463,-88.90474478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9882602.998,4253691.696,33969,149132,ALUMAX,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.65820092,-88.7769332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9878386.689,4257666.678,33970,149133,ROLLINS,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.68720862,-88.73905745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9826311.745,4250730.336,33971,149134,WESTT LEXINGTON CHESTERFIELD,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.63658335,-88.27126027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9810599.273,4252360.298,33972,149135,PARSONS,PARSONS,TN,38363,SUBSTATION,IN SERVICE,DECATUR,47039,USA,35.6484826,-88.13011274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,N,N
-9813819.394,4285037.503,33973,149136,HOLLADAY,HOLLADAY,TN,38341,SUBSTATION,IN SERVICE,BENTON,47005,USA,35.88666258,-88.15903957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9838345.524,4262122.292,33974,149137,BUD CROCKETT DRIVE,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.71971122,-88.37936155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,161,N,N
-9848834.951,4258090.034,33975,149138,SAND RIDGE,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.69029746,-88.47358967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9886392.277,4275791.553,33976,149139,MEDINA,MEDINA,TN,38355,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.81934239,-88.81097287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9920202.635,4272234.467,33977,149140,ALAMO,ALAMO,TN,38001,SUBSTATION,IN SERVICE,CROCKETT,47033,USA,35.79342787,-89.11469648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9771014.786,4270770.758,33978,149141,LOBELVILLE,LOBELVILLE,TN,37097,SUBSTATION,IN SERVICE,PERRY,47135,USA,35.78276182,-87.77451924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/8/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-9890528.451,4254435.129,33979,149142,CARRIAGEHOUSE,JACKSON,TN,38305,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.66362698,-88.84812875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/28/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-10185110.35,4634060.958,33980,149143,BLAND,OWENSVILLE,MO,65066,SUBSTATION,IN SERVICE,GASCONADE,29073,USA,38.38573147,-91.494403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY,9/24/2015 0:00,4,345,345,N,N
-10075404.33,4649631.474,33981,149144,TYSON,FENTON,MO,63026,SUBSTATION,IN SERVICE,JEFFERSON,29099,USA,38.495287,-90.508897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20MO%20Transferred%20Facilities.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,10,345,138,N,Y
-10535405.37,4628688.387,33982,149145,LA CYGNE,LARNED,KS,67550,SUBSTATION,IN SERVICE,LINN,20107,USA,38.347891,-94.64115665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,345,345,N,N
-10947294.27,4640835.81,33983,149146,UNKNOWN149146,CHASE,KS,67524,SUBSTATION,IN SERVICE,RICE,20159,USA,38.43342036,-98.34121767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,4,230,-999999,Y,N
-10693878.6,4642412.259,33984,149147,LANG,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.44451264,-96.06474593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,345,115,N,N
-10607313.13,4266988.443,33985,149148,MUSKOGEE,MUSKOGEE,OK,74403,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.75519346,-95.28711511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,7,345,345,N,N
-10611333.35,4116408.61,33986,149149,SARDIS,CLAYTON,OK,74536,SUBSTATION,IN SERVICE,PUSHMATAHA,40127,USA,34.64992558,-95.32322929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/BrokenBow-LoneOak/docs/PSO-trans-brkn-bow-lone-oak_090814.pdf",10/30/2014 0:00,IMAGERY,9/25/2015 0:00,1,138,138,Y,Y
-10635914.47,4146544.289,33987,149150,LONE OAK,HARTSHORNE,OK,74547,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.87232618,-95.54404525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/BrokenBow-LoneOak/docs/PSO-trans-brkn-bow-lone-oak_090814.pdf",10/30/2014 0:00,IMAGERY,9/25/2015 0:00,6,138,69,Y,Y
-10640246.49,4305112.2,33988,149151,TAP149151,COWETA,OK,74429,TAP,IN SERVICE,WAGONER,40145,USA,36.03263044,-95.58296048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10024156.33,4163374.983,33989,149153,FREEPORT,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,34.99627529,-90.04852841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/3/2014 0:00,IMAGERY,12/18/2018 0:00,15,500,161,N,Y
-10024452.42,4164582.239,33990,149154,SOUTHHAVEN,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.00515889,-90.05118823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,Y,Y
-9838565.72,4175274.652,33991,149155,TULU,MICHIE,TN,38357,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.08379693,-88.3813396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9825070.298,4170468.22,33992,149156,COUNCE,COUNCE,TN,38326,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.04845709,-88.26010816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9824172.174,4173827.964,33993,149157,PICKWICK LANDING DAM,SAVANNAH,TN,38372,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.0731616,-88.25204018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,7,161,-999999,N,N
-9866442.683,4172783.439,33994,149158,RAMER,RAMER,TN,38367,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.06548191,-88.63176262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9969095.904,4169723.133,33995,149159,ROSSVILLE,ROSSVILLE,TN,38066,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.04297738,-89.55391219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/14/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-10768162,4159257.782,33996,149160,SEMINOLE,KONAWA,OK,74849,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,34.96597161,-96.73204504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,12,345,138,N,Y
-11046991.29,4168880.158,33997,149161,TAP149161,LONE WOLF,OK,73655,TAP,IN SERVICE,KIOWA,40075,USA,35.03677732,-99.23681123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11022507.32,4174799.77,33998,149162,TAP149162,STONEWALL,OK,74871,TAP,IN SERVICE,KIOWA,40075,USA,35.08030599,-99.01686795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10976769.51,4171908.59,33999,149163,TAP149163,CARNEGIE,OK,73015,TAP,IN SERVICE,CADDO,40015,USA,35.05904918,-98.60599821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10718168.76,4174434.847,34000,149165,TAP149165,HOLDENVILLE,OK,74848,TAP,IN SERVICE,HUGHES,40063,USA,35.07762328,-96.28294817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10718172.83,4174834.671,34001,149166,TAP149166,HOLDENVILLE,OK,74848,TAP,IN SERVICE,HUGHES,40063,USA,35.08056256,-96.28298472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10932182.25,4171201.797,34002,149167,TAP149167,ANADARKO,OK,73005,TAP,IN SERVICE,CADDO,40015,USA,35.05385178,-98.20546402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10932309.47,4175157.069,34003,149168,TAP149168,ANADARKO,OK,73005,TAP,IN SERVICE,CADDO,40015,USA,35.08293258,-98.20660687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10741691.11,4175781.432,34004,149169,TAP149169,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.0875222,-96.49425305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10731662.53,4174869.34,34005,149170,TAP149170,HOLDENVILLE,OK,74848,TAP,IN SERVICE,HUGHES,40063,USA,35.08081742,-96.40416475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10534092.58,4162110.516,34006,149171,TAP149171,POTEAU,OK,74953,TAP,IN SERVICE,LE FLORE,40079,USA,34.98696967,-94.62936369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10544837.89,4161952.81,34007,149172,TAP149172,WISTER,OK,74966,TAP,IN SERVICE,LE FLORE,40079,USA,34.985809,-94.72589042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10586882.31,4162887.563,34008,149173,TAP149173,RED OAK,OK,74563,TAP,IN SERVICE,LATIMER,40077,USA,34.99268834,-95.10358193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10905952.82,4172636.71,34009,149174,TAP149174,CHICKASHA,OK,73018,TAP,IN SERVICE,GRADY,40051,USA,35.06440306,-97.96984106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10896473.18,4160317.04,34010,149177,TAP149177,PRYOR,OK,74361,TAP,IN SERVICE,GRADY,40051,USA,34.9737691,-97.88468401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10817748.93,4165938.37,34011,149178,TAP149178,LEXINGTON,OK,73051,TAP,IN SERVICE,CLEVELAND,40027,USA,35.01513684,-97.17749204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10825582.03,4166534.78,34012,149179,TAP149179,LEXINGTON,OK,73051,TAP,IN SERVICE,CLEVELAND,40027,USA,35.01952463,-97.24785797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11129652.57,4384552.071,34013,149180,TAP149180,LAVERNE,OK,73848,TAP,IN SERVICE,HARPER,40059,USA,36.607604,-99.97937008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11117834.54,4396754.823,34014,149181,TAP149181,LAVERNE,OK,73848,TAP,IN SERVICE,HARPER,40059,USA,36.69554931,-99.87320698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11117847.11,4392517.38,34015,149182,TAP149182,LAVERNE,OK,73848,TAP,IN SERVICE,HARPER,40059,USA,36.66502141,-99.87331987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11117825.26,4384549.1,34016,149183,TAP149183,LAVERNE,OK,73848,TAP,IN SERVICE,HARPER,40059,USA,36.60758257,-99.87312357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11090775.42,4408251.521,34017,149184,TAP149184,BUFFALO,OK,73834,TAP,IN SERVICE,HARPER,40059,USA,36.77831415,-99.63013073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11082519.07,4379058.67,34018,149185,TAP149185,FORT SUPPLY,OK,73841,TAP,IN SERVICE,WOODWARD,40153,USA,36.56798025,-99.55596267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11019400.58,4413021.437,34019,149186,TAP149186,FREEDOM,OK,73842,TAP,IN SERVICE,WOODS,40151,USA,36.81262663,-98.98895965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10959464.3,4419978.049,34020,149187,TAP149187,BURLINGTON,OK,73722,TAP,IN SERVICE,ALFALFA,40003,USA,36.86264157,-98.45054283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10951390.39,4419988.169,34021,149188,TAP149188,BURLINGTON,OK,73722,TAP,IN SERVICE,ALFALFA,40003,USA,36.86271431,-98.37801366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10923026.99,4374920.211,34022,149190,TAP149190,GOLTRY,OK,73739,TAP,IN SERVICE,ALFALFA,40003,USA,36.53811622,-98.12322094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10936440.75,4383452.302,34023,149191,TAP149191,HELENA,OK,73741,TAP,IN SERVICE,ALFALFA,40003,USA,36.59967302,-98.24371877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10956806.03,4372489.005,34024,149192,TAP149192,ALINE,OK,73716,TAP,IN SERVICE,ALFALFA,40003,USA,36.52056673,-98.42666323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10913444,4419898.989,34025,149193,TAP149193,WAKITA,OK,73771,TAP,IN SERVICE,GRANT,40053,USA,36.86207335,-98.03713552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10861429.06,4413798.004,34026,149194,TAP149194,MEDFORD,OK,73759,TAP,IN SERVICE,GRANT,40053,USA,36.81821142,-97.56987728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10893428.21,4412724.977,34027,149195,TAP149195,MEDFORD,OK,73759,TAP,IN SERVICE,GRANT,40053,USA,36.81049448,-97.85733057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10893161.11,4376562.514,34028,149196,TAP149196,KREMLIN,OK,73753,TAP,IN SERVICE,GARFIELD,40047,USA,36.54996882,-97.8549312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10910490.61,4392629.568,34029,149197,TAP149197,NASH,OK,73761,TAP,IN SERVICE,GRANT,40053,USA,36.66582981,-98.01060468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11006988.2,4380709.925,34030,149198,UNKNOWN149198,WAYNOKA,OK,73860,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.57989284,-98.87745732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11159571.61,4385684.63,34031,149199,UNKNOWN149199,LAVERNE,OK,73848,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.61577058,-100.2481374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-11189556.53,4413697.333,34032,149200,UNKNOWN149200,BEAVER,OK,73932,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.81748745,-100.5174965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-11061637.7,4343609.669,34033,149201,WOODWARD,SHARON,OK,73857,SUBSTATION,IN SERVICE,WOODWARD,40153,USA,36.31179888,-99.36838216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.powerfortheplains.com/projects/hitchland-woodward/collateral/project-diagram.pdf",10/8/2014 0:00,IMAGERY,9/25/2015 0:00,12,345,138,N,Y
-11045674.95,4360345.951,34034,149202,TAP149202,MOORELAND,OK,73852,TAP,IN SERVICE,WOODWARD,40153,USA,36.43285333,-99.22498629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11068806.77,4360220.273,34035,149203,TAP149203,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.431945,-99.432783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,11/30/2018 0:00,3,69,69,Y,Y
-11064269.5,4359444.216,34036,149204,TAP149204,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.42633583,-99.392024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11064392.8,4361967.817,34037,149205,TAP149205,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.44457436,-99.39313158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11074065.98,4349849.611,34038,149206,TAP149206,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.35695475,-99.48002729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10956798.62,4354582.63,34039,149207,TAP149207,CLEO SPRINGS,OK,73729,TAP,IN SERVICE,MAJOR,40093,USA,36.39118818,-98.42659668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10956796.32,4352480.562,34040,149208,TAP149208,CLEO SPRINGS,OK,73729,TAP,IN SERVICE,MAJOR,40093,USA,36.375986,-98.426576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10960753.09,4355569.396,34041,149209,TAP149209,LOOKEBA,OK,73053,TAP,IN SERVICE,MAJOR,40093,USA,36.39832346,-98.46212029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10883137.55,4357536.41,34042,149210,TAP149210,ENID,OK,73701,TAP,IN SERVICE,GARFIELD,40047,USA,36.41254493,-97.764888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10886136.46,4347505.29,34043,149213,TAP149213,CHECOTAH,OK,74426,TAP,IN SERVICE,GARFIELD,40047,USA,36.33999294,-97.79182767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10891192.69,4344644.28,34044,149214,TAP149214,ENID,OK,73701,TAP,IN SERVICE,GARFIELD,40047,USA,36.31928774,-97.83724856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10891117.02,4356539.05,34045,149215,TAP149215,ENID,OK,73701,TAP,IN SERVICE,GARFIELD,40047,USA,36.40533436,-97.8365688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-10876506.03,4322638.78,34046,149216,TAP149216,HENNESSEY,OK,73742,TAP,IN SERVICE,KINGFISHER,40073,USA,36.15984959,-97.70531605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11020353.44,4316582.82,34047,149217,UNKNOWN149217,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.11591484,-98.99751927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,1,345,345,Y,Y
-10956709.46,4359124.424,34048,149218,UNKNOWN149218,CLEO SPRINGS,OK,73729,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.42402433,-98.42579576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/2/2017 0:00,IMAGERY,3/2/2017 0:00,1,138,138,Y,Y
-10895071.44,4357572.662,34049,149219,UNKNOWN149219,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.412807,-97.872092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,69,69,Y,Y
-10885923.35,4346187.03,34050,149220,WOODRING,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.33045334,-97.78991331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,345,138,N,Y
-10886125.42,4233545.483,34051,149221,CIMARRON,YUKON,OK,73099,SUBSTATION,IN SERVICE,CANADIAN,40017,USA,35.51102058,-97.79172853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,12,345,138,N,Y
-11017066.16,4239250.85,34052,149222,TAP149222,CLINTON,OK,73601,TAP,IN SERVICE,CUSTER,40039,USA,35.55272921,-98.96798917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10991576.15,4241049.227,34053,149223,TAP149223,WEATHERFORD,OK,73096,TAP,IN SERVICE,CUSTER,40039,USA,35.5658716,-98.73900852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10989536.21,4234727.613,34054,149224,TAP149224,WEATHERFORD,OK,73096,TAP,IN SERVICE,CUSTER,40039,USA,35.51966422,-98.72068341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10921309.21,4236820.343,34055,149225,TAP149225,CALUMET,OK,73014,TAP,IN SERVICE,CANADIAN,40017,USA,35.53496383,-98.10778982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10898204.29,4233219.67,34056,149226,TAP149226,EL RENO,OK,73036,TAP,IN SERVICE,CANADIAN,40017,USA,35.50863809,-97.90023483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10853000.43,4236259.39,34057,149227,TAP149227,OKLAHOMA CITY,OK,73111,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.53086308,-97.49416165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10855643,4243013.368,34058,149228,TAP149228,OKLAHOMA CITY,OK,73114,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.58022293,-97.51790023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10859438.72,4243016.013,34059,149229,TAP149229,OKLAHOMA CITY,OK,73120,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.58024226,-97.55199777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10859395.46,4243015.22,34060,149230,TAP149230,OKLAHOMA CITY,OK,73120,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.58023646,-97.55160916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10863193.81,4244008.854,34061,149231,TAP149231,OKLAHOMA CITY,OK,73120,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.58749564,-97.58573033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10863213.65,4244009.648,34062,149232,TAP149232,OKLAHOMA CITY,OK,73120,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.58750143,-97.58590859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10869084.2,4246653.073,34063,149233,TAP149233,OKLAHOMA CITY,OK,73142,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.60681025,-97.63864465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10869083.06,4246602.798,34064,149234,TAP149234,OKLAHOMA CITY,OK,73142,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.60644306,-97.63863439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10849070.95,4236293.715,34065,149235,TAP149235,OKLAHOMA CITY,OK,73121,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.53111401,-97.45886253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10849306.82,4236295.21,34066,149236,TAP149236,OKLAHOMA CITY,OK,73121,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.53112494,-97.46098139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10863994.05,4235764.35,34067,149237,UNKNOWN149237,OKLAHOMA CITY,OK,73112,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.527244,-97.592919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,138,138,Y,Y
-11071134.24,4219408.36,34068,149238,TAP149238,ELK CITY,OK,73644,TAP,IN SERVICE,BECKHAM,40009,USA,35.40757888,-99.45369102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10995003.61,4230188.7,34069,149239,TAP149239,CACHE,OK,73527,TAP,IN SERVICE,CUSTER,40039,USA,35.48647095,-98.76979792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11022852.69,4227257.27,34070,149240,TAP149240,FOSS,OK,73647,TAP,IN SERVICE,WASHITA,40149,USA,35.46502598,-99.01997046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10921023.08,4230145.29,34071,149241,TAP149241,CALUMET,OK,73014,TAP,IN SERVICE,CANADIAN,40017,USA,35.48615342,-98.10521951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
