X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10862022.63,4218758.38,34072,149243,TAP149243,OKLAHOMA CITY,OK,73159,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.40281976,-97.57520943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10857491.78,4228928.3,34073,149244,TAP149244,OKLAHOMA CITY,OK,73106,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.47725115,-97.53450813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10856610.24,4226110.408,34074,149245,TAP149245,OKLAHOMA CITY,OK,73109,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.45663452,-97.52658915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10847102.18,4221190.274,34075,149246,TAP149246,OKLAHOMA CITY,OK,73135,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.42062452,-97.4411768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10858497.03,4219209.61,34076,149248,TAP149248,OKLAHOMA CITY,OK,73119,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.40612367,-97.54353845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10861965.61,4219721.528,34077,149249,UNKNOWN149249,OKLAHOMA CITY,OK,73119,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.40987178,-97.57469724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,2,138,138,Y,Y
-10846204.48,4227161.459,34078,149250,TAP149250,DEL CITY,OK,73115,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.46432497,-97.43311261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,2/24/2017 0:00,3,138,138,Y,Y
-11039563.03,4222232.662,34079,149251,UNKNOWN149251,FOSS,OK,73647,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.428255,-99.170082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10856809.34,4228103.201,34080,149252,OKLAHOMA GAS ELECTRIC,OKLAHOMA CITY,OK,73106,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47121501,-97.52837763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,138,-999999,Y,N
-10856803.58,4228194.139,34081,149253,OKLAHOMA GAS ELECTRIC,OKLAHOMA CITY,OK,73106,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47188029,-97.52832588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,1,-999999,-999999,N,N
-10574039.27,4288000.721,34082,149254,TAP149254,TAHLEQUAH,OK,74464,TAP,IN SERVICE,CHEROKEE,40021,USA,35.90822581,-94.98821092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10567573.58,4313021.34,34083,149255,TAP149255,TAHLEQUAH,OK,74464,TAP,IN SERVICE,CHEROKEE,40021,USA,36.09006555,-94.93012859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10616403.23,4317066.714,34084,149257,TAP149257,CHOUTEAU,OK,74337,TAP,IN SERVICE,MAYES,40097,USA,36.1194263,-95.36877282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10620310.16,4296988.252,34085,149258,TAP149258,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.9735918,-95.40386943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10605937.23,4367966.596,34086,149259,TAP149259,ADAIR,OK,74330,TAP,IN SERVICE,MAYES,40097,USA,36.48791144,-95.27475517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10591914.98,4320854.79,34087,149260,TAP149260,LOCUST GROVE,OK,74352,TAP,IN SERVICE,MAYES,40097,USA,36.14690967,-95.14879112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10619705.51,4292915.612,34088,149261,TAP149261,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.94397833,-95.39843771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10581969.31,4381857.714,34089,149262,TAP149262,VINITA,OK,74301,TAP,IN SERVICE,CRAIG,40035,USA,36.58817222,-95.05944767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10581326.83,4390329.773,34090,149264,TAP149264,VINITA,OK,74301,TAP,IN SERVICE,CRAIG,40035,USA,36.64925645,-95.05367621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10592226.9,4389015.91,34091,149265,TAP149265,VINITA,OK,74301,TAP,IN SERVICE,CRAIG,40035,USA,36.63978656,-95.15159319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10592225.38,4389123.674,34092,149266,TAP149266,VINITA,OK,74301,TAP,IN SERVICE,CRAIG,40035,USA,36.64056333,-95.15157955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10625844.36,4379283.197,34093,149267,TAP149267,CHELSEA,OK,74016,TAP,IN SERVICE,ROGERS,40131,USA,36.56960015,-95.45358397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10625842.6,4375014.951,34094,149268,TAP149268,CHELSEA,OK,74016,TAP,IN SERVICE,ROGERS,40131,USA,36.53880001,-95.45356811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10599853.44,4356944.499,34095,149269,TAP149269,ADAIR,OK,74330,TAP,IN SERVICE,MAYES,40097,USA,36.40826569,-95.22010355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10605734.93,4334250.821,34096,149270,TAP149270,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.24402373,-95.2729379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10605791.62,4333130.278,34097,149271,TAP149271,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.23590501,-95.2734471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10605792.71,4333321.22,34098,149272,TAP149272,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.23728851,-95.27345694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10606354.71,4334861.498,34099,149273,TAP149273,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.24844794,-95.27850544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10614398.83,4334994.305,34100,149274,TAP149274,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.24941007,-95.35076704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10599906,4338081.083,34101,149275,TAP149275,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.27176894,-95.22057567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10613845.22,4339008.228,34102,149276,TAP149276,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.2784834,-95.34579386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10617849.78,4339015.187,34103,149277,TAP149277,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.2785338,-95.38176743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10626191.38,4294887.317,34104,149278,TAP149278,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.95831661,-95.45670129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10604610.76,4337528.202,34105,149279,TAP149279,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.26776465,-95.26283924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10606420.27,4330014.469,34106,149280,UNKNOWN149280,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.21332547,-95.27909439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10586607.62,4337680.018,34107,149281,UNKNOWN149281,SALINA,OK,74365,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.26886421,-95.10111431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2017 0:00,IMAGERY,2/24/2017 0:00,3,161,161,Y,Y
-10601250.33,4349054.456,34108,149282,UNKNOWN149282,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.351202,-95.232652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,161,161,Y,Y
-10603549.95,4331335.004,34109,149283,CHOUTEAU,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22289587,-95.25330988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,345,161,N,Y
-10657967.52,4810917.038,34110,149284,UNKNOWN149284,NETAWAKA,KS,66516,SUBSTATION,IN SERVICE,JACKSON,20085,USA,39.62029504,-95.74215124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10653647.35,4302244.28,34111,149285,ONETA,BROKEN ARROW,OK,74014,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.01179364,-95.70334246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,9/23/2015 0:00,9,345,138,N,Y
-10656357.12,4060078.619,34112,149286,TAP149286,ANTLERS,OK,74523,TAP,IN SERVICE,PUSHMATAHA,40127,USA,34.23260869,-95.72768478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10651609.44,4161848.84,34113,149287,TAP149287,MCALESTER,OK,74501,TAP,IN SERVICE,PITTSBURG,40121,USA,34.98504379,-95.6850356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10663107.85,4316006.933,34114,149288,TAP149288,TULSA,OK,74134,TAP,IN SERVICE,TULSA,40143,USA,36.11173562,-95.78832762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10647868.61,4339894.575,34115,149289,TAP149289,CLAREMORE,OK,74019,TAP,IN SERVICE,ROGERS,40131,USA,36.28490186,-95.65143119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10650576.66,4387244.18,34116,149290,TAP149290,NOWATA,OK,74048,TAP,IN SERVICE,NOWATA,40105,USA,36.62701468,-95.67575798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10653003.94,4354961.177,34117,149291,TAP149291,OOLOGAH,OK,74053,TAP,IN SERVICE,ROGERS,40131,USA,36.39392552,-95.69756257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10661976.1,4299289.28,34118,149292,TAP149292,BROKEN ARROW,OK,74011,TAP,IN SERVICE,TULSA,40143,USA,35.9903184,-95.77816088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10663148.73,4315973.62,34119,149293,TAP149293,TULSA,OK,74134,TAP,IN SERVICE,TULSA,40143,USA,36.11149386,-95.78869484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10660153.63,4320997.506,34120,149295,TAP149295,TULSA,OK,74108,TAP,IN SERVICE,TULSA,40143,USA,36.14794492,-95.76178941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10659202.93,4320986.518,34121,149296,TAP149296,TULSA,OK,74108,TAP,IN SERVICE,WAGONER,40145,USA,36.14786521,-95.75324913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10659195.94,4318903.939,34122,149297,TAP149297,BROKEN ARROW,OK,74014,TAP,IN SERVICE,WAGONER,40145,USA,36.132757,-95.75318627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10654609.24,4309981.092,34123,149298,TAP149298,BROKEN ARROW,OK,74014,TAP,IN SERVICE,WAGONER,40145,USA,36.06799264,-95.71198329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10663111.83,4315086.462,34124,149299,TAP149299,TULSA,OK,74134,TAP,IN SERVICE,TULSA,40143,USA,36.10505528,-95.78836331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10645316.34,4437118.309,34125,149300,TAP149300,S COFFEYVILLE,OK,74072,TAP,IN SERVICE,NOWATA,40105,USA,36.98573279,-95.62850374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10651838.5,4358971.287,34126,149301,TAP149301,OOLOGAH,OK,74053,TAP,IN SERVICE,ROGERS,40131,USA,36.42291741,-95.68709331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10663060.6,4332060.234,34127,149302,TAP149302,CATOOSA,OK,74015,TAP,IN SERVICE,ROGERS,40131,USA,36.22815139,-95.78790317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10663265.04,4331867.986,34128,149303,TAP149303,CATOOSA,OK,74015,TAP,IN SERVICE,ROGERS,40131,USA,36.22675826,-95.78973962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10653043.01,4333009.106,34129,149304,TAP149304,CLAREMORE,OK,74019,TAP,IN SERVICE,ROGERS,40131,USA,36.23502703,-95.69791355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10662527,4033174.03,34130,149305,TAP149305,BOSWELL,OK,74727,TAP,IN SERVICE,CHOCTAW,40023,USA,34.0325537,-95.78310972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10643162.11,4444874.829,34131,149306,TAP149306,COFFEYVILLE,KS,67337,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.0413702,-95.6091519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10657348.38,4437111.21,34132,149307,TAP149307,WANN,OK,74083,TAP,IN SERVICE,NOWATA,40105,USA,36.98568185,-95.73658938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10653125.32,4302259.713,34133,149308,UNKNOWN149308,BROKEN ARROW,OK,74014,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.01190578,-95.69865298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,345,345,Y,Y
-10644410.41,4059437.444,34134,149309,UNKNOWN149309,ANTLERS,OK,74523,SUBSTATION,IN SERVICE,PUSHMATAHA,40127,USA,34.2278466,-95.62036559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10645288.7,4413094.796,34135,149310,DELAWARE,DELAWARE,OK,74027,SUBSTATION,IN SERVICE,NOWATA,40105,USA,36.81315421,-95.62825545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,3,345,138,N,Y
-10659257.89,4324266.9,34136,149311,CATOOSA,CATOOSA,OK,74015,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.17165707,-95.7537428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,11,161,-999999,Y,N
-10653741.9,4359478.958,34137,149312,NORTHEASTERN (345KV),OOLOGAH,OK,74053,SUBSTATION,IN SERVICE,ROGERS,40131,USA,36.42658695,-95.70419181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/12/2014 0:00,5,345,345,N,N
-10598232.4,4714116.901,34138,149313,UNKNOWN149313,LAWRENCE,KS,66046,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.94723952,-95.2055415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,4,115,-999999,N,Y
-10666172.35,4720581.909,34139,149314,AUBURN ROAD,TOPEKA,KS,66610,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.99239241,-95.81585643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,230,-999999,N,N
-10605510.05,4722082.69,34140,149315,LAWRENCE HILL,LAWRENCE,KS,66049,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,39.00287004,-95.27091776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,9,230,-999999,N,N
-10599165.12,4718689.32,34141,149316,FMC,LAWRENCE,KS,66044,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.97917717,-95.21392023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/4/2014 0:00,IMAGERY,12/4/2014 0:00,1,69,69,Y,Y
-10988034.98,4695910.393,34142,149317,TAP149317,BUNKER HILL,KS,67626,TAP,IN SERVICE,RUSSELL,20167,USA,38.81992705,-98.70719763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-11239803.5,4648308.112,34143,149318,SETAB,SCOTT CITY,KS,67871,SUBSTATION,IN SERVICE,SCOTT,20171,USA,38.48598218,-100.9688727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,4,345,115,N,N
-10858189.69,4682676.12,34144,149319,SUMMIT,ASSARIA,KS,67416,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.72724075,-97.54077755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,9,345,115,N,N
-10738218.28,4671053.863,34145,149320,MORRIS,COUNCIL GROVE,KS,66846,SUBSTATION,IN SERVICE,MORRIS,20127,USA,38.64574493,-96.46305607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,6,345,115,N,Y
-10647651.88,4726285.966,34146,149321,UNKNOWN149321,TOPEKA,KS,66607,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.03220677,-95.64948426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10654523.33,4731460.801,34147,149322,EDUCATION,TOPEKA,KS,66606,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.06830776,-95.71121151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.westarenergy.com/Portals/0/Resources/Documents/PDFs/Topeka%20Transmission%20Modernization%20Project.pdf",8/4/2016 0:00,IMAGERY,11/30/2018 0:00,1,115,115,N,N
-10638225.43,4729333.804,34148,149323,TECUMSEH HILL,TECUMSEH,KS,66542,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,39.05347151,-95.56480501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,230,115,N,N
-10051412.41,4709577.402,34149,149324,SIOUX,WEST ALTON,MO,63386,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.91551755,-90.29337397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,16,345,138,N,Y
-10181299.22,4710448.8,34150,149325,MONTGOMERY,NEW FLORENCE,MO,63363,SUBSTATION,IN SERVICE,MONTGOMERY,29139,USA,38.92160797,-91.46016703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20MO%20Transferred%20Facilities.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,10,345,69,N,Y
-10603306.3,4711633.916,34151,149326,UNKNOWN149326,LAWRENCE,KS,66046,SUBSTATION,IN SERVICE,DOUGLAS,20045,USA,38.92989021,-95.25112115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10554212.4,4712004.336,34152,149327,CRAIG,OLATHE,KS,66061,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.9324787,-94.81010314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,345,161,N,N
-10541930.18,4707240.77,34153,149328,SWITZER,OVERLAND PARK,KS,66213,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.89918367,-94.69977005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,N,N
-11067473.75,4721953.829,34154,149329,UNKNOWN149329,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,39.00197046,-99.42080828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2017 0:00,IMAGERY,5/30/2017 0:00,2,230,230,Y,Y
-10757108.38,4723705.364,34155,149330,MCDOWELL CREEK,MANHATTAN,KS,66503,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.01419692,-96.63274874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,230,115,N,N
-10747063.08,4748729.638,34156,149331,EAST MANHATTAN,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,POTTAWATOMIE,20149,USA,39.18864606,-96.54251024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,4,230,115,N,N
-11059973.49,4711463.063,34157,149332,KNOLL,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.92869625,-99.35343232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,230,115,N,N
-11234407.16,4766031.796,34158,149333,MINGO,COLBY,KS,67701,SUBSTATION,IN SERVICE,THOMAS,20193,USA,39.30901026,-100.9203966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,5,345,115,N,N
-10699699.12,4762220.969,34159,149334,JEFFREY,SAINT MARYS,KS,66536,SUBSTATION,IN SERVICE,POTTAWATOMIE,20149,USA,39.2825176,-96.11703255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,6,345,230,N,N
-9828867.196,4418774.499,34160,149335,BENTON,BENTON,KY,42025,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,36.85399092,-88.29421628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/22/2015 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9912692.523,4386615.611,34161,149336,MOSCOW SOUTH WEST STATION,CLINTON,KY,42031,SUBSTATION,IN SERVICE,HICKMAN,21105,USA,36.622483,-89.047232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/13/2015 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9905202.947,4388244.09,34162,149337,CLINTON,CLINTON,KY,42031,SUBSTATION,IN SERVICE,HICKMAN,21105,USA,36.634223,-88.979952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/13/2015 0:00,IMAGERY,10/1/2015 0:00,4,161,69,N,Y
-9858742.547,4397176.316,34163,149338,MAYFIELD,MAYFIELD,KY,42066,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.69858522,-88.56259112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY,10/1/2015 0:00,9,161,69,N,Y
-9829398.382,4383532.584,34164,149339,MURRAY,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.600252,-88.298988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/15/2015 0:00,IMAGERY,10/1/2015 0:00,5,161,69,N,Y
-9839091.081,4389876.98,34165,149340,STELLA,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.645993,-88.386059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/15/2015 0:00,IMAGERY,10/1/2015 0:00,2,161,161,N,N
-9828514.416,4406758.397,34166,149341,HARDIN,HARDIN,KY,42048,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,36.76757018,-88.2910472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/21/2015 0:00,IMAGERY,10/1/2015 0:00,2,161,161,N,N
-10217368.78,4687192.84,34167,149342,CALLAWAY,STEEDMAN,MO,65077,SUBSTATION,IN SERVICE,CALLAWAY,29027,USA,38.75888716,-91.78418539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,5,345,345,N,N
-10111663.42,4659335.066,34168,149343,LABADIE,LABADIE,MO,63055,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.56347821,-90.83461799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,14,345,-999999,N,N
-10116702.49,4650345.749,34169,149344,GRAY SUMMIT,VILLA RIDGE,MO,63089,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.50030871,-90.87988469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20MO%20Transferred%20Facilities.pdf",10/3/2014 0:00,IMAGERY,9/28/2015 0:00,4,345,345,N,N
-10821108.56,4534248.951,34170,149345,TAP149345,WICHITA,KS,67207,TAP,IN SERVICE,SEDGWICK,20173,USA,37.67950445,-97.20767212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10822143.71,4532151.004,34171,149346,TAP149346,WICHITA,KS,67207,TAP,IN SERVICE,SEDGWICK,20173,USA,37.66458729,-97.21697102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10822144.82,4532302.463,34172,149347,TAP149347,WICHITA,KS,67207,TAP,IN SERVICE,SEDGWICK,20173,USA,37.66566432,-97.21698103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-11208547.4,4552559.227,34173,149348,TAP149348,PIERCEVILLE,KS,67868,TAP,IN SERVICE,FINNEY,20055,USA,37.80956978,-100.6880944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10961341.97,4534919.368,34174,149349,TAP149349,CUNNINGHAM,KS,67035,TAP,IN SERVICE,PRATT,20151,USA,37.68427072,-98.46741026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10794244.36,4535753.355,34175,149350,TAP149350,AUGUSTA,KS,67010,TAP,IN SERVICE,BUTLER,20015,USA,37.69019946,-96.96634691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10627761.63,4533565.13,34176,149351,TAP149351,CHANUTE,KS,66720,TAP,IN SERVICE,NEOSHO,20133,USA,37.67464257,-95.47080713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10500288.26,4539991.309,34177,149352,UNKNOWN149352,SHELDON,MO,64784,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.72031935,-94.32569434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10836601.66,4541782.789,34178,149353,UNKNOWN149353,WICHITA,KS,67204,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.73304803,-97.34684897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,69,69,Y,Y
-10498584.11,4533315.953,34179,149354,UNKNOWN149354,SHELDON,MO,64784,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.67287086,-94.31038568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10496577.28,4534819.396,34180,149355,UNKNOWN149355,SHELDON,MO,64784,SUBSTATION,IN SERVICE,VERNON,29217,USA,37.68356,-94.292358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10855791.09,4550199.611,34181,149356,WICHITA,COLWICH,KS,67030,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.7928213,-97.51923056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,8,345,138,N,Y
-10846729.85,4542508.055,34182,149357,NORTHWEST,WICHITA,KS,67205,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.73820051,-97.43783209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/21/2014 0:00,2,138,138,N,N
-10816799.28,4549961.117,34183,149358,BENTON,WICHITA,KS,67228,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.79112826,-97.16896121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/12/2014 0:00,7,345,138,N,N
-9838283.123,4303452.73,34184,149359,HUNTINGDON,HUNTINGDON,TN,38344,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.02057428,-88.37880098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,N,N
-9794060.323,4303900.703,34185,149360,JOHNSONVILLE,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.02382902,-87.98154082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,3/17/2016 0:00,5,500,161,N,Y
-9790457.043,4310751.587,34186,149361,DRY CREEK PRIMARY,WAVERLY,TN,37185,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.0735872,-87.949172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,N,Y
-9958418.442,4288604.785,34187,149362,HALLS,HALLS,TN,38040,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.91262083,-89.45799492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,N,N
-9906128.828,4316558.905,34188,149363,RUTHERFORD,RUTHERFORD,TN,38369,SUBSTATION,IN SERVICE,GIBSON,47053,USA,36.11574129,-88.98826933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9794421.428,4300545.425,34189,149364,HUSTBURG,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,35.99944805,-87.98478468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9900770.008,4289113.462,34190,149365,FRUITLAND,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.91632166,-88.94013023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9957579.294,4290274.346,34191,149366,DOUBLE BRIDGES,HALLS,TN,38040,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.92476691,-89.45045673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9949690.523,4297375.238,34192,149367,DYERSBURG,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,35.97640512,-89.37959069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,9,161,-999999,N,N
-9954741.595,4314688.258,34193,149368,NAUVOO,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.10216513,-89.42496524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/22/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9880643.812,4291186.664,34194,149369,MILAN,MILAN,TN,38358,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.93140324,-88.75933353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/29/2015 0:00,IMAGERY,4/15/2016 0:00,2,69,69,Y,Y
-10552493.19,4843304.856,34195,149370,SAINT JOSEPH,SAINT JOSEPH,MO,64505,SUBSTATION,IN SERVICE,ANDREW,29003,USA,39.84404306,-94.79465917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/2/2014 0:00,IMAGERY,10/2/2014 0:00,7,345,161,N,Y
-10517341.24,4740227.4,34196,149371,HAWTHORNE,KANSAS CITY,MO,64120,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.12942371,-94.47888382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/9/2014 0:00,IMAGERY,9/28/2015 0:00,12,345,161,N,Y
-10534997.93,4739499.43,34197,149372,UNKNOWN149372,KANSAS CITY,KS,66104,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.12435072,-94.63749661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,161,161,Y,Y
-10532610.38,4742269.751,34198,149373,UNKNOWN149373,KANSAS CITY,KS,66115,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.14365426,-94.6160489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,161,161,Y,Y
-10532160.47,4739011.495,34199,149374,UNKNOWN149374,KANSAS CITY,KS,66115,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.12095025,-94.61200725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10530607.1,4742555.352,34200,149375,UNKNOWN149375,KANSAS CITY,KS,66115,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.14564401,-94.59805308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,161,161,Y,Y
-10482348.59,4745963.824,34201,149376,SIBLEY,SIBLEY,MO,64088,SUBSTATION,IN SERVICE,JACKSON,29095,USA,39.16938625,-94.16453951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/2/2014 0:00,IMAGERY,10/2/2014 0:00,4,345,161,N,Y
-10497499.73,4692556.7,34202,149377,DOGWOOD,PLEASANT HILL,MO,64080,SUBSTATION,IN SERVICE,CASS,29037,USA,38.79645084,-94.30064452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",10/2/2014 0:00,IMAGERY,9/28/2015 0:00,9,345,69,N,Y
-10483014.78,4687437.189,34203,149378,UNKNOWN149378,PLEASANT HILL,MO,64080,SUBSTATION,IN SERVICE,CASS,29037,USA,38.7605988,-94.17052403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10641086.66,4699090.934,34204,149379,SWISSVALE,CARBONDALE,KS,66414,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.84218403,-95.59050783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,6,345,230,N,N
-10574092.76,4691310.21,34205,149380,WEST GARDNER,EDGERTON,KS,66021,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.78772331,-94.98869141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,10/30/2014 0:00,7,345,161,N,N
-10559892.06,4697666.302,34206,149381,QUARRY,OLATHE,KS,66061,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.83221551,-94.86112439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,11/5/2014 0:00,2,161,161,N,N
-10536769.54,4690675.959,34207,149382,STILWELL,STILWELL,KS,66085,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.78328206,-94.65341126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/7/2014 0:00,IMAGERY,12/15/2014 0:00,10,345,161,N,N
-10823242.78,4257599.812,34208,149383,REDBUD,LUTHER,OK,73054,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.68672075,-97.2268441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,4,345,-999999,N,N
-10833115.4,4258040.903,34209,149384,ARCADIA,ARCADIA,OK,73007,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.68993901,-97.31553136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",11/10/2014 0:00,IMAGERY,9/23/2015 0:00,8,345,138,N,Y
-10625775.51,4257706.502,34210,149385,TAP149385,MAUD,OK,74854,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.68749918,-95.45296545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10723806.6,4274208.396,34211,149386,TAP149386,BRISTOW,OK,74010,TAP,IN SERVICE,CREEK,40037,USA,35.80780963,-96.33359376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10726149.85,4275775.17,34212,149387,TAP149387,BRISTOW,OK,74010,TAP,IN SERVICE,CREEK,40037,USA,35.81922306,-96.35464346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10609472.57,4263055.68,34213,149388,TAP149388,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.72651838,-95.30651366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10598923.9,4268705.06,34214,149389,TAP149389,FORT GIBSON,OK,74434,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.76770664,-95.21175335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10609057,4267983.88,34215,149390,TAP149390,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.76244988,-95.30278053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10609313.84,4265386.727,34216,149391,TAP149391,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.74351606,-95.3050878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10608570.13,4253839.423,34217,149392,TAP149392,TULSA,OK,74130,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.65927916,-95.29840691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10613317.82,4259690.47,34218,149393,TAP149393,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.70197333,-95.34105613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10625183.93,4268901.876,34219,149394,TAP149394,MUSKOGEE,OK,74401,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.76914119,-95.44765118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10599356.93,4281729.528,34220,149395,TAP149395,FORT GIBSON,OK,74434,TAP,IN SERVICE,CHEROKEE,40021,USA,35.86258363,-95.21564331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10563189.02,4285721.897,34221,149396,TAP149396,WELLING,OK,74471,TAP,IN SERVICE,CHEROKEE,40021,USA,35.89164341,-94.89074145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10551971.99,4282315.619,34222,149397,TAP149397,STILWELL,OK,74960,TAP,IN SERVICE,ADAIR,40001,USA,35.86685036,-94.78997715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,12/12/2018 0:00,3,69,69,Y,Y
-10800124.19,4274806.06,34223,149399,TAP149399,CARNEY,OK,74832,TAP,IN SERVICE,LINCOLN,40081,USA,35.8121636,-97.01916627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10784216.23,4284652.56,34224,149400,TAP149400,AGRA,OK,74824,TAP,IN SERVICE,LINCOLN,40081,USA,35.88386093,-96.87626267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10536676.56,4265412.44,34225,149401,TAP149401,STILWELL,OK,74960,TAP,IN SERVICE,ADAIR,40001,USA,35.74370354,-94.65257598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10609354.65,4268133.794,34226,149402,TAP149402,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.76354265,-95.30545438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10569335.16,4282975.084,34227,149403,TAP149403,TAHLEQUAH,OK,74464,TAP,IN SERVICE,CHEROKEE,40021,USA,35.87165096,-94.9459532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10569498.66,4275015.681,34228,149404,TAP149404,PARK HILL,OK,74451,TAP,IN SERVICE,CHEROKEE,40021,USA,35.81369064,-94.94742192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10819564.76,4261829.249,34229,149405,TAP149405,LUTHER,OK,73054,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.71757395,-97.19380395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10499000.32,4281139.81,34230,149406,TAP149406,WEST FORK,AR,72774,TAP,IN SERVICE,WASHINGTON,5143,USA,35.85829027,-94.31412455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10729224.22,4275389.924,34231,149407,UNKNOWN149407,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.81641682,-96.38226106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-10729162.49,4275395.478,34232,149408,UNKNOWN149408,BRISTOW,OK,74010,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.81645728,-96.38170653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-10636511.03,4275248.778,34233,149409,CLARKSVILLE,PORTER,OK,74454,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.81538865,-95.54940427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,3,345,345,N,N
-10627454.19,4261713.849,34234,149410,PECAN CREEK,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.71673229,-95.46804533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,6,345,161,N,Y
-10798945.95,4248938.576,34235,149411,TAP149411,WELLSTON,OK,74881,TAP,IN SERVICE,LINCOLN,40081,USA,35.62350087,-97.00858202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10595942.99,4249839.14,34236,149412,TAP149412,BRAGGS,OK,74423,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.63007658,-95.18497538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10825908.14,4247641.06,34237,149413,TAP149413,LUTHER,OK,73054,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.61402577,-97.25078747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10499501.88,4221341.19,34238,149414,TAP149414,VAN BUREN,AR,72956,TAP,IN SERVICE,CRAWFORD,5033,USA,35.4217293,-94.31863014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10475718.4,4233515.07,34239,149415,TAP149415,MULBERRY,AR,72947,TAP,IN SERVICE,CRAWFORD,5033,USA,35.51079818,-94.10497951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10506737.41,4222380.26,34240,149416,TAP149416,FORT SMITH,AR,72904,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.42933539,-94.38362802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10503395.73,4224434.396,34241,149417,VAN BUREN,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.44436976,-94.3536092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://aeptransmission.com/arkansas/Greenland-VanBuren/docs/Greenland_VanBuren_FactSheet.pdf",8/4/2016 0:00,IMAGERY,3/13/2019 0:00,1,161,161,Y,Y
-10503355.91,4224887.06,34242,149418,UNKNOWN149418,VAN BUREN,AR,72956,TAP,IN SERVICE,CRAWFORD,5033,USA,35.44768245,-94.35325149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,5/6/2020 0:00,3,161,161,Y,Y
-10507222.87,4222313.795,34243,149419,OAK PARK,FORT SMITH,AR,72904,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.42884888,-94.38798895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,3,161,161,Y,Y
-10505312.73,4219432.554,34244,149420,JOHNSON,FORT SMITH,AR,72904,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.40775602,-94.37082987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,161,161,Y,Y
-10504013.64,4225681.17,34245,149421,ADABELL,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.45349361,-94.35915996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,2,161,161,Y,Y
-10500794.9,4221431.216,34246,149422,WHITESIDE,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.42238832,-94.33024552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10496280.04,4226674.654,34247,149423,TWIN BRIDGES,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.46076316,-94.2896879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,2,161,161,Y,Y
-10489608.78,4229655.517,34248,149424,ALMA,ALMA,AR,72921,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.48257086,-94.22975892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,2,161,161,Y,Y
-10504053.11,4228137.469,34249,149425,HIGHWAY 59,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.47146571,-94.35951456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/6/2015 0:00,1,161,161,Y,Y
-10492074.82,4235585.155,34250,149426,RUDY,RUDY,AR,72952,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.52593392,-94.25191177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10480788.83,4231123.018,34251,149427,SIMMONS,ALMA,AR,72921,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.49330478,-94.15052793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,3,161,-999999,Y,N
-10501688.29,4228226.313,34252,149428,VBI,VAN BUREN,AR,72956,SUBSTATION,IN SERVICE,CRAWFORD,5033,USA,35.47211568,-94.33827097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,9,161,69,Y,Y
-9959606.41,4336946.684,34253,149429,RIDGELY,RIDGELY,TN,38080,SUBSTATION,IN SERVICE,LAKE,47095,USA,36.26355274,-89.46866662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9888982,4338575.39,34254,149430,WEAKLEY,MARTIN,TN,38237,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.27534882,-88.83423675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,500,161,N,N
