X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9864178.765,4334417.303,34255,149431,GLEASON,GLEASON,TN,38229,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.24522988,-88.6114255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,500,-999999,Y,N
-9959210.478,4352479.995,34256,149432,TIPTONVILLE,TIPTONVILLE,TN,38079,SUBSTATION,IN SERVICE,LAKE,47095,USA,36.3759819,-89.4651099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9924930.242,4346691.465,34257,149433,TROY,TROY,TN,38260,SUBSTATION,IN SERVICE,OBION,47131,USA,36.33410383,-89.1571653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,69,N,Y
-9913389.15,4365015.317,34258,149434,NORTH UNION CITY,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.46659349,-89.05348991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,69,N,Y
-9911263.471,4357477.888,34259,149435,UNION CITY,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.41212185,-89.03439461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,69,N,N
-9908475.342,4359281.426,34260,149436,EAST UNION CITY,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.42515917,-89.00934842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9890290.719,4343784.112,34261,149437,MARTIN,MARTIN,TN,38237,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.31306161,-88.84599317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,9,161,69,N,Y
-9970557.491,4371814.3,34262,149438,NEW MADRID,MARSTON,MO,63866,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.51569571,-89.56704185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Meeting%20Material/Stakeholder/SPM/2011/20110627%20CSPM/20110627%20CSPM%20Item%2006a%20AMRN%20CWLP%20SIPC%20Project%20Review.pdf",9/11/2014 0:00,IMAGERY,9/28/2015 0:00,16,500,161,N,Y
-9836753.717,4337983.852,34263,149439,PARIS,PARIS,TN,38242,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.27106475,-88.3650621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/12/2015 0:00,IMAGERY,10/2/2015 0:00,6,161,69,N,N
-9924043.758,4340401.554,34264,149440,POLK,RIVES,TN,38253,SUBSTATION,IN SERVICE,OBION,47131,USA,36.2885729,-89.14920188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/20/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9777339.746,4367456.63,34265,149441,DOVER,DOVER,TN,37058,SUBSTATION,IN SERVICE,STEWART,47161,USA,36.48422822,-87.83133732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/19/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9972440.588,4371673.061,34266,149442,WEST NEW MADRID,MARSTON,MO,63866,SUBSTATION,IN SERVICE,NEW MADRID,29143,USA,36.514676,-89.583958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY,9/28/2015 0:00,6,500,345,N,N
-10004170.41,3827529.744,34267,149443,SAND HILL,LENA,MS,39094,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.48792184,-89.86899181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/17/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-10011964.97,3821203.426,34268,149444,FANNIN,BRANDON,MS,39047,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.43997247,-89.93901156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/30/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9996869.087,4216470.096,34269,149445,SHELBY,GALLAWAY,TN,38036,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.38606284,-89.80340294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,12,500,-999999,N,N
-9941371.876,4214854.391,34270,149446,DANCYVILLE,SOMERVILLE,TN,38068,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.37422906,-89.30486302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9869319.92,4222581.427,34271,149447,HENDERSON,HENDERSON,TN,38340,SUBSTATION,IN SERVICE,CHESTER,47023,USA,35.43080787,-88.65760928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,161,N,N
-9979464.913,4238372.202,34272,149448,COVINGTON,COVINGTON,TN,38019,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.54630733,-89.64705859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,-999999,N,N
-9938099.148,4242790.175,34273,149449,BROWNSVILLE INDL.PK.,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.57859226,-89.2754636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,161,N,N
-9929314.384,4237930.998,34274,149450,BROWNSVILLE,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.54308246,-89.19654872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,500,-999999,Y,N
-9911593.38,4242275.108,34275,149451,MORRIS,DENMARK,TN,38391,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.57482901,-89.03735823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9900142.151,4245007.756,34276,149452,MCKELLAR,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.59479263,-88.93449009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9885879.216,4243015.382,34277,149453,SOUTH JACKSON,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.58023764,-88.80636396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,8,161,-999999,N,N
-9867417.165,4244098.65,34278,149454,BEECH BLUFF,BEECH BLUFF,TN,38313,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.58815162,-88.64051654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9853412.334,4228270.095,34279,149455,JACKS CREEK,JACKS CREEK,TN,38347,SUBSTATION,IN SERVICE,CHESTER,47023,USA,35.47243598,-88.514709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9992704.969,4220755.662,34280,149456,ROSEMARK,ATOKA,TN,38004,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.41744286,-89.76599603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/15/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9988411.875,4230993.426,34281,149457,BRIGHTON,BRIGHTON,TN,38011,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.49235695,-89.72743051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/15/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9975772.124,4248450.11,34282,149458,WINGATE,COVINGTON,TN,38019,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.61993399,-89.6138857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/21/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,Y,Y
-10006650.97,4210257.56,34283,149459,MILLNGTON NAVAL SUPPORT,MILLINGTON,TN,38053,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.34055136,-89.89127508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,-999999,N,N
-9976065.923,4207965.352,34284,149460,GALLAWAY,GALLAWAY,TN,38068,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.32375275,-89.61652494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9972903.149,4198206.476,34285,149461,HICKORY WITHE,ARLINGTON,TN,38002,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.25219503,-89.58811326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9860542.759,4182816.07,34286,149462,SELMER,SELMER,TN,38375,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.13921524,-88.5787627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,Y
-9838125.439,4195663.383,34287,149463,ADAMSVILLE,ADAMSVILLE,TN,38310,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.23353722,-88.37738449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,1,-999999,-999999,N,N
-9823919.963,4194173.632,34288,149464,SAVANNAH,SAVANNAH,TN,38372,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.22260542,-88.24977453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,-999999,Y,Y
-9822854.493,4185868.308,34289,149465,NIXON,SAVANNAH,TN,38372,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.16163398,-88.24020324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9837661.928,4197340.664,34290,149466,NORTH ADAMSVILLE,ADAMSVILLE,TN,38310,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.24584335,-88.3732207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,4,161,-999999,N,N
-9922719.734,4182108.642,34291,149467,HICKORY VALLEY,HICKORY VALLEY,TN,38042,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.13401829,-89.13730797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,N,Y
-9973481.779,4183646.668,34292,149468,CANADAVILLE,COLLIERVILLE,TN,38017,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.14531661,-89.59331118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9990427.378,4187642.317,34293,149469,CORDOVA,CORDOVA,TN,38016,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.17466126,-89.74553609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,20,500,161,N,N
-9961262.191,4209471.833,34294,149470,LONGTOWN,MASON,TN,38049,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.33479349,-89.48354076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9909469.711,4198996.746,34295,149471,BOLIVAR,BOLIVAR,TN,38008,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.2579921,-89.01828099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/13/2015 0:00,IMAGERY,10/2/2015 0:00,5,161,-999999,N,Y
-9899225.519,4209356.251,34296,149472,TOONE,TOONE,TN,38381,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.33394647,-88.92625585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/14/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9954383.383,4189015.82,34297,149473,WEST SOMERVILLE,SOMERVILLE,TN,38068,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.18474603,-89.42174737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",1/14/2015 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-9945311.686,4196587.856,34298,149474,SOMERVILLE,SOMERVILLE,TN,38068,SUBSTATION,IN SERVICE,FAYETTE,47047,USA,35.24032026,-89.34025493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",2/23/2015 0:00,IMAGERY,10/2/2015 0:00,1,161,161,Y,Y
-9867337.262,4147987.748,34299,149475,KOSSUTH,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.88296383,-88.63979876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9846270.635,4157309.64,34300,149476,KIMBERLY CLARK,CORINTH,MS,38834,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.95162886,-88.45055403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,1,161,161,Y,Y
-9844081.189,4145982.889,34301,149477,GLEN,GLEN,MS,38846,SUBSTATION,IN SERVICE,ALCORN,28003,USA,34.86818853,-88.4308859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,1,161,161,Y,Y
-9984334.657,4145045.203,34302,149478,BYHALIA,BYHALIA,MS,38611,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.86127712,-89.69080424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,10/5/2015 0:00,1,161,161,N,N
-11073596.96,4158146.503,34303,149479,TAP149479,GRANITE,OK,73547,TAP,IN SERVICE,GREER,40055,USA,34.95779038,-99.47581398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11073621.43,4148365.367,34304,149480,TAP149480,MANGUM,OK,73554,TAP,IN SERVICE,GREER,40055,USA,34.88574649,-99.47603384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10635555.05,4145879.257,34305,149481,TAP149481,HARTSHORNE,OK,74547,TAP,IN SERVICE,PITTSBURG,40121,USA,34.86742473,-95.54081658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10605110.4,4150754.472,34306,149482,TAP149482,HOLDENVILLE,OK,74848,TAP,IN SERVICE,LATIMER,40077,USA,34.9033495,-95.26732758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10643614.87,4153990.313,34307,149483,TAP149483,MCALESTER,OK,74501,TAP,IN SERVICE,PITTSBURG,40121,USA,34.92718529,-95.61321918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10763428.47,4155946,34308,149484,TAP149484,KONAWA,OK,74849,TAP,IN SERVICE,SEMINOLE,40133,USA,34.94158787,-96.68952304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,N,N
-10769048.56,4157925.405,34309,149485,TAP149485,KONAWA,OK,74849,TAP,IN SERVICE,SEMINOLE,40133,USA,34.95616256,-96.74000917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10776744.11,4158001.653,34310,149486,TAP149486,KONAWA,OK,74849,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,34.95672393,-96.80913951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10934361.88,4150169.251,34311,149487,TAP149487,CYRIL,OK,73029,TAP,IN SERVICE,CADDO,40015,USA,34.89903792,-98.22504396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10972418.8,4151257.3,34312,149488,TAP149488,CARNEGIE,OK,73015,TAP,IN SERVICE,CADDO,40015,USA,34.90705388,-98.56691512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10534051.7,4154053.143,34313,149489,TAP149489,HOWE,OK,74940,TAP,IN SERVICE,LE FLORE,40079,USA,34.92764804,-94.62899647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10610865.97,4152075.931,34314,149490,TAP149490,WILBURTON,OK,74578,TAP,IN SERVICE,LATIMER,40077,USA,34.91308444,-95.31903079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-10610794.53,4152074.277,34315,149491,TAP149491,WILBURTON,OK,74578,TAP,IN SERVICE,LATIMER,40077,USA,34.91307226,-95.31838906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10635432.35,4146155.951,34316,149492,TAP149492,HARTSHORNE,OK,74547,TAP,IN SERVICE,PITTSBURG,40121,USA,34.86946407,-95.53971435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10473975.11,4151325.418,34317,149493,WALDRON,WALDRON,AR,72958,SUBSTATION,IN SERVICE,SCOTT,5127,USA,34.9075557,-94.08931927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://aeptransmission.com/arkansas/NorthHuntington-Waldron/docs/NorthHuntington_Waldron_FactSheet.pdf",8/4/2016 0:00,IMAGERY,3/13/2019 0:00,3,69,69,N,N
-10472651.68,4147857.783,34318,149494,UNKNOWN149494,WALDRON,AR,72958,SUBSTATION,IN SERVICE,SCOTT,5127,USA,34.8820061,-94.07743071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/17/2016 0:00,1,69,69,Y,Y
-9909085.018,4096364.376,34319,149495,TAP149495,NEW ALBANY,MS,38652,TAP,IN SERVICE,UNION,28145,USA,34.5016682,-89.01482524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9816120.706,4072563.865,34320,149496,STATELINE,GOLDEN,MS,38847,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.32528449,-88.17971261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/28/2014 0:00,IMAGERY,9/29/2015 0:00,6,161,161,N,N
-9873640.26,4063255.998,34321,149497,TUPELO,TUPELO,MS,38804,SUBSTATION,IN SERVICE,LEE,28081,USA,34.25620351,-88.69641956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2014 0:00,IMAGERY,9/29/2015 0:00,10,161,-999999,N,N
-9854850.323,4065342.169,34322,149498,MOOREVILLE,MANTACHIE,MS,38855,SUBSTATION,IN SERVICE,ITAWAMBA,28057,USA,34.27169156,-88.52762668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9891683.1,4079649.029,34323,149499,UNION,BLUE SPRINGS,MS,38828,SUBSTATION,IN SERVICE,UNION,28145,USA,34.37783096,-88.85850114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,9/29/2015 0:00,6,500,161,N,N
-9881721.968,4061255.311,34324,149500,BISSELL,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.24134743,-88.76901877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,10/1/2015 0:00,4,161,161,N,N
-9869357.443,4089347.804,34325,149501,GUNTOWN,GUNTOWN,MS,38849,SUBSTATION,IN SERVICE,LEE,28081,USA,34.44970761,-88.65794635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,9/28/2015 0:00,2,161,-999999,N,Y
-10011546,4073484.369,34326,149502,BATEVILLE,BATESVILLE,MS,38606,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.33211319,-89.93524792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/3/2014 0:00,IMAGERY,4/14/2016 0:00,12,230,-999999,N,N
-9906573.27,4093802.614,34327,149503,NEW ALBANY,NEW ALBANY,MS,38652,SUBSTATION,IN SERVICE,UNION,28145,USA,34.48270105,-88.99226182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,5,161,-999999,N,Y
-9906190.676,4100489.268,34328,149504,N. HAVEN,NEW ALBANY,MS,38652,SUBSTATION,IN SERVICE,UNION,28145,USA,34.53219961,-88.98882492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,N,N
-9892552.701,4084069.569,34329,149505,BLUE SPRINGS,BLUE SPRINGS,MS,38828,SUBSTATION,IN SERVICE,UNION,28145,USA,34.4105988,-88.8663129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9900531.938,4101699.147,34330,149506,PLEASANT HILL,NEW ALBANY,MS,38652,SUBSTATION,IN SERVICE,UNION,28145,USA,34.5411527,-88.93799161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/29/2015 0:00,3,500,500,N,N
-9915149.041,4064120.552,34331,149507,MCGREGOR CHAPEL,PONTOTOC,MS,38863,SUBSTATION,IN SERVICE,PONTOTOC,28115,USA,34.26262244,-89.06929927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9909278.453,4063010.564,34332,149508,PONTOTOC,PONTOTOC,MS,38863,SUBSTATION,IN SERVICE,PONTOTOC,28115,USA,34.25438119,-89.01656289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9900385.229,4063923.129,34333,149509,BANDHEAD,PONTOTOC,MS,38863,SUBSTATION,IN SERVICE,PONTOTOC,28115,USA,34.2611567,-88.9366737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9896475.346,4127257.068,34334,149510,E. RIPLEY,RIPLEY,MS,38663,SUBSTATION,IN SERVICE,TIPPAH,28139,USA,34.73005595,-88.90155063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9900702.885,4130975.599,34335,149511,RIPLEY,RIPLEY,MS,38663,SUBSTATION,IN SERVICE,TIPPAH,28139,USA,34.75750442,-88.93952725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9830101.145,4141814.26,34336,149512,BURNSVILLE,BURNSVILLE,MS,38833,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.83745833,-88.30530103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,4,161,161,N,N
-9815287.669,4138671.825,34337,149513,IUKA,IUKA,MS,38852,SUBSTATION,IN SERVICE,TISHOMINGO,28141,USA,34.81428541,-88.17222931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,N,N
-9848562.365,4107762.663,34338,149514,HILLS CHAPEL,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.58600817,-88.47114099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,1,161,161,Y,Y
-9855106.482,4109452.369,34339,149515,BOONEVILLE,BOONEVILLE,MS,38829,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.59850363,-88.5299278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,5,161,-999999,N,N
-9865975.502,4099372.409,34340,149516,BALDWYN,BALDWYN,MS,38824,SUBSTATION,IN SERVICE,PRENTISS,28117,USA,34.52393401,-88.62756586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,1,161,161,Y,Y
-9869693.62,4094853.925,34341,149517,S. BALDWYN,BALDWYN,MS,38824,SUBSTATION,IN SERVICE,LEE,28081,USA,34.49048542,-88.66096628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,2,161,161,N,N
-9871700.354,4093524.813,34342,149518,CAMPBELLTOWN,GUNTOWN,MS,38849,SUBSTATION,IN SERVICE,LEE,28081,USA,34.48064397,-88.67899308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,2,161,161,N,N
-9868136.123,4091609.832,34343,149519,N. LEE,MINTER CITY,MS,38944,SUBSTATION,IN SERVICE,LEE,28081,USA,34.46646239,-88.64697505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/5/2014 0:00,IMAGERY,9/28/2015 0:00,2,161,161,N,N
-9956363.053,4136830.137,34344,149520,N. HOLLY SPRINGS,HOLLY SPRINGS,MS,38635,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.80070141,-89.43953105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9955823.042,4131535.832,34345,149521,HOLLY SPRINGS,HOLLY SPRINGS,MS,38635,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.761639,-89.43468005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,10/1/2015 0:00,4,161,161,N,N
-9981543.885,4076583.632,34346,149522,W. OXFORD,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.35510077,-89.66573431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,9/29/2015 0:00,1,161,161,N,N
-9966825.637,4075955.314,34347,149523,OXFORD,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.35044097,-89.53351804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,9/29/2015 0:00,3,161,161,N,N
-9964684.765,4075704.188,34348,149524,SE. OXFORD,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.34857847,-89.51428626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,9/29/2015 0:00,1,161,161,Y,Y
-9936756.523,4069657.352,34349,149525,LAFAYETTE SPRINGS,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.30371908,-89.26340259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,9/29/2015 0:00,1,161,161,N,N
-9961426.164,4077193.227,34350,149526,BRITTANY WOODS,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.35962146,-89.48501374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/4/2014 0:00,IMAGERY,9/29/2015 0:00,1,161,161,N,N
-10006413.36,4087772.7,34351,149527,N. SARDIS,SARDIS,MS,38666,SUBSTATION,IN SERVICE,PANOLA,28107,USA,34.43803888,-89.8891406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/3/2014 0:00,IMAGERY,9/29/2015 0:00,2,115,115,Y,Y
-9779524.885,4129019.42,34352,149528,CHEROKEE,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.74306595,-87.85096676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY,9/30/2015 0:00,15,161,161,N,N
-10034784.56,4113354.198,34353,149529,BLUE GOOSE,SARAH,MS,38665,SUBSTATION,IN SERVICE,TATE,28137,USA,34.62735067,-90.14400341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/3/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,N,N
-9868877.877,3979964.824,34354,149530,WESTPOINT,WEST POINT,MS,39773,SUBSTATION,IN SERVICE,CLAY,28025,USA,33.63551392,-88.65363834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/25/2014 0:00,IMAGERY,9/29/2015 0:00,19,500,-999999,N,Y
-9939876.224,4009467.622,34355,149531,DERMA,CALHOUN CITY,MS,38916,SUBSTATION,IN SERVICE,CALHOUN,28013,USA,33.85588755,-89.29142734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9856105.369,4004255.317,34356,149532,ABERDEEN,ABERDEEN,MS,39730,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.816995,-88.53890095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/5/2014 0:00,IMAGERY,10/1/2015 0:00,2,-999999,-999999,Y,Y
-9877920.224,4026463.297,34357,149533,OKOLONA,OKOLONA,MS,38860,SUBSTATION,IN SERVICE,CHICKASAW,28017,USA,33.98258083,-88.73486712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,9/29/2015 0:00,5,161,69,N,Y
-9906918.356,4018391.053,34358,149534,HOUSTON,HOUSTON,MS,38851,SUBSTATION,IN SERVICE,CHICKASAW,28017,USA,33.92243025,-88.99536178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9940103.024,4014888.367,34359,149535,CALHOUN CITY,CALHOUN CITY,MS,38916,SUBSTATION,IN SERVICE,CALHOUN,28013,USA,33.89631664,-89.29346472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,9/29/2015 0:00,4,161,-999999,N,N
-9875543.99,4051095.438,34360,149536,N. SHANNON,SHANNON,MS,38868,SUBSTATION,IN SERVICE,LEE,28081,USA,34.16586493,-88.71352105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,10/1/2015 0:00,3,161,-999999,Y,N
-9980687.476,4027759.528,34361,149537,COFFEEVILLE,COFFEEVILLE,MS,38922,SUBSTATION,IN SERVICE,YALOBUSHA,28161,USA,33.99223577,-89.65804106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",5/6/2014 0:00,IMAGERY,10/5/2015 0:00,4,161,161,N,N
-9917382.558,3941439.906,34362,149538,STURGIS,STURGIS,MS,39769,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.34689795,-89.0893633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,9/29/2015 0:00,7,161,-999999,N,N
-9847283.488,3943027.798,34363,149539,WEYERHAEUSER CO,CRAWFORD,MS,39743,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.35881291,-88.45965264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/24/2014 0:00,IMAGERY,10/1/2015 0:00,2,161,161,N,N
-9859244.392,3910832.18,34364,149540,MACON,MACON,MS,39341,SUBSTATION,IN SERVICE,NOXUBEE,28103,USA,33.11691052,-88.56709927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/25/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9936299.417,3965524.329,34365,149541,EUPORA,EUPORA,MS,39744,SUBSTATION,IN SERVICE,WEBSTER,28155,USA,33.52744323,-89.25929634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/29/2014 0:00,IMAGERY,9/29/2015 0:00,2,161,161,N,N
-9953384.461,3934984.171,34366,149542,FRENCH CAMP,FRENCH CAMP,MS,39745,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.2984397,-89.4127739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2014 0:00,IMAGERY,9/29/2015 0:00,3,500,500,Y,Y
-9858106.586,3927978.1,34367,149543,BROOKSVILLE,BROOKSVILLE,MS,39739,SUBSTATION,IN SERVICE,NOXUBEE,28103,USA,33.24582003,-88.55687818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/23/2014 0:00,IMAGERY,10/1/2015 0:00,1,161,161,Y,Y
-9937289.723,3681094.36,34368,149544,TAP149544,PETAL,MS,39465,TAP,IN SERVICE,FORREST,28035,USA,31.37153301,-89.26819241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9871513.188,3866347.783,34369,149545,DE KALB,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.78157746,-88.67731174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,2/5/2018 0:00,6,161,161,N,N
-9932697.805,3865675.979,34370,149546,PEARL RIVER,PHILADELPHIA,MS,39350,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.77650351,-89.22694251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/17/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-10937032.21,4177798.47,34371,149547,TAP149547,ANADARKO,OK,73005,TAP,IN SERVICE,CADDO,40015,USA,35.10234747,-98.24903197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10537076.85,4179188.186,34372,149548,TAP149548,POTEAU,OK,74953,TAP,IN SERVICE,LE FLORE,40079,USA,35.11256035,-94.65617185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10587014.87,4178702.005,34373,149549,TAP149549,MCCURTAIN,OK,74944,TAP,IN SERVICE,HASKELL,40061,USA,35.1089876,-95.10477271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10586950.31,4178651.205,34374,149550,TAP149550,MCCURTAIN,OK,74944,TAP,IN SERVICE,HASKELL,40061,USA,35.10861428,-95.10419277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10860807.76,4177894.082,34375,149551,TAP149551,BLANCHARD,OK,73010,TAP,IN SERVICE,MCCLAIN,40087,USA,35.10305016,-97.56429613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10851300.74,4182732.262,34376,149552,TAP149552,WASHINGTON,OK,73093,TAP,IN SERVICE,MCCLAIN,40087,USA,35.13859959,-97.47889305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10860833.85,4185324.18,34377,149553,TAP149553,NORMAN,OK,73072,TAP,IN SERVICE,MCCLAIN,40087,USA,35.1576378,-97.56453049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10843065,4183805.96,34378,149555,TAP149555,NOBLE,OK,73068,TAP,IN SERVICE,CLEVELAND,40027,USA,35.14648668,-97.40491016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10845143.4,4187710.98,34379,149556,TAP149556,NORMAN,OK,73072,TAP,IN SERVICE,CLEVELAND,40027,USA,35.17516544,-97.42358075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10549132.1,4035113.938,34380,149557,TAP149557,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.04699414,-94.76446602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10544801.3,4027992.345,34381,149558,TAP149558,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,33.99396979,-94.72556179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10547757.88,4049722.528,34382,149559,TAP149559,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.15565975,-94.75212119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10547366.39,4036513.672,34383,149560,TAP149560,BROKEN BOW,OK,74728,TAP,IN SERVICE,MCCURTAIN,40089,USA,34.05741207,-94.74860435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10483932.72,4027392.354,34384,149561,TAP149561,LOCKESBURG,AR,71846,TAP,IN SERVICE,SEVIER,5133,USA,33.989501,-94.17877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY,8/25/2016 0:00,3,69,69,Y,Y
-10501694.3,4026314.037,34385,149562,TAP149562,DE QUEEN,AR,71832,TAP,IN SERVICE,SEVIER,5133,USA,33.981469,-94.338325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY,8/25/2016 0:00,3,69,69,N,N
-10471445.57,4064188.244,34386,149563,UNKNOWN149563,UMPIRE,AR,71971,SUBSTATION,IN SERVICE,HOWARD,5061,USA,34.263125,-94.066596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,8/26/2016 0:00,3,69,69,Y,Y
-10469543.77,4064940.236,34387,149564,UNKNOWN149564,DIERKS,AR,71833,SUBSTATION,IN SERVICE,HOWARD,5061,USA,34.26870777,-94.0495119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,8/26/2016 0:00,1,69,69,Y,Y
-10587317.02,4028936.168,34388,149565,UNKNOWN149565,VALLIANT,OK,74764,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,34.000999,-95.107487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-10581003.55,4027154.788,34389,149566,VALLIANT,VALLIANT,OK,74764,SUBSTATION,IN SERVICE,MCCURTAIN,40089,USA,33.98773152,-95.0507721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,10,345,138,N,Y
-10484486.61,4349805.079,34390,149568,TAP149568,BENTONVILLE,AR,72712,TAP,IN SERVICE,BENTON,5007,USA,36.35663258,-94.1837457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10485940.28,4349791.923,34391,149569,TAP149569,BENTONVILLE,AR,72712,TAP,IN SERVICE,BENTON,5007,USA,36.3565374,-94.19680419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10486965.89,4349823.498,34392,149570,TAP149570,BENTONVILLE,AR,72712,TAP,IN SERVICE,BENTON,5007,USA,36.35676583,-94.20601746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10491902.73,4349713.25,34393,149571,TAP149571,BENTONVILLE,AR,72712,TAP,IN SERVICE,BENTON,5007,USA,36.35596824,-94.25036585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10507938.03,4300863.357,34394,149572,TAP149572,PRAIRIE GROVE,AR,72753,TAP,IN SERVICE,WASHINGTON,5143,USA,36.00175861,-94.39441338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2016 0:00,IMAGERY,8/29/2016 0:00,3,69,69,Y,Y
-10522563.57,4323698.703,34395,149573,UNKNOWN149573,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.16753658,-94.5257968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,3,69,-999999,Y,Y
-10521973.57,4329523.61,34396,149574,UNKNOWN149574,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.20976773,-94.52049679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,2,69,69,Y,Y
-10503455.84,4350030.504,34397,149575,UNKNOWN149575,GRAVETTE,AR,72736,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.3582634,-94.35414919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,2,345,161,Y,Y
-10497696.69,4348562.697,34398,149576,TAP149576,BENTONVILLE,AR,72712,TAP,IN SERVICE,BENTON,5007,USA,36.34764403,-94.30241383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/29/2016 0:00,3,161,161,Y,Y
-10497660.19,4348602.359,34399,149577,TAP149577,CENTERTON,AR,72719,TAP,IN SERVICE,BENTON,5007,USA,36.347931,-94.302086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,3,161,161,Y,Y
-10491930.68,4344677.645,34400,149578,UNKNOWN149578,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.31952924,-94.25061694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,1,161,161,Y,Y
-10476181.21,4349476.025,34401,149579,TAP149579,ROGERS,AR,72756,TAP,IN SERVICE,BENTON,5007,USA,36.354252,-94.109137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,3,161,161,Y,Y
-10480051.13,4348258.694,34402,149580,UNKNOWN149580,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.34544443,-94.1439011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,2,161,161,Y,Y
-10498606.97,4329921.135,34403,149581,TAP149581,GENTRY,AR,72734,TAP,IN SERVICE,WASHINGTON,5143,USA,36.212649,-94.310591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,3,69,69,Y,Y
-10496002.47,4332097.312,34404,149582,UNKNOWN149582,BENTONVILLE,AR,72712,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.22842007,-94.28719442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,1,69,69,Y,Y
-10501276.24,4336212.496,34405,149583,UNKNOWN149583,HIGHFILL,AR,72734,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.25823472,-94.33456949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,2,69,69,Y,Y
-10486778.96,4345170.416,34406,149584,UNKNOWN149584,ROGERS,AR,72758,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.32309581,-94.20433818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,2,69,69,Y,Y
-10482737.01,4339508.48,34407,149585,UNKNOWN149585,ROGERS,AR,72758,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.28210603,-94.16802879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,2,69,69,Y,Y
-10492998.59,4323044.413,34408,149586,UNKNOWN149586,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.1627915,-94.2602101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,2,69,69,Y,Y
-10485473.32,4323813.221,34409,149587,TAP149587,SPRINGDALE,AR,72762,TAP,IN SERVICE,WASHINGTON,5143,USA,36.16836707,-94.19260944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,3/28/2019 0:00,3,69,69,Y,Y
-10514103.31,4359057.557,34410,149588,UNKNOWN149588,GRAVETTE,AR,72736,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.423541,-94.449797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10514732.06,4347764.205,34411,149589,UNKNOWN149589,DECATUR,AR,72722,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.34186644,-94.45544514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/11/2020 0:00,0,-999999,-999999,N,N
-10474137.94,4315777.917,34412,149590,GULLEY ROAD,FAYETTEVILLE,AR,72703,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.11007359,-94.09078197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10495408.03,4326150.632,34413,149591,TONTITOWN,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.18531609,-94.28185444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/1/2015 0:00,7,345,-999999,Y,N
-10482647.43,4319624.014,34414,149592,CARLEY ROAD,SPRINGDALE,AR,72762,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.13798116,-94.16722406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,69,69,Y,Y
-10482680.55,4309618.612,34415,149593,FAYETTEVILLE,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.06536054,-94.16752156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/2/2015 0:00,2,161,69,Y,Y
-10484902.56,4307393.074,34416,149594,FAYETTEVILLE SOUTH,FAYETTEVILLE,AR,72701,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,36.04919814,-94.18748219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/2/2015 0:00,4,161,69,Y,Y
-10512376.81,4315518.561,34417,149595,CHAMBERS SPRINGS,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.10819132,-94.43428759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,6,345,161,N,N
-10944345.07,4110164.285,34418,149596,LAWTON EAST SIDE,LAWTON,OK,73501,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.60376772,-98.31472451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,12,345,69,N,Y
-10612350.37,4110651.209,34419,149597,CLAYTON,CLAYTON,OK,74536,SUBSTATION,IN SERVICE,PUSHMATAHA,40127,USA,34.60736797,-95.33236542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/oklahoma/BrokenBow-LoneOak/docs/PSO-trans-brkn-bow-lone-oak_090814.pdf",12/3/2014 0:00,IMAGERY,9/25/2015 0:00,1,138,138,Y,Y
-11036336.99,4112876.969,34420,149601,TAP149601,HEADRICK,OK,73549,TAP,IN SERVICE,JACKSON,40065,USA,34.62382295,-99.14110199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
