X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11055876.12,4111829.71,34421,149602,TAP149602,ALTUS,OK,73521,TAP,IN SERVICE,JACKSON,40065,USA,34.616081,-99.31662494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11023671.96,4111854.786,34422,149603,TAP149603,OLATHE,OK,66061,TAP,IN SERVICE,TILLMAN,40141,USA,34.61626639,-99.02733005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11022705.62,4099097.132,34423,149604,TAP149604,TIPTON,OK,73570,TAP,IN SERVICE,TILLMAN,40141,USA,34.52189662,-99.01864934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10979973.08,4112867.796,34424,149605,TAP149605,CACHE,OK,73527,TAP,IN SERVICE,COMANCHE,40031,USA,34.62375514,-98.63477638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10710796.05,4093979.79,34425,149606,TAP149606,COALGATE,OK,74538,TAP,IN SERVICE,COAL,40029,USA,34.48401299,-96.21671797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10718594.79,4099181.071,34426,149607,TAP149607,STONEWALL,OK,74871,TAP,IN SERVICE,COAL,40029,USA,34.52251788,-96.28677522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10737458.05,4111341.678,34427,149608,TAP149608,TUPELO,OK,74572,TAP,IN SERVICE,COAL,40029,USA,34.61247294,-96.45622679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10695912.59,4088163.151,34428,149609,TAP149609,ATOKA,OK,74525,TAP,IN SERVICE,ATOKA,40005,USA,34.44093158,-96.08301759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10735899.9,4111327.313,34429,149610,TAP149610,TUPELO,OK,74572,TAP,IN SERVICE,COAL,40029,USA,34.61236673,-96.44222973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10749568.42,4112948.474,34430,149611,TAP149611,STONEWALL,OK,74871,TAP,IN SERVICE,PONTOTOC,40123,USA,34.62435153,-96.56501611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,12/11/2018 0:00,3,138,138,Y,Y
-10739746.7,4112862.452,34431,149612,TAP149612,TUPELO,OK,74572,TAP,IN SERVICE,COAL,40029,USA,34.62371564,-96.47678608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10943663.42,4108937.926,34432,149613,TAP149613,LAWTON,OK,73501,TAP,IN SERVICE,COMANCHE,40031,USA,34.5946995,-98.30860115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10952411.87,4111035.628,34433,149617,TAP149617,LAWTON,OK,73507,TAP,IN SERVICE,COMANCHE,40031,USA,34.6102102,-98.38718979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10864641.96,4085380.795,34434,149620,TAP149620,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.42031597,-97.5987393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10866517.99,4087199.412,34435,149621,TAP149621,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.43379142,-97.61559198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10866507.41,4087184.198,34436,149622,TAP149622,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.4336787,-97.61549691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10874289.74,4090240.941,34437,149624,TAP149624,DUNCAN,OK,73533,TAP,IN SERVICE,STEPHENS,40137,USA,34.45632345,-97.68540679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,69,69,Y,Y
-10854234.54,4090488.146,34438,149625,TAP149625,RATLIFF CITY,OK,73481,TAP,IN SERVICE,CARTER,40019,USA,34.45815451,-97.50524788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10854511.03,4089278.336,34439,149626,TAP149626,RATLIFF CITY,OK,73481,TAP,IN SERVICE,CARTER,40019,USA,34.44919301,-97.50773163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10796866.58,4102999.122,34440,149627,TAP149627,SULPHUR,OK,73086,TAP,IN SERVICE,MURRAY,40099,USA,34.55077143,-96.98990266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10847966.47,4110742.112,34441,149628,TAP149628,ELMORE CITY,OK,73433,TAP,IN SERVICE,GARVIN,40049,USA,34.60804008,-97.44894084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10847966.67,4110718.289,34442,149629,TAP149629,ELMORE CITY,OK,73433,TAP,IN SERVICE,GARVIN,40049,USA,34.60786394,-97.44894258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10825477.83,4112075.868,34443,149630,TAP149630,WYNNEWOOD,OK,73098,TAP,IN SERVICE,GARVIN,40049,USA,34.61790081,-97.24692194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10846507.31,4110895.563,34444,149631,TAP149631,ELMORE CITY,OK,73433,TAP,IN SERVICE,GARVIN,40049,USA,34.60917463,-97.43583299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10598610.03,4093853.672,34445,149632,TAP149632,NASHOBA,OK,74558,TAP,IN SERVICE,PUSHMATAHA,40127,USA,34.48307913,-95.20893382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10612389.19,4110613.199,34446,149633,TAP149633,CLAYTON,OK,74536,TAP,IN SERVICE,PUSHMATAHA,40127,USA,34.60708694,-95.33271413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10488442.61,4103027.041,34447,149634,UNKNOWN149634,MENA,AR,71953,TAP,IN SERVICE,POLK,5113,USA,34.550978,-94.219283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,4/17/2020 0:00,3,69,69,Y,Y
-10490336.26,4104948.348,34448,149635,UNKNOWN149635,MENA,AR,71953,TAP,IN SERVICE,POLK,5113,USA,34.565192,-94.236294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,4/17/2020 0:00,3,69,69,Y,Y
-10488990.23,4108320.286,34449,149636,UNKNOWN149636,MENA,AR,71953,SUBSTATION,IN SERVICE,POLK,5113,USA,34.59013203,-94.22420241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,8/26/2016 0:00,1,69,69,Y,Y
-10829338.67,4087119.916,34450,149637,UNKNOWN149637,DAVIS,OK,73030,SUBSTATION,IN SERVICE,MURRAY,40099,USA,34.43320242,-97.28160443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,9/14/2016 0:00,1,138,138,Y,Y
-10945202.12,4102033.849,34451,149638,COMANCHE,LAWTON,OK,73501,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.54362933,-98.32242354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,9,138,-999999,Y,N
-10926691.24,4822169.116,34452,149639,UNKNOWN149639,JEWELL,KS,66949,SUBSTATION,IN SERVICE,JEWELL,20089,USA,39.69811122,-98.15613743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10834622.01,4209088.01,34453,149640,DRAPER,OKLAHOMA CITY,OK,73165,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.33198067,-97.32906548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,8,345,138,N,Y
-10657384.28,4183579.46,34454,149641,TAP149641,INDIANOLA,OK,74442,TAP,IN SERVICE,PITTSBURG,40121,USA,35.14482293,-95.73691188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10737722.91,4203384.842,34455,149642,TAP149642,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.29017368,-96.45860602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,12/11/2018 0:00,3,69,69,Y,Y
-10773156.4,4199335.295,34456,149643,TAP149643,EARLSBORO,OK,74840,TAP,IN SERVICE,SEMINOLE,40133,USA,35.26047542,-96.77691051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10769103.29,4180391.865,34457,149644,TAP149644,MAUD,OK,74854,TAP,IN SERVICE,SEMINOLE,40133,USA,35.12140502,-96.7405008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10786312.08,4180892.425,34458,149645,TAP149645,MACOMB,OK,74852,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.12508287,-96.89509002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10789346.19,4181517.31,34459,149646,TAP149646,MACOMB,OK,74852,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.12967396,-96.92234587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10757431.42,4203378.79,34460,149647,TAP149647,SEMINOLE,OK,74868,TAP,IN SERVICE,SEMINOLE,40133,USA,35.2901293,-96.63565061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10761859.77,4199894.494,34461,149648,TAP149648,SEMINOLE,OK,74868,TAP,IN SERVICE,SEMINOLE,40133,USA,35.26457708,-96.67543114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10789451.54,4181667.775,34462,149649,TAP149649,MACOMB,OK,74852,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.1307794,-96.92329221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10737815.31,4203482.999,34463,149651,TAP149651,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.2908934,-96.45943615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10755106.53,4183775.513,34464,149652,TAP149652,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.14626303,-96.61476576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10797695.74,4203439.65,34465,149653,TAP149653,BETHEL ACRES,OK,74801,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.29057555,-96.99735113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10817701.16,4192318.41,34466,149654,TAP149654,NORMAN,OK,73026,TAP,IN SERVICE,CLEVELAND,40027,USA,35.20898975,-97.17706291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10548263.18,4198343.32,34467,149655,TAP149655,SPIRO,OK,74959,TAP,IN SERVICE,LE FLORE,40079,USA,35.25319889,-94.75666038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10690620.41,4197472.03,34468,149656,TAP149656,DUSTIN,OK,74839,TAP,IN SERVICE,HUGHES,40063,USA,35.24680709,-96.03547711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10742044.26,4183722.555,34469,149657,TAP149657,WEWOKA,OK,74884,TAP,IN SERVICE,SEMINOLE,40133,USA,35.14587403,-96.49742538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10591600.18,4196923.867,34470,149658,TAP149658,STIGLER,OK,74462,TAP,IN SERVICE,HASKELL,40061,USA,35.2427855,-95.14596323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10817705.64,4194445.81,34471,149659,TAP149659,NORMAN,OK,73026,TAP,IN SERVICE,CLEVELAND,40027,USA,35.22460278,-97.17710315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10827475.53,4207406.05,34472,149660,TAP149660,NORMAN,OK,73026,TAP,IN SERVICE,CLEVELAND,40027,USA,35.31965333,-97.26486757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10817736.02,4207330.27,34473,149661,TAP149661,OKLAHOMA CITY,OK,74857,TAP,IN SERVICE,CLEVELAND,40027,USA,35.31909788,-97.17737606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10841245.57,4203784.588,34474,149662,TAP149662,OKLAHOMA CITY,OK,73026,TAP,IN SERVICE,CLEVELAND,40027,USA,35.29310472,-97.38856594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10507982.49,4196463.14,34475,149663,TAP149663,FORT SMITH,AR,72916,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.23940523,-94.39481276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10511574.48,4202684.312,34476,149664,TAP149664,FORT SMITH,AR,72916,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.28503697,-94.42708017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10505236.75,4206196.78,34477,149665,TAP149665,FORT SMITH,AR,72916,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.31078925,-94.37014736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10505172.55,4207198.94,34478,149666,TAP149666,FORT SMITH,AR,72916,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.31813526,-94.36957064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10505203.3,4205465.57,34479,149667,TAP149667,FORT SMITH,AR,72916,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.30542893,-94.36984687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10509069.34,4207907.18,34480,149668,TAP149668,FORT SMITH,AR,72908,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.32332638,-94.4045761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10511583.87,4210569.24,34481,149669,TAP149669,FORT SMITH,AR,72901,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.34283526,-94.42716451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10825024.99,4207289.085,34482,149670,UNKNOWN149670,NORMAN,OK,73026,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.318796,-97.242854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10512288.73,4207790.929,34483,149671,STATE LINE,ARKOMA,AR,74901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.32247433,-94.43349635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,4,69,69,Y,Y
-10510702.09,4207890.884,34484,149672,CAVANAUGH,FORT SMITH,AR,72908,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.32320694,-94.41924332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/14/2015 0:00,2,69,69,Y,Y
-10509532.14,4210548.528,34485,149673,SOUTH SIDE,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.34268349,-94.40873354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10507751.97,4206868.76,34486,149674,BATTLEFIELD,FORT SMITH,AR,72908,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.31571505,-94.39274198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/13/2015 0:00,2,161,161,Y,Y
-10506610.8,4208386.013,34487,149675,CARNAL,FORT SMITH,AR,72903,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.32683585,-94.38249068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/13/2015 0:00,2,69,69,Y,Y
-10821693.77,4184621.548,34488,149676,LITTLE AXE WFEC SUB,NOBLE,OK,73068,SUBSTATION,IN SERVICE,CLEVELAND,40027,USA,35.15247725,-97.21292912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,2,69,69,Y,Y
-10511944.6,4204725.54,34489,149677,FORT SMITH,FORT SMITH,AR,72908,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.30000358,-94.43040502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/1/2015 0:00,6,500,161,N,Y
-10500122.93,4208328.344,34490,149678,BARLING,FORT SMITH,AR,72903,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.32641319,-94.32420912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/13/2015 0:00,2,161,161,Y,Y
-10509173.99,4206765.042,34491,149679,COLONY,FORT SMITH,AR,72908,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.31495479,-94.40551615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/13/2015 0:00,2,161,161,Y,Y
-10739396.84,4350526.296,34492,149680,CLEVELAND,HOMINY,OK,74035,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.36185007,-96.47364319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,3,345,138,N,Y
-10730216.58,4407037.6,34493,149681,TAP149681,PAWHUSKA,OK,74056,TAP,IN SERVICE,OSAGE,40113,USA,36.76957934,-96.39117556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10706750.41,4407153.17,34494,149682,TAP149682,PAWHUSKA,OK,74056,TAP,IN SERVICE,OSAGE,40113,USA,36.77041097,-96.18037537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10689266.85,4427151.326,34495,149683,TAP149683,PAWHUSKA,OK,74056,TAP,IN SERVICE,OSAGE,40113,USA,36.91417999,-96.02331783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10720837.27,4382810.293,34496,149684,TAP149684,WYNONA,OK,74084,TAP,IN SERVICE,OSAGE,40113,USA,36.5950428,-96.30691976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10751830.84,4341082.941,34497,149685,TAP149685,CLEVELAND,OK,74020,TAP,IN SERVICE,PAWNEE,40117,USA,36.29350656,-96.58533975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10722518.79,4353905.91,34498,149686,TAP149686,HOMINY,OK,74035,TAP,IN SERVICE,OSAGE,40113,USA,36.38629446,-96.32202512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,138,138,Y,Y
-10727749.68,4316992.791,34499,149687,TAP149687,MANNFORD,OK,74044,TAP,IN SERVICE,CREEK,40037,USA,36.11888988,-96.36901501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10694177.48,4342185.541,34500,149688,TAP149688,SPERRY,OK,74073,TAP,IN SERVICE,OSAGE,40113,USA,36.30148939,-96.0674308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10695665.97,4349120.094,34501,149689,TAP149689,SKIATOOK,OK,74070,TAP,IN SERVICE,OSAGE,40113,USA,36.35167689,-96.08080216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10700074.06,4341927.117,34502,149690,TAP149690,TULSA,OK,74106,TAP,IN SERVICE,OSAGE,40113,USA,36.29961847,-96.12040065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10701486.39,4320007.852,34503,149691,TAP149691,SAND SPRINGS,OK,74063,TAP,IN SERVICE,TULSA,40143,USA,36.14076577,-96.13308784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10687460.42,4340518.508,34504,149692,TAP149692,SPERRY,OK,74073,TAP,IN SERVICE,OSAGE,40113,USA,36.28941974,-96.00709044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10700292.76,4340532.585,34505,149693,TAP149693,ULYSSES,OK,67880,TAP,IN SERVICE,OSAGE,40113,USA,36.28952167,-96.12236528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10688925.43,4322846.996,34506,149694,TAP149694,TULSA,OK,74127,TAP,IN SERVICE,OSAGE,40113,USA,36.16135972,-96.02025082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10694868.72,4323174.265,34507,149695,TAP149695,SAND SPRINGS,OK,74127,TAP,IN SERVICE,OSAGE,40113,USA,36.16373324,-96.07364037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10689956.12,4319010.678,34508,149696,TAP149696,TULSA,OK,74107,TAP,IN SERVICE,TULSA,40143,USA,36.13353141,-96.02950967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10689957.71,4318962.467,34509,149697,TAP149697,TULSA,OK,74107,TAP,IN SERVICE,TULSA,40143,USA,36.13318163,-96.02952395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10689947.77,4319507.558,34510,149698,TAP149698,TULSA,OK,74107,TAP,IN SERVICE,TULSA,40143,USA,36.13713629,-96.02943472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10695972.47,4319223.835,34511,149699,TAP149699,TULSA,OK,74127,TAP,IN SERVICE,TULSA,40143,USA,36.13507789,-96.08355545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10718431.93,4352247.818,34512,149700,TAP149700,HOMINY,OK,74035,TAP,IN SERVICE,OSAGE,40113,USA,36.37430261,-96.28531228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10691951.93,4316018.082,34513,149701,TAP149701,TULSA,OK,74107,TAP,IN SERVICE,TULSA,40143,USA,36.11181653,-96.0474384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10688119.86,4350422.655,34514,149702,UNKNOWN149702,SKIATOOK,OK,74070,SUBSTATION,IN SERVICE,OSAGE,40113,USA,36.36110032,-96.0130143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10711562.28,4322674.99,34515,149703,WEKIWA,SAND SPRINGS,OK,74063,SUBSTATION,IN SERVICE,TULSA,40143,USA,36.16011222,-96.2236011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,11/24/2014 0:00,7,345,138,N,Y
-10678016.64,4122192.317,34516,149704,PITTSBURG,KIOWA,OK,74553,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.69265564,-95.92225549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://sppoasis.spp.org/documents/swpp/transmission/OEPTTF%20FINAL%20Report%20updated.pdf",10/8/2014 0:00,IMAGERY,9/23/2015 0:00,5,345,345,N,N
-11104656.59,4115752.363,34517,149705,TAP149705,GOULD,OK,73544,TAP,IN SERVICE,HARMON,40057,USA,34.64507583,-99.75482741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11016835.16,4117453.043,34518,149706,TAP149706,SNYDER,OK,73566,TAP,IN SERVICE,KIOWA,40075,USA,34.65764349,-98.96591409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10732327.13,4116067.641,34519,149707,TAP149707,TUPELO,OK,74572,TAP,IN SERVICE,COAL,40029,USA,34.6474058,-96.41013498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10611337.72,4116597.552,34520,149708,TAP149708,CLAYTON,OK,74536,TAP,IN SERVICE,PUSHMATAHA,40127,USA,34.65132183,-95.32326862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10770427.75,4121809.05,34521,149709,TAP149709,FITTSTOWN,OK,74842,TAP,IN SERVICE,PONTOTOC,40123,USA,34.68982474,-96.75239864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10751540.42,4123724.8,34522,149710,TAP149710,STONEWALL,OK,74871,TAP,IN SERVICE,PONTOTOC,40123,USA,34.70397394,-96.58273087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10778723.83,4124810.66,34523,149711,TAP149711,ROFF,OK,74865,TAP,IN SERVICE,PONTOTOC,40123,USA,34.71199273,-96.8269236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10787838.06,4134275.78,34524,149715,TAP149715,STRATFORD,OK,74872,TAP,IN SERVICE,PONTOTOC,40123,USA,34.78185718,-96.90879812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10752532.33,4133419.78,34525,149717,TAP149717,ADA,OK,74820,TAP,IN SERVICE,PONTOTOC,40123,USA,34.77554126,-96.59164135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10753087.37,4132699.01,34526,149718,TAP149718,ADA,OK,74820,TAP,IN SERVICE,PONTOTOC,40123,USA,34.77022274,-96.59662736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10753335.57,4140316.479,34527,149719,TAP149719,ADA,OK,74820,TAP,IN SERVICE,PONTOTOC,40123,USA,34.82641422,-96.598857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10582044.3,4131842.558,34528,149720,TAP149720,TALIHINA,OK,74571,TAP,IN SERVICE,LATIMER,40077,USA,34.7639026,-95.06012135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10860755.38,4142238.761,34529,149721,TAP149721,LINDSAY,OK,73052,TAP,IN SERVICE,GARVIN,40049,USA,34.84058818,-97.56382553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10871466.59,4142921.531,34530,149722,TAP149722,LINDSAY,OK,73052,TAP,IN SERVICE,GARVIN,40049,USA,34.845622,-97.660046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-10843105.07,4137414.32,34531,149725,TAP149725,MAYSVILLE,OK,73057,TAP,IN SERVICE,GARVIN,40049,USA,34.80501049,-97.40527012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10842840.3,4137414.29,34532,149726,TAP149726,MAYSVILLE,OK,73057,TAP,IN SERVICE,GARVIN,40049,USA,34.80501027,-97.40289165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10876151.14,4135436.904,34533,149727,TAP149727,BRADLEY,OK,73011,TAP,IN SERVICE,GRADY,40051,USA,34.79042366,-97.70212798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10821707.39,4137851.245,34534,149728,TAP149728,PAOLI,OK,73074,TAP,IN SERVICE,GARVIN,40049,USA,34.80823322,-97.21305146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10821707.28,4137840.008,34535,149729,TAP149729,PAOLI,OK,73074,TAP,IN SERVICE,GARVIN,40049,USA,34.80815033,-97.21305048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10679069.6,4120984.719,34536,149730,KIAMICHI STATION,KIOWA,OK,74553,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.68373572,-95.93171441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,345,345,N,N
-10772142.23,4298282.239,34537,149731,TAP149731,CUSHING,OK,74023,TAP,IN SERVICE,PAYNE,40119,USA,35.98299846,-96.76780007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10772395.99,4296097.216,34538,149732,TAP149732,CUSHING,OK,74023,TAP,IN SERVICE,PAYNE,40119,USA,35.96711374,-96.77007966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10797740.27,4312616.748,34539,149734,TAP149734,STILLWATER,OK,74074,TAP,IN SERVICE,PAYNE,40119,USA,36.08712847,-96.99775115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10766135,4287285.843,34540,149735,TAP149735,CUSHING,OK,74023,TAP,IN SERVICE,LINCOLN,40081,USA,35.9030242,-96.71383621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10817892.16,4294707.697,34541,149736,TAP149736,COYLE,OK,73027,TAP,IN SERVICE,PAYNE,40119,USA,35.95701052,-97.17877871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10825365.88,4290534.818,34542,149737,TAP149737,COYLE,OK,73027,TAP,IN SERVICE,LOGAN,40083,USA,35.92666167,-97.24591627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10731834.21,4302094.726,34543,149738,TAP149738,MANNFORD,OK,74044,TAP,IN SERVICE,CREEK,40037,USA,36.01070691,-96.40570697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10698654.99,4300621.366,34544,149739,TAP149739,SAPULPA,OK,74066,TAP,IN SERVICE,CREEK,40037,USA,35.99999995,-96.10765299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10759258.32,4300658.593,34545,149740,TAP149740,TULSA,OK,74120,TAP,IN SERVICE,PAYNE,40119,USA,36.00027051,-96.65206193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10751659.12,4301046.766,34546,149741,TAP149741,DRUMRIGHT,OK,74030,TAP,IN SERVICE,CREEK,40037,USA,36.0030915,-96.58379715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10768173.86,4300634.962,34547,149742,TAP149742,CUSHING,OK,74023,TAP,IN SERVICE,PAYNE,40119,USA,36.00009877,-96.73215159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10770067.3,4292504.169,34548,149743,TAP149743,CUSHING,OK,74023,TAP,IN SERVICE,LINCOLN,40081,USA,35.94098598,-96.7491607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10770108.63,4291677.289,34549,149744,TAP149744,CUSHING,OK,74023,TAP,IN SERVICE,LINCOLN,40081,USA,35.93497189,-96.7495319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10760253.18,4291602.234,34550,149745,TAP149745,CUSHING,OK,74023,TAP,IN SERVICE,LINCOLN,40081,USA,35.93442597,-96.66099891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10699910.17,4314042.602,34551,149746,TAP149746,SAND SPRINGS,OK,74063,TAP,IN SERVICE,TULSA,40143,USA,36.09747876,-96.11892847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11022845.52,4081730.641,34552,149747,TAP149747,FREDERICK,OK,73542,TAP,IN SERVICE,TILLMAN,40141,USA,34.39326278,-99.01990607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11112367.78,4213184.077,34553,149748,TAP149748,ERICK,OK,73645,TAP,IN SERVICE,BECKHAM,40009,USA,35.36199349,-99.82409824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11064995.34,4213488.161,34554,149749,TAP149749,ELK CITY,OK,73644,TAP,IN SERVICE,BECKHAM,40009,USA,35.36422113,-99.39854431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11064165.07,4204527.499,34555,149750,TAP149750,DURANT,OK,74701,TAP,IN SERVICE,BECKHAM,40009,USA,35.29855164,-99.39108592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11090898.66,4198610.004,34556,149751,TAP149751,SAYRE,OK,73662,TAP,IN SERVICE,BECKHAM,40009,USA,35.25515519,-99.63123778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11068075.22,4198594.829,34557,149752,TAP149752,CARTER,OK,73627,TAP,IN SERVICE,BECKHAM,40009,USA,35.25504387,-99.4262114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11041522.48,4203610.351,34558,149753,TAP149753,DILL CITY,OK,73641,TAP,IN SERVICE,WASHITA,40149,USA,35.29182718,-99.18768402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10955278.58,4213391.636,34559,149754,TAP149754,LOOKEBA,OK,73053,TAP,IN SERVICE,CADDO,40015,USA,35.36351402,-98.4129419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-10920931.74,4209497.451,34560,149755,TAP149755,BINGER,OK,73009,TAP,IN SERVICE,CADDO,40015,USA,35.33498123,-98.10439895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10892202.27,4195715.853,34561,149756,TAP149756,TUTTLE,OK,73089,TAP,IN SERVICE,GRADY,40051,USA,35.23392222,-97.84631773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10953238.69,4191639.735,34562,149757,TAP149757,FORT COBB,OK,73038,TAP,IN SERVICE,CADDO,40015,USA,35.20400831,-98.39461722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10858972.69,4209411.337,34563,149758,TAP149758,OKLAHOMA CITY,OK,73170,TAP,IN SERVICE,CLEVELAND,40027,USA,35.33435016,-97.54781136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10845127.39,4189184.23,34564,149759,TAP149759,NORMAN,OK,73072,TAP,IN SERVICE,CLEVELAND,40027,USA,35.18598247,-97.42343693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10844188.91,4191606.34,34565,149760,TAP149760,NORMAN,OK,73071,TAP,IN SERVICE,CLEVELAND,40027,USA,35.20376318,-97.41500642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10849089.6,4203460.82,34566,149761,TAP149761,NORMAN,OK,73069,TAP,IN SERVICE,CLEVELAND,40027,USA,35.29073077,-97.45903007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10858922.8,4206426.41,34567,149762,TAP149762,OKLAHOMA CITY,OK,73170,TAP,IN SERVICE,CLEVELAND,40027,USA,35.31247253,-97.5473632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-11065032.02,4216751.731,34568,149763,ELK CITY,ELK CITY,OK,73644,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.38812542,-99.39887385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,7,230,138,N,Y
-10912331.28,4204812.378,34569,149764,MINCO,MINCO,OK,73059,SUBSTATION,IN SERVICE,GRADY,40051,USA,35.30064024,-98.02713978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/8/2014 0:00,IMAGERY,12/15/2014 0:00,4,345,345,N,N
-9920297.982,3864431.234,34570,149765,PHILADELPHIA,PHILADELPHIA,MS,39350,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.76710155,-89.11555301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2014 0:00,IMAGERY,10/2/2015 0:00,6,161,161,N,N
-9962240.498,3862138.986,34571,149766,LEAKE,CARTHAGE,MS,39051,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.74978484,-89.49232904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/17/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,161,N,N
-10013394.23,3816187.526,34572,149767,LANGFORD,BRANDON,MS,39047,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.40193707,-89.95185085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2014 0:00,IMAGERY,10/2/2015 0:00,2,161,161,N,N
-10332362.91,3533950.892,34573,149768,WELSH,WELSH,LA,70591,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.2362269,-92.81719521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10308326.04,3528180.818,34574,149769,MERMENTAU,JENNINGS,LA,70546,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.19143484,-92.60126836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10284528.86,3532063.81,34575,149770,UNKNOWN149770,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.22158006,-92.38749462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10329323.45,3609081.276,34576,149771,TAP149771,OAKDALE,LA,71463,TAP,IN SERVICE,ALLEN,22003,USA,30.81758193,-92.78989133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,138,138,Y,Y
-10278732.34,3515615.844,34577,149772,UNKNOWN149772,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.0938247,-92.3354236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10321301.49,3701876.534,34578,149773,COLFAX,COLFAX,LA,71417,SUBSTATION,IN SERVICE,GRANT,22043,USA,31.53079492,-92.71782883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10306384.12,3679934.834,34579,149774,RAPIDES,BOYCE,LA,71409,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.36263913,-92.58382379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10294942.81,3687023.69,34580,149775,SHERWOOD,PINEVILLE,LA,71360,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.41699938,-92.48104471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10292163.75,3640657.361,34581,149776,FOREST HILL,LECOMPTE,LA,71346,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.06087433,-92.45607999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10320832.41,3684255.475,34582,149777,RODEMACHER,LENA,LA,71447,SUBSTATION,IN SERVICE,RAPIDES,22079,USA,31.39577532,-92.71361498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,6,230,-999999,Y,N
-10286710.17,3558983.595,34583,149778,RICHARD,EUNICE,LA,70535,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.43031483,-92.40708966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,13,500,138,Y,N
-10298521.92,3505286.674,34584,149779,CAMPBELL,GUEYDAN,LA,70542,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.01351099,-92.51319641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,69,69,Y,Y
-10312430.48,3508886.648,34585,149780,KLONDIKE,GUEYDAN,LA,70542,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.04150973,-92.63813914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2014 0:00,IMAGERY,7/30/2014 0:00,1,69,69,Y,Y
-10344208.96,3533320.123,34586,149781,LACASSINE,LACASSINE,LA,70650,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.23133134,-92.92361007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,3,69,69,Y,Y
-10350488.38,3533304.297,34587,149782,DEROUEN,IOWA,LA,70647,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.23120851,-92.98001913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,2,69,69,Y,Y
-10366952.42,3533346.482,34588,149783,CHLOMAL,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.23153593,-93.12791813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,6,69,69,Y,Y
-10297426.46,3533798.067,34589,149784,EGAN,EGAN,LA,70531,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.23504081,-92.50335577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,1,69,69,Y,Y
-10313407.75,3533884.218,34590,149785,JENNINGS,JENNINGS,LA,70546,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.23570944,-92.64691817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,5,138,69,Y,Y
-10321993.63,3533429.102,34591,149786,LAWTAG,ROANOKE,LA,70581,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.23217717,-92.72404641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/5/2014 0:00,IMAGERY,8/5/2014 0:00,3,69,69,Y,Y
-10365290.28,3525732.536,34592,149787,CHALKLEY BULK,IOWA,LA,70647,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17242311,-93.11298679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2014 0:00,IMAGERY,8/7/2014 0:00,4,138,-999999,Y,Y
-10372691.45,3525250.328,34593,149788,SMITH,LAKE CHARLES,LA,70607,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.16867816,-93.17947268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,69,69,Y,Y
-10372486.95,3529093.687,34594,149789,GREINWICH,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.19852264,-93.17763561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2014 0:00,IMAGERY,8/7/2014 0:00,2,69,69,Y,Y
-10370830.5,3532360.665,34595,149790,AIR FORCE BASE,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22388428,-93.16275547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2014 0:00,IMAGERY,8/7/2014 0:00,1,69,69,Y,Y
-10372691.53,3537530.024,34596,149791,GOOSPORT,LAKE CHARLES,LA,70615,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.2640008,-93.17947338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10322060.48,3515975.812,34597,149792,WINN,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09662243,-92.72464692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,69,69,Y,Y
-10322319.22,3512763.392,34598,149793,TEXLAKE,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.07165218,-92.72697122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,69,69,Y,Y
-10321980.76,3522753.014,34599,149794,ROBBIE,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.14928116,-92.72393081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,69,69,Y,Y
-10325821.17,3515592.471,34600,149795,POTTER,LAKE ARTHUR,LA,70549,SUBSTATION,IN SERVICE,JEFFERSON DAVIS,22053,USA,30.09364304,-92.75842978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,1,69,69,Y,Y
-10290606.52,3600233.295,34601,149796,UNKNOWN149796,MAMOU,LA,70554,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.74929767,-92.44209117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,138,Y,Y
-10376396.98,3642006.813,34602,149797,UNKNOWN149797,FORT POLK,LA,71459,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.071258,-93.21276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-10378732.97,3545991.994,34603,149798,MOSS BLUFF,LAKE CHARLES,LA,70611,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.32963409,-93.23374453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,69,Y,Y
-10380962.57,3650935.158,34604,149799,EAST LEESVILLE,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.13993058,-93.25377341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,-999999,Y,N
-10380861.16,3640041.248,34605,149800,LEESVILLE,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.05613314,-93.25286246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10388836.51,3527292.795,34606,149801,ROSEBLUFF,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18453947,-93.32450622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/13/2014 0:00,3,138,-999999,Y,N
-10378125.41,3523454.221,34607,149802,SOLAC,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15472793,-93.22828675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/7/2014 0:00,IMAGERY,8/7/2014 0:00,6,138,69,Y,Y
-10377042.36,3533396.642,34608,149803,ANN,LAKE CHARLES,LA,70601,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.23192524,-93.2185576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/8/2014 0:00,IMAGERY,8/8/2014 0:00,2,69,69,Y,Y
-10380524.24,3534770.621,34609,149804,WESTLAKE,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.24258865,-93.24983579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/14/2014 0:00,IMAGERY,8/14/2014 0:00,2,69,69,Y,Y
-10389957.21,3525901.003,34610,149805,PECAN GROVE,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.17373143,-93.33457367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10384015.67,3523288.397,34611,149806,VALERIE,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.15343988,-93.2811999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10391534.98,3528260.74,34612,149807,CARLYSS,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.1920554,-93.34874697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,15,230,-999999,Y,N
-10394522.93,3524175.273,34613,149808,CHOUPIQUE,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.16032853,-93.37558821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,3,69,69,Y,Y
