X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10390947.89,3527783.101,34614,149809,CITCON WEST,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18834669,-93.34347307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10392306.69,3527048.116,34615,149810,ARIZONA,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18263949,-93.35567941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10393116.69,3525340.566,34616,149811,BOUDOIN,SULPHUR,LA,70665,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.16937899,-93.3629557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/11/2014 0:00,IMAGERY,8/11/2014 0:00,2,138,138,Y,Y
-10378541.16,3527197.525,34617,149812,CONTRABAND,LAKE CHARLES,LA,70605,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.18379968,-93.23202153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-10376199.07,3531024.161,34618,149813,FORD,LAKE CHARLES,LA,70601,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.21350975,-93.21098213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-10375094.91,3532724.376,34619,149814,EAST BROAD,LAKE CHARLES,LA,70601,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.22670738,-93.20106328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-10375257.8,3529650.831,34620,149815,OAK PARK,LAKE CHARLES,LA,70601,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.20284823,-93.20252662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2014 0:00,IMAGERY,8/12/2014 0:00,2,69,69,Y,Y
-10394306.1,3531588.113,34621,149816,SULPHUR,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.21788753,-93.37364039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/12/2014 0:00,IMAGERY,8/12/2014 0:00,3,69,69,Y,Y
-10385274.9,3534883.764,34622,149817,MOSSVILLE,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.2434667,-93.29251171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2014 0:00,IMAGERY,8/13/2014 0:00,9,138,69,Y,Y
-10172682.7,3605362.98,34623,149818,FRANCIS,ST FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.7888919,-91.38276349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10157361.63,3585922.402,34624,149819,PORT HUDSON,ZACHARY,LA,70791,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.63875088,-91.24513201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,9,230,69,Y,Y
-10116651.29,3600285.05,34625,149820,MC KNIGHT,CLINTON,LA,70722,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.74969723,-90.87942478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,500,500,Y,Y
-10090448.71,3701051.722,34626,149821,FRANKLIN,BROOKHAVEN,MS,39601,SUBSTATION,IN SERVICE,FRANKLIN,28037,USA,31.52447922,-90.64404304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,8,500,-999999,N,N
-10084072.46,3687755.982,34627,149822,ARLINGTON,SMITHDALE,MS,39664,SUBSTATION,IN SERVICE,LINCOLN,28085,USA,31.4226131,-90.5867642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,1,115,115,Y,Y
-10171189.39,3706767.495,34628,149823,NATCHEZ,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.56823688,-91.3693489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,5,115,115,Y,Y
-10168720.75,3710793.585,34629,149824,NATCHEZ,NATCHEZ,MS,39120,SUBSTATION,IN SERVICE,ADAMS,28001,USA,31.59904668,-91.3471727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,5/27/2014 0:00,6,115,115,Y,Y
-10166852.55,3599720.332,34630,149825,FANCY POINT,SAINT FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.74533739,-91.33039037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,9,500,230,Y,Y
-10159644.14,3593328.702,34631,149826,SANDY CREEK,ZACHARY,LA,70791,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.69597784,-91.26563614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,69,69,Y,Y
-10147618.65,3587381.683,34632,149827,ZACHARY,ZACHARY,LA,70791,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.65002912,-91.15760926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,1,69,69,Y,Y
-10153195.35,3610870.393,34633,149828,JACKSON,JACKSON,LA,70748,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.83138354,-91.20770564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,3,69,69,Y,Y
-10163622.78,3612930.442,34634,149829,MARYDALE,ST FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.84727271,-91.30137683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,69,-999999,Y,Y
-10144011.75,3611623.145,34635,149830,MCMANUS,JACKSON,LA,70748,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.83718983,-91.12520799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,69,69,Y,Y
-10135387.3,3614317.217,34636,149831,BRADY HEIGHTS,ETHEL,LA,70730,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.85796745,-91.04773319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,69,69,Y,Y
-10132667.2,3615063.071,34637,149832,CLINTON,CLINTON,LA,70722,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.86371893,-91.02329813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,1,69,69,Y,Y
-10161208.75,3461950.626,34638,149833,BAYOU VISTA,MORGAN CITY,LA,70380,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.67584659,-91.27969128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/22/2017 0:00,2,230,138,N,Y
-10152269.22,3574846.562,34639,149834,UNKNOWN149834,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.55310693,-91.19938613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10129650.3,3528623.753,34640,149835,UNKNOWN149835,GONZALES,LA,70737,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.19487399,-90.99619689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10148792.25,3536600.633,34641,149836,UNKNOWN149836,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25678953,-91.16815197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,500,230,Y,Y
-10102611.66,3573525.893,34642,149837,UNKNOWN149837,WALKER,LA,70785,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.54288981,-90.75330461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10149811.1,3566591.762,34643,149838,ESSO,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.48922749,-91.17730438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10148190.16,3567292.582,34644,149839,DELMONT,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.49465239,-91.16274326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10145079.63,3567029.686,34645,149840,HAZEL,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4926174,-91.13480092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10118523.8,3566394.863,34646,149841,COLY,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.48770328,-90.89624583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,13,500,-999999,Y,N
-10158469.62,3552734.979,34647,149842,ADDIS,BRUSLY,LA,70719,SUBSTATION,IN SERVICE,WEST BATON ROUGE,22121,USA,30.381903,-91.25508521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,10,230,-999999,Y,N
-10158398.23,3537211.231,34648,149843,PLAQUEMINE,PLAQUEMINE,LA,70764,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.26152731,-91.25444388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10151099.24,3565631.106,34649,149844,EXXON,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.48179076,-91.18887598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10149870.31,3561834.654,34650,149845,DOWNTOWN,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45239573,-91.17783628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10149380.45,3559875.72,34651,149846,JULIA,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4372247,-91.17343587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,Y,Y
-10140519.19,3536059.631,34652,149847,AIR PRODUCTS,SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.25259157,-91.09383374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10139751.62,3562472.883,34653,149848,OAK VILLA,BATON ROUGE,LA,70815,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45733801,-91.08693858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10137679.56,3532850.065,34654,149849,COSMAR,BATON ROUGE,LA,70816,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.22768295,-91.06832493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10136658.71,3559690.211,34655,149850,HARELSON,BATON ROUGE,LA,70816,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4357879,-91.05915451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,9,230,-999999,Y,N
-10113271.35,3527369.02,34656,149851,SORRENTO,SORRENTO,LA,70778,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.18513137,-90.8490623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,-999999,Y,N
-10109703.24,3480358.81,34657,149852,THIBODAUX,THIBODAUX,LA,70301,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.81941834,-90.81700941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10102931,3459781.185,34658,149853,TERREBONNE,HOUMA,LA,70364,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.65891284,-90.75617334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,N,N
-10099031.45,3501166.938,34659,149854,VACHERIE,VACHERIE,LA,70090,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,29.98146013,-90.72114308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10082357.92,3471217.199,34660,149855,RACELAND,RACELAND,LA,70394,SUBSTATION,IN SERVICE,LAFOURCHE,22057,USA,29.74814547,-90.57136222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,230,Y,Y
-10142858.24,3539383.384,34661,149856,WILLOW GLEN (500KV),SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.27837971,-91.11484584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,14,230,138,Y,Y
-10142352.41,3539198.815,34662,149857,WILLOW GLEN (230KV),SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.27694787,-91.11030184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,14,230,138,Y,Y
-10142641.68,3539386.7,34663,149858,WILLOW GLEN (500KV),SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.27840544,-91.11290045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,5,500,138,Y,Y
-10120930.94,3567982.582,34664,149859,LOCKHART,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.49999324,-90.91786957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,4,-999999,-999999,Y,Y
-10136822.53,3564368.93,34665,149860,SHARP,BATON ROUGE,LA,70815,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47201902,-91.06062615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,138,-999999,Y,Y
-10142121.41,3562306.445,34666,149861,FLORIDA,BATON ROUGE,LA,70806,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45604918,-91.10822677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,138,138,Y,Y
-10144045.38,3562096.189,34667,149862,SEARS,BATON ROUGE,LA,70806,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45442102,-91.12551006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,138,138,Y,Y
-10132088.99,3562344.528,34668,149863,GLORIA,BATON ROUGE,LA,70819,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45634408,-91.01810397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,-999999,-999999,N,N
-10142194.76,3558929.225,34669,149864,JEFFERSON,BATON ROUGE,LA,70809,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4298937,-91.1088857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,-999999,-999999,Y,Y
-10145325.3,3558658.902,34670,149865,WESTDALE,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.42779982,-91.13700776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,-999999,-999999,Y,Y
-10146020.49,3561461.972,34671,149866,EAST,BATON ROUGE,LA,70806,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.44950966,-91.14325281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,-999999,-999999,Y,Y
-10146137.69,3564599.093,34672,149867,BELFAIR,BATON ROUGE,LA,70805,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.47380101,-91.14430559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,138,-999999,Y,N
-10148919.29,3563831.185,34673,149868,NORTHDALE,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.46785551,-91.16929314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,-999999,-999999,N,N
-10151156.31,3562604.019,34674,149869,CAPITOL,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.45835346,-91.18938867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,-999999,-999999,Y,Y
-10132559.77,3558084.73,34675,149870,JONES CREEK,BATON ROUGE,LA,70816,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.42335225,-91.02233306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,3,230,-999999,Y,Y
-10121389,3565703.741,34676,149871,LOCKHART,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.48235308,-90.92198436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,-999999,-999999,N,N
-10133296.28,3556347.356,34677,149872,WEINER,BATON ROUGE,LA,70816,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.40989321,-91.02894922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,2,230,230,Y,Y
-10125597.54,3565555.301,34678,149873,DENHAM SPRINGS,DENHAM SPRINGS,LA,70726,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.48120391,-90.95979032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,2,-999999,-999999,N,N
-10143842.06,3570677.476,34679,149874,MICKENS,BATON ROUGE,LA,70811,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.52084987,-91.12368358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,3,138,-999999,Y,Y
-10147943.86,3569924.009,34680,149875,SEVENTY SECOND,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.515019,-91.16053072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,2,69,-999999,Y,Y
-10150479.92,3570468.825,34681,149876,JAGUAR,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.51923522,-91.18331249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,8,230,69,Y,Y
-10149823.69,3569390.177,34682,149877,GOUDCHAUX,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.51088762,-91.17741748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,69,-999999,Y,N
-10149669.46,3553127.426,34683,149878,TIGER,BATON ROUGE,LA,70820,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.38494424,-91.17603201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2014 0:00,IMAGERY,7/22/2014 0:00,9,230,-999999,Y,N
-10150558.02,3558019.014,34684,149879,ALASKA,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4228432,-91.18401415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,N,N
-10151013.33,3560370.803,34685,149880,BEAUREGARD,BATON ROUGE,LA,70802,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.44105911,-91.18810422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/22/2014 0:00,IMAGERY,7/22/2014 0:00,2,-999999,-999999,N,N
-10147158.64,3559796.311,34686,149881,BROUSSARD,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.43660967,-91.15347696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/21/2014 0:00,IMAGERY,7/21/2014 0:00,2,-999999,-999999,N,N
-10134317.52,3460706.976,34687,149882,GIBSON,GIBSON,LA,70356,SUBSTATION,IN SERVICE,TERREBONNE,22109,USA,29.66613953,-91.03812325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,230,-999999,N,N
-10145292.78,3462157.811,34688,149883,RAMOS,MORGAN CITY,LA,70380,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.67746364,-91.13671569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,7/23/2014 0:00,3,230,-999999,Y,Y
-10141344.93,3535283.754,34689,149884,GEIGY,SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.24657076,-91.10125151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,138,138,Y,Y
-10141652.23,3534816.374,34690,149885,STAUFFER,SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.24294372,-91.10401203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,138,138,Y,Y
-10140729.43,3534062.795,34691,149886,SUTAN,SAINT GABRIEL,LA,70776,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.23709538,-91.09572241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,138,138,Y,Y
-10135882.38,3533077.909,34692,149887,ALCHEM,CARVILLE,LA,70721,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.22945139,-91.05218062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,3,138,138,Y,Y
-10129542.25,3533092.118,34693,149888,GEISMAR,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.22956168,-90.99522624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,138,138,Y,Y
-10131048.58,3530408,34694,149889,MONOCHEM,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.20872648,-91.00875783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,2,138,138,Y,Y
-10151557.17,3573184.602,34695,149890,BLOUNT,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.5402493,-91.19298959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/25/2014 0:00,IMAGERY,7/25/2014 0:00,5,69,69,Y,Y
-10150994.02,3571903.88,34696,149891,SWAN,BATON ROUGE,LA,70807,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.53033992,-91.1879308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/25/2014 0:00,IMAGERY,7/25/2014 0:00,3,69,-999999,Y,N
-10139641.6,3559028.39,34697,149892,DRUSILLA,BATON ROUGE,LA,70809,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.4306618,-91.08595026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,-999999,-999999,N,N
-10147752.61,3554488.036,34698,149893,HIGHLAND,BATON ROUGE,LA,70808,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.39548742,-91.15881271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/29/2014 0:00,IMAGERY,7/29/2014 0:00,2,-999999,-999999,N,N
-10150293.38,3556309.043,34699,149894,LSU,BATON ROUGE,LA,70893,SUBSTATION,IN SERVICE,EAST BATON ROUGE,22033,USA,30.40959638,-91.18163678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,-999999,-999999,N,N
-10155283.55,3462721.08,34700,149895,TAP149895,BERWICK,LA,70342,TAP,IN SERVICE,ST. MARY,22101,USA,29.68185975,-91.22646428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,230,230,N,N
-9502285.533,4084897.595,34701,149897,TAP149897,SUMMERVILLE,GA,30747,TAP,IN SERVICE,CHATTOOGA,13055,USA,34.41673523,-85.36048329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9500262.19,4090811.758,34702,149898,TAP149898,SUMMERVILLE,GA,30747,TAP,IN SERVICE,CHATTOOGA,13055,USA,34.46055146,-85.34230728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9502402.762,4090838.316,34703,149900,TAP149900,SUMMERVILLE,GA,30747,TAP,IN SERVICE,CHATTOOGA,13055,USA,34.46074817,-85.36153637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9507104.362,4084756.602,34704,149901,TAP149901,LYERLY,GA,30730,TAP,IN SERVICE,CHATTOOGA,13055,USA,34.41569038,-85.40377156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9513351.022,4093682.207,34705,149902,TAP149902,MENLO,GA,30731,TAP,IN SERVICE,CHATTOOGA,13055,USA,34.48180946,-85.45988626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9492959.693,4108800.563,34706,149903,TAP149903,TRION,GA,30753,TAP,IN SERVICE,WALKER,13295,USA,34.59368372,-85.27670784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9464712.724,4082705.793,34707,149904,TAP149904,PLAINVILLE,GA,30733,TAP,IN SERVICE,GORDON,13129,USA,34.400491,-85.022961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9460350.111,4093422.197,34708,149905,TAP149905,CALHOUN,GA,30701,TAP,IN SERVICE,GORDON,13129,USA,34.4798841,-84.98377098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9460372.377,4095331.365,34709,149906,TAP149906,CALHOUN,GA,30701,TAP,IN SERVICE,GORDON,13129,USA,34.49402036,-84.983971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9453732.499,4109619.557,34710,149907,TAP149907,RESACA,GA,30735,TAP,IN SERVICE,GORDON,13129,USA,34.59973989,-84.92432396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9449067.362,4098681.04,34711,149908,TAP149908,CALHOUN,GA,30701,TAP,IN SERVICE,GORDON,13129,USA,34.51881694,-84.88241631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9908359.1,4098186.719,34712,149909,TAP149909,NEW ALBANY,MS,38652,TAP,IN SERVICE,UNION,28145,USA,34.5151581,-89.0083042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9916014.084,4091977.247,34713,149910,TAP149910,NEW ALBANY,MS,38652,TAP,IN SERVICE,UNION,28145,USA,34.4691835,-89.07707009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9923976.791,4092255.596,34714,149911,TAP149911,MYRTLE,MS,38650,TAP,IN SERVICE,UNION,28145,USA,34.47124493,-89.14860031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9906753.303,4096824.343,34715,149912,TAP149912,NEW ALBANY,MS,38652,TAP,IN SERVICE,UNION,28145,USA,34.50507332,-88.99387908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,1/15/2020 0:00,3,161,161,N,N
-9892482.414,4084100.86,34716,149914,TAP149914,BLUE SPRINGS,MS,38828,TAP,IN SERVICE,UNION,28145,USA,34.4108307,-88.8656815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9892197.709,4076181.827,34717,149915,TAP149915,BLUE SPRINGS,MS,38828,TAP,IN SERVICE,PONTOTOC,28115,USA,34.35212089,-88.86312395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9848633.182,4107826.99,34718,149916,TAP149916,BOONEVILLE,MS,38829,TAP,IN SERVICE,PRENTISS,28117,USA,34.58648391,-88.47177715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9865950.373,4099410.349,34719,149917,TAP149917,BALDWYN,MS,38824,TAP,IN SERVICE,PRENTISS,28117,USA,34.5242148,-88.62734012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9868891.349,4089100.378,34720,149918,TAP149918,GUNTOWN,MS,38849,TAP,IN SERVICE,LEE,28081,USA,34.44787473,-88.65375936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9687878.07,4095327.57,34721,149919,TAP149919,HARTSELLE,AL,35640,TAP,IN SERVICE,MORGAN,1103,USA,34.49399227,-87.02768941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9687848.563,4095306.255,34722,149920,TAP149920,HARTSELLE,AL,35640,TAP,IN SERVICE,MORGAN,1103,USA,34.49383445,-87.02742435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9542556.949,4103550.429,34723,149921,TAP149921,SYLVANIA,AL,35988,TAP,IN SERVICE,DEKALB,1049,USA,34.55485031,-85.72224756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9538936.383,4093096.191,34724,149922,TAP149922,FORT PAYNE,AL,35967,TAP,IN SERVICE,DEKALB,1049,USA,34.47746998,-85.68972347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9542445.823,4087870.13,34725,149923,TAP149923,FORT PAYNE,AL,35967,TAP,IN SERVICE,DEKALB,1049,USA,34.43876071,-85.72124931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9692204.356,4105960.511,34726,149924,TAP149924,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.5726791,-87.0665531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9734594.841,4092320.798,34727,149925,TAP149925,MT HOPE,AL,35651,TAP,IN SERVICE,LAWRENCE,1079,USA,34.4717278,-87.4473533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9725481.147,4085455.573,34728,149926,TAP149926,MOULTON,AL,35650,TAP,IN SERVICE,LAWRENCE,1079,USA,34.4208701,-87.3654836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9720117.338,4114435.485,34729,149927,TAP149927,COURTLAND,AL,35618,TAP,IN SERVICE,LAWRENCE,1079,USA,34.63534307,-87.31729968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9713917.708,4112337.963,34730,149928,TAP149928,COURTLAND,AL,35618,TAP,IN SERVICE,LAWRENCE,1079,USA,34.61983839,-87.26160746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9767100.883,4095048.962,34731,149929,TAP149929,RUSSELLVILLE,AL,35653,TAP,IN SERVICE,FRANKLIN,1059,USA,34.49192948,-87.73936005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9776587.273,4103074.32,34732,149930,TAP149930,RUSSELLVILLE,AL,35653,TAP,IN SERVICE,FRANKLIN,1059,USA,34.5513278,-87.82457774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9785832.362,4093796.422,34733,149931,TAP149931,RUSSELLVILLE,AL,35653,TAP,IN SERVICE,FRANKLIN,1059,USA,34.4826552,-87.90762779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9807228.774,4089333.002,34734,149932,TAP149932,RED BAY,AL,35582,TAP,IN SERVICE,FRANKLIN,1059,USA,34.44959797,-88.09983503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9453686.669,4090469.556,34735,149934,TAP149934,CALHOUN,GA,30701,TAP,IN SERVICE,GORDON,13129,USA,34.45801681,-84.92391226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9482545.4,4082481.843,34736,149935,TAP149935,ARMUCHEE,GA,30105,TAP,IN SERVICE,FLOYD,13115,USA,34.39883105,-85.18315465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9477450.983,4074469.231,34737,149936,TAP149936,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.3394187,-85.13739073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9478611.552,4078311.112,34738,149937,TAP149937,SANDERSVILLE,GA,31082,TAP,IN SERVICE,FLOYD,13115,USA,34.36791095,-85.14781629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9471310.455,4075095.676,34739,149938,UNKNOWN149938,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.34406521,-85.08222943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9453518.548,4045126.854,34740,149939,BOWEN SUBSTATION,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.12149,-84.922402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,8/9/2016 0:00,12,500,-999999,Y,N
-9484309.331,4064965.98,34741,149940,UNKNOWN149940,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.26889888,-85.19900031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,1,115,115,Y,Y
-9481470.167,4061120.228,34742,149941,UNKNOWN149941,ROME,GA,30161,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.24034428,-85.17349567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,3,115,115,Y,Y
-9676777.782,4042876.215,34743,149942,TRIMBLE,CULLMAN,AL,35057,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.10475101,-86.92797382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9680218.111,4109418.518,34744,149944,DECATUR,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.59825332,-86.95887882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,2/5/2018 0:00,8,161,-999999,N,N
-9678434.478,4086211.68,34745,149945,HARTSELLE,HARTSELLE,AL,35640,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.42647287,-86.94285618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,2,161,161,N,N
-9672686.285,4099290.87,34746,149946,PRICEVILLE,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.52333052,-86.89121928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,1,161,161,Y,Y
-9629960.748,4080973.993,34747,149947,ARAB,UNION GROVE,AL,35175,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.38765378,-86.50740925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,4,161,-999999,Y,N
-9545974.766,4113331.095,34748,149948,HENAGAR,HENAGAR,AL,35978,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.62717989,-85.75295035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,6,161,-999999,N,N
-9538824.197,4093185.27,34749,149949,FORT PAYNE PRIMARY,FORT PAYNE,AL,35967,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.47812963,-85.68871568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,6,161,-999999,N,Y
-9751978.127,4060592.451,34750,149950,HALEYVILLE TS,HALEYVILLE,AL,35565,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.23642479,-87.60351002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/20/2014 0:00,5,161,-999999,Y,N
-9704488.838,4055902.324,34751,149951,ADDISON,ADDISON,AL,35540,SUBSTATION,IN SERVICE,WINSTON,1133,USA,34.20158598,-87.17690647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9669244.508,4056703.279,34752,149952,CULLMAN,CULLMAN,AL,35058,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.20753659,-86.86030128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,6,161,-999999,N,Y
-9644413.891,4052365.905,34753,149953,HOLLY POND,HOLLY POND,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.17530753,-86.63724405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9594107.296,4060523.019,34754,149954,ALBERTVILLE,ALBERTVILLE,AL,35950,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.23590915,-86.18533221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,6,161,-999999,Y,N
-9550521.355,4046568.489,34755,149955,WEISS DAM POWERHOUSE,LEESBURG,AL,35983,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.13221033,-85.79379304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/8/2014 0:00,3,115,115,Y,Y
-10009958.99,4073799.044,34756,149956,TAP149956,BATESVILLE,MS,38606,TAP,IN SERVICE,PANOLA,28107,USA,34.33444745,-89.92099152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10077491.06,4074902.039,34757,149957,TAP149957,COAHOMA,MS,38617,TAP,IN SERVICE,COAHOMA,28027,USA,34.34262898,-90.52764247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9998848.641,4078972.881,34758,149958,TAP149958,SARDIS,MS,38666,TAP,IN SERVICE,PANOLA,28107,USA,34.37281779,-89.82118558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9997932.429,4091331.806,34759,149959,TAP149959,SARDIS,MS,38666,TAP,IN SERVICE,PANOLA,28107,USA,34.46440324,-89.81295511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9981471.468,4076596.298,34760,149960,TAP149960,OXFORD,MS,38655,TAP,IN SERVICE,LAFAYETTE,28071,USA,34.3551947,-89.66508378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9964651.554,4075777.141,34761,149961,TAP149961,OXFORD,MS,38655,TAP,IN SERVICE,LAFAYETTE,28071,USA,34.34911954,-89.51398792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9961491.646,4077213.659,34762,149962,TAP149962,OXFORD,MS,38655,TAP,IN SERVICE,LAFAYETTE,28071,USA,34.35977298,-89.48560198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10333757.6,4086920.561,34763,149963,TAP149963,MALVERN,AR,72104,TAP,IN SERVICE,HOT SPRING,5059,USA,34.43172535,-92.82972397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-10333720.01,4086920.31,34764,149964,TAP149964,MALVERN,AR,72104,TAP,IN SERVICE,HOT SPRING,5059,USA,34.43172349,-92.82938627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-10357260.19,4056314.886,34765,149965,TAP149965,CADDO VALLEY,AR,71923,TAP,IN SERVICE,CLARK,5019,USA,34.20465112,-93.04085129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10357278.47,4056297.591,34766,149966,TAP149966,CADDO VALLEY,AR,71923,TAP,IN SERVICE,CLARK,5019,USA,34.20452263,-93.04101548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10402109.64,4058054.968,34767,149967,TAP149967,AMITY,AR,71921,TAP,IN SERVICE,CLARK,5019,USA,34.21757786,-93.44374078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10092484.83,4103856.495,34768,149968,TAP149968,WEST HELENA,AR,72390,TAP,IN SERVICE,PHILLIPS,5107,USA,34.55711468,-90.66233376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10108311.75,4091947.469,34769,149969,TAP149969,LEXA,AR,72355,TAP,IN SERVICE,PHILLIPS,5107,USA,34.46896297,-90.80450942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10111733.62,4091846.858,34770,149970,TAP149970,LEXA,AR,72355,TAP,IN SERVICE,PHILLIPS,5107,USA,34.46821784,-90.83524858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-10239118.16,4056078.798,34771,149971,TAP149971,MOREHEAD,AR,40351,TAP,IN SERVICE,JEFFERSON,5069,USA,34.20289712,-91.97956336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10265967.32,4065729.773,34772,149972,TAP149972,SHERIDAN,AR,72150,TAP,IN SERVICE,GRANT,5053,USA,34.27456888,-92.22075346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10429130.86,4045594.296,34773,149973,TAP149973,MURFREESBORO,AR,71958,TAP,IN SERVICE,PIKE,5109,USA,34.12496615,-93.6864765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10446375.21,4024447.506,34774,149974,TAP149974,NASHVILLE,AR,71852,TAP,IN SERVICE,HOWARD,5061,USA,33.96756408,-93.84138512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10443712.87,4040886.773,34775,149975,TAP149975,NASHVILLE,AR,71852,TAP,IN SERVICE,PIKE,5109,USA,34.0899519,-93.81746892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10462840.47,4045524.705,34776,149976,TAP149976,DIERKS,AR,71833,TAP,IN SERVICE,HOWARD,5061,USA,34.12444865,-93.98929507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10327830.23,4083954.594,34777,149977,TAP149977,MALVERN,AR,72104,TAP,IN SERVICE,HOT SPRING,5059,USA,34.4097467,-92.77647748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10330195.99,4073620.056,34778,149978,TAP149978,MALVERN,AR,72104,TAP,IN SERVICE,HOT SPRING,5059,USA,34.33311973,-92.79772947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10367027.06,4021735.949,34779,149979,TAP149979,GURDON,AR,71743,TAP,IN SERVICE,CLARK,5019,USA,33.94736,-93.12858862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10348586.64,4090968.586,34780,149980,TAP149980,HOT SPRINGS NATIONAL PARK,AR,71901,TAP,IN SERVICE,GARLAND,5051,USA,34.46171304,-92.96293548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10349320.89,4100888.516,34781,149981,TAP149981,HOT SPRINGS NATIONAL PARK,AR,71901,TAP,IN SERVICE,GARLAND,5051,USA,34.53515415,-92.96953135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10282452.03,4107363.504,34782,149982,TAP149982,MABELVALE,AR,72103,TAP,IN SERVICE,SALINE,5125,USA,34.58305609,-92.3688382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10282479.52,4107365.514,34783,149983,TAP149983,MABELVALE,AR,72103,TAP,IN SERVICE,SALINE,5125,USA,34.58307096,-92.36908507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10225672.67,4075996.285,34784,149984,TAP149984,ALTHEIMER,AR,72004,TAP,IN SERVICE,JEFFERSON,5069,USA,34.35074484,-91.85878054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9963182.5,4078656.67,34785,149985,UNKNOWN149985,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.37047321,-89.50079118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,161,161,Y,Y
-10346611.08,4113459.904,34786,149987,TAP149987,HOT SPRINGS VILLAGE,AR,71909,TAP,IN SERVICE,GARLAND,5051,USA,34.62813203,-92.94518871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,3,115,115,Y,Y
-10287117.54,4114285.235,34787,149988,MABELVALE SUBSTATION,LITTLE ROCK,AR,72002,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.63423253,-92.41074919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/23/2016 0:00,11,500,115,N,N
-10248029.85,4060080.169,34788,149989,WOODWARD SUBSTATION,PINE BLUFF,AR,71602,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.23262021,-92.05961848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,8/24/2016 0:00,14,230,115,N,N
-10245173.1,4059448.267,34789,149990,PINE BLUFF WEST,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.22792699,-92.03395587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/EAI_2014-2018_Draft_CP_2013_Summit.pdf",8/17/2016 0:00,IMAGERY,8/24/2016 0:00,2,115,115,Y,Y
-10243445.02,4059257.33,34790,149991,PINE BLUFF MCCAMANT,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.22650883,-92.01843227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/EAI_2014-2018_Draft_CP_2013_Summit.pdf",8/17/2016 0:00,IMAGERY,8/24/2016 0:00,2,115,115,Y,Y
-10239284.71,4058746.026,34791,149992,PINE BLUFF EAST,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.22271105,-91.98105953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/EAI_2014-2018_Draft_CP_2013_Summit.pdf",3/10/2015 0:00,IMAGERY,8/24/2016 0:00,3,115,115,N,N
-10230770.84,4057877.26,34792,149993,PINE BLUFF I.P SW STA,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.21625779,-91.90457811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY,8/24/2016 0:00,4,115,115,N,N
-10241778.07,4050234.086,34793,149994,PINE BLUFF SOUTH,PINE BLUFF,AR,71603,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.15946244,-92.00345781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/EAI_2014-2018_Draft_CP_2013_Summit.pdf",3/10/2015 0:00,IMAGERY,8/24/2016 0:00,4,115,115,N,N
-10248005.51,4054943.018,34794,149995,PINE BLUFF WATSON CHAPEL,PINE BLUFF,AR,71603,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.19445837,-92.05939983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/EES/EESdocs/EAI_2014-2018_Draft_CP_2013_Summit.pdf",3/10/2015 0:00,IMAGERY,8/24/2016 0:00,2,115,115,Y,Y
-10448302.25,4025476.956,34795,149996,NORTH NASHVILLE,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.97523336,-93.85869606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10161421.68,4057018.853,34796,149997,TAP149997,DE WITT,AR,72042,TAP,IN SERVICE,ARKANSAS,5001,USA,34.209881,-91.281604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,Y,Y
-10157589.17,4056901.34,34797,149998,TAP149998,DE WITT,AR,72042,TAP,IN SERVICE,ARKANSAS,5001,USA,34.209008,-91.247176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2016 0:00,IMAGERY,9/16/2016 0:00,3,69,69,Y,Y
-10157707.9,4033195.311,34798,149999,UNKNOWN149999,TICHNOR,AR,72166,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.03271212,-91.24824255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-10248686.36,4063294.045,34799,150000,UNKNOWN150000,PINE BLUFF,AR,71602,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.256486,-92.065516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
