X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10265513.65,4108840.619,34800,150001,WRIGHTSVILLE,LITTLE ROCK,AR,72206,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.59397993,-92.21667812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,6,500,-999999,N,N
-10085481.45,4091354.732,34801,150002,RITCHIE STATION,HELENA,AR,72342,SUBSTATION,IN SERVICE,PHILLIPS,5107,USA,34.46457304,-90.59942131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/6/2015 0:00,8,230,-999999,N,N
-10441493.58,3825056.258,34802,150003,UNKNOWN150003,SHREVEPORT,LA,71109,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.46917747,-93.79753275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10438772.81,3834489.125,34803,150004,NORTH MARKET,SHREVEPORT,LA,71107,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.54063992,-93.77309161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,-999999,-999999,N,N
-10436517.84,3831187.845,34804,150005,MARSHALL STREET,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.51563621,-93.75283484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10436293.44,3829030.473,34805,150006,BROOKS STREET,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.49929264,-93.75081909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-10435043.72,3829710.007,34806,150007,EDWARDS STREET,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.5044409,-93.73959266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,138,-999999,Y,N
-9919356.427,3868348.091,34807,150008,UNKNOWN150008,PHILADELPHIA,MS,39350,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.79668351,-89.10709487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,161,161,N,N
-9958718.209,3840952.386,34808,150009,UNKNOWN150009,WALNUT GROVE,MS,39189,SUBSTATION,IN SERVICE,LEAKE,28079,USA,32.58957213,-89.46068777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-10434072.43,3839386.69,34809,150010,BROWNLEE ROAD,BOSSIER CITY,LA,71111,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.57772097,-93.7308674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,Y,Y
-10259416.05,3827362.571,34810,150011,FROSTKRAFT,WEST MONROE,LA,71292,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.4866551,-92.16190245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Entergy_Louisiana%20Transferred%20Facilities.pdf",6/19/2014 0:00,IMAGERY,3/15/2017 0:00,3,115,-999999,Y,N
-10311590.62,3837935.985,34811,150012,TAP150012,RUSTON,LA,71270,TAP,IN SERVICE,LINCOLN,22061,USA,32.56673882,-92.63059459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,3,115,115,Y,Y
-10403969.38,3891296.784,34812,150013,UNKNOWN150013,CULLEN,LA,71071,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.96980512,-93.46044707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,1,-999999,-999999,Y,Y
-10433211.09,3828921.447,34813,150014,FORT HUMBUG,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.49846662,-93.7231298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://aeptransmission.com/louisiana/StonerHill/docs/Stoner_Hill_Fact_Sheet_4-4-16v4FINAL.pdf",9/4/2014 0:00,IMAGERY,3/22/2017 0:00,4,138,69,Y,Y
-10462772.03,3836868.426,34814,150015,OAK CO OP,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.5586563,-93.98868029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,1,138,138,Y,Y
-10454885.71,3845575.728,34815,150016,BLANCHARD,SHREVEPORT,LA,71107,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.62455827,-93.91783624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,-999999,-999999,N,N
-10402747,3883657.627,34816,150017,SAREPTA,SAREPTA,LA,71071,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.91221398,-93.44946624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,345,115,N,Y
-10402671.5,3883344.535,34817,150018,SAREPTA,SAREPTA,LA,71071,SUBSTATION,IN SERVICE,WEBSTER,22119,USA,32.90985281,-93.448788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,115,-999999,Y,Y
-10317928.2,3839342.689,34818,150019,MOUNT OLIVE,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.5773879,-92.68752601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,500,-999999,N,N
-10463349.67,3840474.777,34819,150020,LONGWOOD,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.58595715,-93.99386931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,345,138,N,Y
-10431525.1,3823263.947,34820,150021,PIERREMONT,SHREVEPORT,LA,71105,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.45559268,-93.70798436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,138,69,Y,Y
-10434143.05,3822726.354,34821,150022,FERN STREET,SHREVEPORT,LA,71105,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.4515176,-93.73150182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,69,69,Y,Y
-10437585.54,3822991.524,34822,150023,LINWOOD,SHREVEPORT,LA,71108,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.45352767,-93.76242617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,138,-999999,Y,N
-10441433.15,3822933.616,34823,150024,POWELL,SHREVEPORT,LA,71109,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.45308871,-93.7969899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,-999999,-999999,N,N
-10437914.51,3826493.605,34824,150025,MC WILLIE,SHREVEPORT,LA,71103,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.48007032,-93.76538141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,138,138,Y,Y
-10437558.78,3831217.724,34825,150027,ARSENAL HILL,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.51586255,-93.7621858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,8,138,-999999,Y,N
-10444914.73,3837658.162,34826,150028,RAINES ROAD,SHREVEPORT,LA,71107,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.56463548,-93.8282654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,138,-999999,Y,Y
-10463332.63,3840237.391,34827,150029,LONGWOOD,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.58416034,-93.9937162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,5,138,138,N,N
-10455173.36,3822386.682,34828,150030,FLOURNOY,SHREVEPORT,LA,71119,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.44894272,-93.92042029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,5,138,69,Y,Y
-10459673.29,3856389.027,34829,150031,LIEBERMAN 138KV,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.70633216,-93.9608438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,5,138,138,Y,Y
-10420013.58,3836012.834,34830,150032,BODCAU ROAD,HAUGHTON,LA,71037,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.55217805,-93.60457463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,-999999,-999999,N,N
-10441511.42,3827120.14,34831,150033,HARDY,SHREVEPORT,LA,71109,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.48481808,-93.79769295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,9/4/2014 0:00,3,69,69,Y,Y
-10447898.88,3861604.62,34832,150034,BELCHER,BELCHER,LA,71004,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.7457475,-93.8550725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-10449210.51,3871118.602,34833,150035,GILLIAM,VIVIAN,LA,71082,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.81760179,-93.86685509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,1,-999999,-999999,Y,Y
-10451040.07,3879916.339,34834,150036,HOSSTON,HOSSTON,LA,71043,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.88399496,-93.88329029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,4,-999999,-999999,N,N
-10462626.76,3877490.162,34835,150037,VIVIAN,VIVIAN,LA,71082,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.86569049,-93.98737532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,N,N
-10441176.92,3825341.147,34836,150038,MIDWAY,SHREVEPORT,LA,71109,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.47133659,-93.79468808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,69,69,Y,Y
-10449342.66,3826566.536,34837,150039,PINES ROAD,SHREVEPORT,LA,71119,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.480623,-93.86804223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,69,69,Y,Y
-10430382.5,3829026.919,34838,150040,TRICHEL STREET,BOSSIER CITY,LA,71112,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.49926572,-93.69772023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,138,-999999,Y,Y
-10436776.76,3831000.563,34839,150041,LOUISIANA AVENUE,SHREVEPORT,LA,71101,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.51421754,-93.75516084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,3,-999999,-999999,N,N
-10426088.13,3834263.752,34840,150042,WHITEHURST,BOSSIER CITY,LA,71111,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.53893318,-93.65914321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,-999999,-999999,Y,Y
-10451462.44,3821564.042,34841,150043,FORD,SHREVEPORT,LA,71129,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.44270638,-93.88708454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,69,69,Y,Y
-10440803.58,3829719.235,34842,150044,WATERWORKS,SHREVEPORT,LA,71103,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.50451081,-93.79133435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/4/2014 0:00,IMAGERY,9/4/2014 0:00,2,69,69,Y,Y
-10432392.43,3826469.911,34843,150045,UNKNOWN150045,SHREVEPORT,LA,71104,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.47989077,-93.7157757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,69,69,Y,Y
-10453189.33,3815903.803,34844,150046,WOOLWORTH ROAD CO OP,SHREVEPORT,LA,71129,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.39978513,-93.90259746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-10059578.59,3759496.917,34845,150047,UNKNOWN150047,CRYSTAL SPRINGS,MS,39059,SUBSTATION,IN SERVICE,COPIAH,28029,USA,31.970942,-90.366732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,115,115,Y,Y
-10448962.33,3816562.584,34846,150048,SOUTHWEST SHREVEPORT,SHREVEPORT,LA,71129,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.40478167,-93.86462564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,345,-999999,Y,N
-10395265.27,3773591.321,34847,150049,CARROLL,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,RED RIVER,22081,USA,32.07828636,-93.38225671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10372735.31,3760612.765,34848,150050,MESSICK,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,RED RIVER,22081,USA,31.97944499,-93.17986663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10355064.17,3742568.555,34849,150051,CLARENCE,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.84184784,-93.02112408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10014774.05,3801233.544,34850,150052,RANKIN,BRANDON,MS,39042,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.28844643,-89.96424595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,4,115,-999999,Y,N
-10020360.63,3800502.249,34851,150053,BRANDON,BRANDON,MS,39042,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.28289274,-90.01443108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,-999999,-999999,N,N
-10027859.89,3795995.552,34852,150054,WHITFIELD,PEARL,MS,39208,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.24865995,-90.08179807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,-999999,-999999,N,N
-10028870.08,3800484.261,34853,150055,AIRPORT,PEARL,MS,39208,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.28275614,-90.09087271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,-999999,-999999,N,N
-10039647.83,3800211.923,34854,150056,SOUTH JACKSON,JACKSON,MS,39201,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.28068783,-90.18769095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,11,230,115,Y,Y
-10038476.54,3802128.792,34855,150057,EAST JACKSON,JACKSON,MS,39201,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.29524477,-90.17716901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,115,-999999,Y,Y
-10034695.85,3800489.97,34856,150058,FLOWOOD,FLOWOOD,MS,39232,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.28279949,-90.14320658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,-999999,-999999,Y,Y
-10034619.81,3788857.836,34857,150059,FLORENCE,FLORENCE,MS,39073,SUBSTATION,IN SERVICE,RANKIN,28121,USA,32.19441558,-90.14252345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-10118110.42,3804798.458,34858,150060,VICKSBURG,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.31551464,-90.89253235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,4,115,115,Y,Y
-10037458.49,3803753.468,34859,150061,LARSON STREET,JACKSON,MS,39202,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.30758093,-90.16802374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-10037471,3806709.998,34860,150062,MEDICAL CENTER,JACKSON,MS,39202,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.33002554,-90.16813616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10040110.33,3802440.4,34861,150063,GALLATIN,JACKSON,MS,39203,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.29761093,-90.19184565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10040188.32,3803819.896,34862,150064,MONUMENT STREET,JACKSON,MS,39203,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.30808528,-90.1925462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,115,115,Y,Y
-10041957.23,3808162.243,34863,150065,MIAMI,JACKSON,MS,39213,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.34104828,-90.20843667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10046315.4,3807983.381,34864,150066,NORTHWEST JACKSON,JACKSON,MS,39209,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.33969077,-90.24758674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,115,115,Y,Y
-10052993.92,3806866.613,34865,150067,CLINTON,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.33121434,-90.30758092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-10047517.97,3800554.03,34866,150068,ROBINSON ROAD,JACKSON,MS,39204,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.283286,-90.25838961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,230,230,Y,Y
-10046394.2,3803086.122,34867,150069,WEST JACKSON,JACKSON,MS,39209,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.30251397,-90.2482946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,115,Y,Y
-10042257.48,3798388.672,34868,150070,KINGSWOOD,JACKSON,MS,39212,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.26683966,-90.21113379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,1,230,230,Y,Y
-10046312.71,3796594.85,34869,150071,SOUTHWEST JACKSON,JACKSON,MS,39212,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.25321295,-90.24756254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,3,230,-999999,Y,Y
-10050576.34,3796979.654,34870,150072,FOREST HILL,JACKSON,MS,39212,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.25613628,-90.28586336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,115,-999999,Y,Y
-10055403.2,3804212.422,34871,150073,RAY BRASWELL,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.31106546,-90.3292238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2014 0:00,IMAGERY,5/7/2014 0:00,12,500,115,N,N
-10054855.63,3804385.287,34872,150074,SPRING RIDGE ROAD,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.31237787,-90.32430496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,-999999,Y,Y
-10122137.87,3800258.029,34873,150075,BAXTER WILSON,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.28103798,-90.92871154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,9,500,115,N,Y
-10134977.65,3764029.362,34874,150076,GRAND GULF,PORT GIBSON,MS,39150,SUBSTATION,IN SERVICE,CLAIBORNE,28021,USA,32.00547527,-91.04405323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,4,500,500,Y,Y
-10120984.77,3798863.463,34875,150077,SOUTH VICKSBURG,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.27044605,-90.9183531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10117145.05,3809178.797,34876,150078,WEST VICKSBURG,VICKSBURG,MS,39180,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.34876327,-90.88386031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10127463.58,3759711.136,34877,150079,PORT GIBSON,PORT GIBSON,MS,39150,SUBSTATION,IN SERVICE,CLAIBORNE,28021,USA,31.97257445,-90.97655326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,5/27/2014 0:00,3,115,115,Y,Y
-10430418.2,3806396.83,34878,150080,WALLACE LAKE,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.32764838,-93.69804087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,4,138,-999999,Y,Y
-10464494.88,3760609.385,34879,150081,LOGANSPORT,LOGANSPORT,LA,71049,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,31.97941924,-94.00415692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,4,-999999,-999999,N,N
-10448967,3798928.495,34880,150082,STONEWALL,KEITHVILLE,LA,71047,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.27094,-93.86466761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,138,-999999,Y,Y
-10454507.46,3788043.89,34881,150083,KEATCHIE CO OP,KEATCHIE,LA,71046,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.1882278,-93.9144384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,1,-999999,-999999,Y,Y
-10462252.48,3765392.344,34882,150084,GEORGIA PACIFIC,LOGANSPORT,LA,71049,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.01585745,-93.98401312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/22/2014 0:00,IMAGERY,8/22/2014 0:00,2,-999999,-999999,Y,Y
-10437823.98,3818515.225,34883,150085,SOUTH SHREVEPORT,SHREVEPORT,LA,71106,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.41958992,-93.76456814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2014 0:00,IMAGERY,8/25/2014 0:00,7,138,69,Y,Y
-10442725.87,3813490.438,34884,150086,WESTERN ELECTRIC,SHREVEPORT,LA,71118,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.38147851,-93.80860256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2014 0:00,IMAGERY,8/25/2014 0:00,1,138,138,Y,Y
-10424258.39,3811278.478,34885,150087,PORT ROBSON,SHREVEPORT,LA,71115,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.3646964,-93.64270636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,-999999,-999999,N,N
-10431519.42,3816026.035,34886,150088,LUCAS,SHREVEPORT,LA,71115,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.40071222,-93.70793335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,-999999,-999999,Y,Y
-10435711.74,3819977.079,34887,150089,ELLERBE ROAD,SHREVEPORT,LA,71106,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.4306746,-93.74559358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,3,69,-999999,Y,Y
-10436432.14,3818152.555,34888,150090,FORBING ROAD,SHREVEPORT,LA,71106,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.41683972,-93.75206503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,1,69,69,Y,Y
-10430962.63,3820739.383,34889,150091,HARTS ISLAND,SHREVEPORT,LA,71115,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.43645432,-93.70293158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2014 0:00,IMAGERY,8/27/2014 0:00,2,138,138,Y,Y
-10454873.17,3820210.73,34890,150092,GENERAL MOTORS,SHREVEPORT,LA,71129,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.43244615,-93.91772365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/28/2014 0:00,IMAGERY,8/28/2014 0:00,2,138,138,Y,Y
-9500623.064,4062586.799,34891,150093,HAMMOND STATION,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.25123467,-85.34554907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY,8/9/2016 0:00,10,230,-999999,N,N
-9437180.206,4061330.231,34892,150095,TAP150095,WHITE,GA,30184,TAP,IN SERVICE,BARTOW,13015,USA,34.2419038,-84.77563218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-10090732.47,4031127.694,34893,150096,TAP150096,CLARKSDALE,MS,38614,TAP,IN SERVICE,COAHOMA,28027,USA,34.01731835,-90.64659201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10078294.46,4058292.586,34894,150099,TAP150099,LYON,MS,38645,TAP,IN SERVICE,COAHOMA,28027,USA,34.21934293,-90.53485955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10081905.76,4056344.071,34895,150100,TAP150100,CLARKSDALE,MS,38614,TAP,IN SERVICE,COAHOMA,28027,USA,34.20486794,-90.56730034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9936874.723,4069329.308,34896,150101,TAP150101,OXFORD,MS,38655,TAP,IN SERVICE,LAFAYETTE,28071,USA,34.30128475,-89.2644644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9903221.752,4064231.122,34897,150102,TAP150102,PONTOTOC,MS,38863,TAP,IN SERVICE,PONTOTOC,28115,USA,34.26344333,-88.96215462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9775463.322,4024053.374,34898,150103,TAP150103,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.96462766,-87.81448112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9770500.787,4024072.953,34899,150104,TAP150104,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.96477354,-87.76990191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9770236.733,4024090.415,34900,150105,TAP150105,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.96490364,-87.76752986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9768769.284,4024182.722,34901,150106,TAP150106,WINFIELD,AL,35594,TAP,IN SERVICE,MARION,1093,USA,33.96559136,-87.75434755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9767444.976,4030705.455,34902,150107,TAP150107,BRILLIANT,AL,35548,TAP,IN SERVICE,MARION,1093,USA,34.01417436,-87.74245109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9786827.123,4023261.92,34903,150109,TAP150109,GUIN,AL,35563,TAP,IN SERVICE,MARION,1093,USA,33.95873075,-87.91656388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9794982.159,4046579.98,34904,150110,TAP150110,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.13229577,-87.98982181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9792093.829,4048671.515,34905,150111,TAP150111,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.14784648,-87.9638755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9792091.713,4048684.215,34906,150112,TAP150112,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.1479409,-87.96385649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9792043.567,4048779.888,34907,150113,TAP150113,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.14865216,-87.96342399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9791115.407,4052572.912,34908,150114,TAP150114,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.17684599,-87.95508619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9785979.424,4070360.55,34909,150115,TAP150115,HODGES,AL,35571,TAP,IN SERVICE,MARION,1093,USA,34.3089371,-87.90894887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9786225.765,4024450.161,34910,150116,TAP150116,GUIN,AL,35563,TAP,IN SERVICE,MARION,1093,USA,33.96758386,-87.91116178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9776325.29,4066731.518,34911,150118,TAP150118,HACKLEBURG,AL,35564,TAP,IN SERVICE,MARION,1093,USA,34.28200471,-87.82222431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9793273.489,4043890.538,34912,150119,TAP150119,HAMILTON,AL,35570,TAP,IN SERVICE,MARION,1093,USA,34.11229538,-87.97447257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9534806.489,4026766.899,34913,150120,TAP150120,PIEDMONT,AL,36272,TAP,IN SERVICE,CHEROKEE,1019,USA,33.9848423,-85.652624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9538406.538,4043690.305,34914,150121,TAP150121,CENTRE,AL,35960,TAP,IN SERVICE,CHEROKEE,1019,USA,34.11080614,-85.68496379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9541955.64,4058464.592,34915,150122,TAP150122,LEESBURG,AL,35983,TAP,IN SERVICE,CHEROKEE,1019,USA,34.22062059,-85.71684592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9541944.395,4058444.748,34916,150123,TAP150123,LEESBURG,AL,35983,TAP,IN SERVICE,CHEROKEE,1019,USA,34.22047319,-85.71674491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9524908.299,4065652.03,34917,150124,TAP150124,GAYLESVILLE,AL,35973,TAP,IN SERVICE,CHEROKEE,1019,USA,34.27399177,-85.56370705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9524918.127,4065664.491,34918,150125,TAP150125,GAYLESVILLE,AL,35973,TAP,IN SERVICE,CHEROKEE,1019,USA,34.27408427,-85.56379534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9542808.953,4050654.461,34919,150126,TAP150126,CENTRE,AL,35960,TAP,IN SERVICE,CHEROKEE,1019,USA,34.16258718,-85.72451136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9541020.366,4052004.632,34920,150127,TAP150127,CENTRE,AL,35960,TAP,IN SERVICE,CHEROKEE,1019,USA,34.17262252,-85.70844421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9487316.556,4067241.261,34921,150130,TAP150130,ROME,GA,30165,TAP,IN SERVICE,FLOYD,13115,USA,34.28578823,-85.22601467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9498695.915,4064311.713,34922,150131,TAP150131,ROME,GA,30165,TAP,IN SERVICE,FLOYD,13115,USA,34.26404166,-85.3282372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9443135.688,4051690.497,34923,150132,TAP150132,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.17028777,-84.82913118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9438308.189,4052842.19,34924,150133,TAP150133,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.17884719,-84.78576503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9940300.821,4026486.916,34925,150134,TAP150134,PITTSBORO,MS,38951,TAP,IN SERVICE,CALHOUN,28013,USA,33.98275677,-89.29524156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,-999999,-999999,N,N
-9847760.51,4025713.746,34926,150135,UNKNOWN150135,AMORY,MS,38821,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.97699732,-88.46393781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9453907.356,4046903.522,34927,150136,UNKNOWN150136,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.13470152,-84.92589472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,1,115,115,Y,Y
-9453497.925,4046755.71,34928,150137,UNKNOWN150137,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.13360245,-84.92221674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,1,115,115,Y,Y
-9453459.405,4044364.585,34929,150138,UNKNOWN150138,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.11582104,-84.92187071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,1,115,115,N,N
-9453858.988,4045691.811,34930,150139,UNKNOWN150139,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.12569131,-84.92546022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,1,230,230,Y,Y
-9580779.793,4020361.815,34931,150140,UNKNOWN150140,RAINBOW CITY,AL,35906,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.93711937,-86.06560922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9480558.967,4054202.209,34932,150141,UNKNOWN150141,SILVER CREEK,GA,30173,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.18895378,-85.16531022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,2,115,-999999,Y,N
-9884023.652,4061216.073,34933,150142,UNKNOWN150142,TUPELO,MS,38801,SUBSTATION,IN SERVICE,LEE,28081,USA,34.24105604,-88.78969515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-10451749.25,4017058.554,34934,150143,TAP150143,NASHVILLE,AR,71852,TAP,IN SERVICE,HOWARD,5061,USA,33.912497,-93.889661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2016 0:00,IMAGERY,8/25/2016 0:00,3,69,69,N,N
-10462854.22,4045544.322,34935,150144,UNKNOWN150144,DIERKS,AR,71833,SUBSTATION,IN SERVICE,HOWARD,5061,USA,34.12459453,-93.98941862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2016 0:00,IMAGERY,8/26/2016 0:00,3,69,69,Y,Y
-9448125.501,4057240.657,34936,150145,UNKNOWN150145,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.21152875,-84.87395544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,2,115,115,Y,Y
-9446981.63,4030528.618,34937,150146,UNKNOWN150146,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.0128576,-84.86367987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-10421066.43,3983831.56,34938,150147,WEST,HOPE,AR,71801,SUBSTATION,IN SERVICE,HEMPSTEAD,5057,USA,33.66442906,-93.61403253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,2,115,115,Y,Y
-10466875.52,3953154.126,34939,150148,UNKNOWN150148,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.43475878,-94.02554254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,2,69,-999999,N,Y
-10468175.31,3950412.651,34940,150150,UNKNOWN150150,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.41420469,-94.03721875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,3,138,-999999,N,Y
-10468701.09,3950852.164,34941,150151,UNKNOWN150151,TEXARKANA,AR,75501,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.41750025,-94.04194198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,3,69,-999999,Y,Y
-10458333.01,3961321.784,34942,150152,TEXARKANA NO. 02,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.49596654,-93.94880393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",8/18/2016 0:00,IMAGERY,11/28/2018 0:00,4,138,69,N,N
-10467186.26,3960442.455,34943,150153,TAP150153,TEXARKANA,AR,71854,TAP,IN SERVICE,MILLER,5091,USA,33.489379,-94.028334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2016 0:00,IMAGERY,8/18/2016 0:00,3,69,69,N,N
-10455895.43,3998222.863,34944,150154,OKAY,SARATOGA,AR,71859,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.77196067,-93.92690677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://sppoasis.spp.org/documents/swpp/transmission/studies/files/2006_Generation_Studies/GEN-2006-010FS.pdf",4/7/2014 0:00,IMAGERY,8/25/2016 0:00,4,138,69,Y,N
-10442685.18,3966492.003,34945,150155,W.E. WILLIAMS,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.5346894,-93.80823702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",9/16/2016 0:00,IMAGERY,11/28/2018 0:00,1,69,69,N,N
-10423829.43,3991965.862,34946,150156,TAP150156,HOPE,AR,71801,TAP,IN SERVICE,HEMPSTEAD,5057,USA,33.725225,-93.638853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,115,115,Y,Y
-10423360.54,3983054.322,34947,150157,TAP150157,HOPE,AR,71801,TAP,IN SERVICE,HEMPSTEAD,5057,USA,33.65861772,-93.63464089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,115,115,Y,Y
-10403816.6,3987923.802,34948,150158,TAP150158,EMMET,AR,71835,TAP,IN SERVICE,NEVADA,5099,USA,33.69501994,-93.45907462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,115,115,Y,Y
-9436061.43,3947515.9,34949,150159,UNKNOWN150159,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.39248116,-84.76558205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,2,115,115,Y,Y
-9482654.697,4001182.372,34950,150160,UNKNOWN150160,BUCHANAN,GA,30113,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.79405738,-85.18413648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,1,-999999,-999999,N,N
-9449184.808,4002669.277,34951,150161,UNKNOWN150161,VILLA RICA,GA,30180,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.80515697,-84.88347136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,2,115,115,Y,Y
-9435137.512,3988359.274,34952,150162,UNKNOWN150162,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.6982746,-84.75728235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9451630.038,3955634.37,34953,150163,UNKNOWN150163,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.45335009,-84.90543723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,9,230,115,Y,Y
-9730608.936,3633776.848,34954,150164,UNKNOWN150164,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.00791307,-87.41154731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9797727.754,3644061.483,34955,150165,UNKNOWN150165,MT VERNON,AL,36560,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.08706594,-88.01448591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-9774208.095,3615747.813,34956,150166,UNKNOWN150166,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.86899886,-87.80320521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-9735225.47,3650163.47,34957,150167,UNKNOWN150167,ATMORE,AL,36502,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.13399709,-87.45301834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-9801922.26,3594537.666,34958,150168,UNKNOWN150168,MOBILE,AL,36603,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.70531603,-88.0521658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9801413.229,3589225.424,34959,150169,UNKNOWN150169,MOBILE,AL,36603,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66427684,-88.0475931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9815579.493,3574030.827,34960,150170,UNKNOWN150170,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.54679627,-88.17485081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,115,115,Y,Y
-9814689.51,3595471.27,34961,150171,UNKNOWN150171,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.7125267,-88.16685596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9719235.549,3571787.897,34962,150172,UNKNOWN150172,PENSACOLA,FL,32534,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.52944247,-87.30937843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9713289.777,3579304.215,34963,150173,UNKNOWN150173,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.58758484,-87.25596666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,-999999,Y,Y
-9712416.858,3580705.369,34964,150174,UNKNOWN150174,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.59841959,-87.24812509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9860643.884,3547085.827,34965,150175,UNKNOWN150175,PASCAGOULA,MS,39581,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.33811495,-88.57967113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9733951.715,3622726.918,34966,150176,TAP150176,CENTURY,FL,32535,TAP,IN SERVICE,ESCAMBIA,12033,USA,30.922797,-87.441576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9819186.408,3592670.203,34967,150177,UNKNOWN150177,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.69089113,-88.20725228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9763686.651,3575160.581,34968,150178,UNKNOWN150178,ROBERTSDALE,AL,36567,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.55553613,-87.70868948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9785343.651,3590229.686,34969,150179,UNKNOWN150179,DAPHNE,AL,36527,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.67203651,-87.90323762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,3,115,115,Y,Y
-9801743.44,3589195.765,34970,150180,UNKNOWN150180,MOBILE,AL,36603,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.66404766,-88.05055943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9807725.272,3648712.13,34971,150181,TAP150181,MOUNT VERNON,AL,36560,TAP,NOT AVAILABLE,MOBILE,1097,USA,31.12283675,-88.10429514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,UNVERIFIED,5/11/2017 0:00,3,115,115,Y,Y
-9781604.249,3557970.707,34972,150182,UNKNOWN150182,FAIRHOPE,AL,36532,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.422469,-87.869646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9815478.436,3597360.958,34973,150183,UNKNOWN150183,MOBILE,AL,36618,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.72712,-88.173943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9826868.201,3604525.267,34974,150184,UNKNOWN150184,SEMMES,AL,36575,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.782427,-88.276259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,115,115,Y,Y
-9818347.139,3621973.271,34975,150185,UNKNOWN150185,CHUNCHULA,AL,36521,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.916989,-88.199713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9858434.958,3549192.292,34976,150186,UNKNOWN150186,PASCAGOULA,MS,39567,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.354445,-88.559828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9712264.905,3556857.246,34977,150187,BAYOU CHICO,PENSACOLA,FL,32505,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.41384341,-87.24676007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/22/2015 0:00,4,115,-999999,Y,Y
-9711338.99,3571442.734,34978,150188,SCENIC HILLS,PENSACOLA,FL,32514,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.52677163,-87.23844244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,4,115,115,Y,Y
-9709639.157,3557505.023,34979,150189,DEVILLIERS,PENSACOLA,FL,32501,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.4188616,-87.22317258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,2,115,115,Y,Y
-9709378.071,3560242.087,34980,150190,GOULDING,PENSACOLA,FL,32503,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.44006222,-87.2208272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,3,115,-999999,Y,Y
-9709573.08,3556420.529,34981,150191,ROMANA,PENSACOLA,FL,32502,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.4104601,-87.222579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,1,115,115,Y,Y
-9730976.56,3545279.418,34982,150192,INNERARITY,PENSACOLA,FL,32507,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.32410885,-87.41484973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,1,115,115,N,N
-9728086.775,3571304.715,34983,150193,BEULAH,PENSACOLA,FL,32526,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.52570364,-87.38889035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/22/2015 0:00,2,230,230,N,N
-9721159.422,3581031.653,34984,150194,CANTONMENT,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.60094249,-87.32666088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,3,115,-999999,N,N
-9719596.96,3572186.34,34985,150195,PINE FOREST,PENSACOLA,FL,32534,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.5325255,-87.31262504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,2,115,115,N,N
