X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9719301.797,3559854.935,34986,150196,BAYOU MARCUS,PENSACOLA,FL,32526,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.43706372,-87.30997355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/21/2015 0:00,4,115,115,N,N
-9717036.378,3563833.037,34987,150197,BELLVIEW,PENSACOLA,FL,32526,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.46786985,-87.28962294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/22/2015 0:00,4,230,115,N,N
-9713515.825,3563629.023,34988,150198,BRENTWOOD,PENSACOLA,FL,32505,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.46629021,-87.25799729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,1/22/2015 0:00,8,230,-999999,N,Y
-9719289.218,3553057.634,34989,150199,BEACH HAVEN,PENSACOLA,FL,32507,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.3844034,-87.30986055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/21/2015 0:00,4,115,-999999,N,Y
-9710059.611,3576277.895,34990,150200,CRIST,PENSACOLA,FL,32514,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.56417898,-87.22694958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/23/2015 0:00,7,230,-999999,N,N
-9723647.572,3596205.16,34991,150201,MOLINO,MOLINO,FL,32577,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.7181945,-87.34901231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/26/2015 0:00,2,115,115,N,N
-9801747.328,3666376.597,34992,150202,WEST MCINTOSH,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.25858146,-88.05059436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,3,230,115,Y,Y
-9810440.728,3603228.548,34993,150203,NORTH MOBILE,PRICHARD,AL,36613,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.77241895,-88.1286885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,11,230,115,Y,Y
-9805186.622,3610335.8,34994,150204,NORTH SARALAND,SARALAND,AL,36571,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.82725979,-88.08149006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,1,115,115,Y,Y
-9802680.615,3602077.211,34995,150205,CHICKASAW,MOBILE,AL,36611,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.76353208,-88.05897822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,115,Y,Y
-9828902.547,3593251.289,34996,150206,BIG CREEK,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.69537986,-88.29453384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,9,500,115,N,Y
-9769859.345,3574979.763,34997,150207,SILVERHILL,SILVERHILL,AL,36576,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.55413736,-87.76413973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,10,230,115,N,Y
-9818008.459,3571476.037,34998,150208,THEODORE,IRVINGTON,AL,36544,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.52702933,-88.19667058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,115,N,Y
-9822449.088,3697390.152,34999,150209,CHATOM,CHATOM,AL,36518,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.49643695,-88.23656143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/7/2017 0:00,4,230,115,N,Y
-9857819.015,3572056.184,35000,150210,DANIEL STATION,MOSS POINT,MS,39562,SUBSTATION,IN SERVICE,JACKSON,28059,USA,30.53151841,-88.55429489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/20/2014 0:00,IMAGERY,5/20/2014 0:00,6,500,230,N,N
-9727441.417,3627195.5,35001,150212,TAP150212,CENTURY,FL,32535,TAP,IN SERVICE,ESCAMBIA,12033,USA,30.957227,-87.383093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-10077389.3,3625526.112,35002,150213,UNKNOWN150213,KENTWOOD,LA,70444,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.94436597,-90.52672834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9989507.137,3540245.518,35003,150214,UNKNOWN150214,SLIDELL,LA,70461,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.28506768,-89.73726942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9988546.214,3537387.103,35004,150215,UNKNOWN150215,SLIDELL,LA,70461,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.2628919,-89.7286373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10035759.04,3500072.818,35005,150216,LABARRE,METAIRIE,LA,70001,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.97294631,-90.1527573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Entergy_Louisiana%20Transferred%20Facilities.pdf",6/19/2014 0:00,IMAGERY,3/20/2017 0:00,3,230,230,Y,Y
-10032702.67,3503439.234,35006,150217,PARIS,METAIRIE,LA,70005,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.99913949,-90.12530147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Entergy_Louisiana%20Transferred%20Facilities.pdf",6/27/2014 0:00,IMAGERY,3/20/2017 0:00,2,230,230,Y,Y
-10031469.33,3481935.478,35007,150218,BARATARIA,MARRERO,LA,70072,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.83170575,-90.11422221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Entergy_Louisiana%20Transferred%20Facilities.pdf",6/19/2014 0:00,IMAGERY,3/20/2017 0:00,2,230,230,Y,Y
-9992686.675,3535587.008,35008,150219,UNKNOWN150219,SLIDELL,LA,70458,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.24892406,-89.7658317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10061567.65,3503260.759,35009,150220,UNKNOWN150220,DESTREHAN,LA,70047,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.997751,-90.3846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10078975.93,3586273.482,35010,150221,INDEPENDENCE,INDEPENDENCE,LA,70443,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.64146436,-90.54098122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,-999999,Y,N
-10076316.82,3568642.63,35011,150222,HAMMOND,HAMMOND,LA,70401,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.50510197,-90.51709407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10008314.51,3604576.15,35012,150223,BOGALUSA,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.7828197,-89.90621893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,500,-999999,Y,N
-10008205.6,3604374.56,35013,150224,BOGALUSA,BOGALUSA,LA,70427,SUBSTATION,IN SERVICE,WASHINGTON,22117,USA,30.7812639,-89.90524055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,115,-999999,Y,N
-10070441.65,3559926.88,35014,150225,PONCHATOULA,PONCHATOULA,LA,70454,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.43762094,-90.46431652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,Y
-10023840.46,3505344.053,35015,150226,PONTCHARTRAIN PARK,NEW ORLEANS,LA,70126,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.01395732,-90.04569091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10008490.88,3508175.447,35016,150227,NASA,NEW ORLEANS,LA,70129,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.035979,-89.90780332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10007333.66,3508553.506,35017,150228,GENTILLY ROAD,NEW ORLEANS,LA,70129,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.03891905,-89.89740777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,115,69,Y,Y
-10072027.84,3501732.928,35018,150229,WATERFORD 500KV,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98586404,-90.47856549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,500,230,Y,Y
-10071504.59,3501725.896,35019,150230,WATERFORD 230KV,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98580933,-90.47386509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,17,230,230,Y,Y
-10068814.41,3500034.066,35020,150231,UNION CARBIDE,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.97264475,-90.44969877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10064082.98,3506035.957,35021,150232,CLAYTONIA,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,30.01933918,-90.40719564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10063618.59,3503199.764,35022,150233,WESCO,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99727647,-90.40302394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,-999999,-999999,N,N
-10063054.22,3504416.928,35023,150234,NORCO,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,30.00674537,-90.39795409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10057770.83,3492521.98,35024,150235,LULING,LULING,LA,70070,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.91417014,-90.35049257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,230,230,Y,Y
-10049587.12,3500634.804,35025,150236,KENNER,KENNER,LA,70062,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.97731945,-90.27697711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10049184.19,3509033.57,35026,150237,UNIVERSITY CITY,KENNER,LA,70065,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,30.04265224,-90.27335751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,-999999,Y,Y
-10048565.83,3497743.548,35027,150238,AMERICAN CYANAMID,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.95481884,-90.26780269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10045197.17,3494798.98,35028,150239,WAGGAMAN SUBSATION,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.93189811,-90.23754149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10042088.46,3500825.3,35029,150240,SNAKEFARM,METAIRIE,LA,70003,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.97880177,-90.20961545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,6,230,230,Y,Y
-10037920.73,3502527.097,35030,150241,CLEARY,METAIRIE,LA,70001,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.99204308,-90.17217608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10036657.87,3505344.269,35031,150242,LAKESHORE,METAIRIE,LA,70002,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,30.013959,-90.16083168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10034372.62,3489949.607,35032,150243,WESTWEGO,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.89413871,-90.1403029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,N,N
-10034050.11,3497802.428,35033,150244,SOUTHPORT,NEW ORLEANS,LA,70121,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.95527712,-90.13740578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,230,Y,Y
-10031881.36,3505088.164,35034,150245,AVENUE C,METAIRIE,LA,70005,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.01196685,-90.11792351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10030158.89,3499057.307,35035,150246,MIDTOWN,NEW ORLEANS,LA,70119,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.96504354,-90.10245031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10028326.4,3497503.595,35036,150247,DERBIGNY,NEW ORLEANS,LA,70113,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.95295123,-90.08598878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10027570.42,3488553.259,35037,150248,HARVEY,HARVEY,LA,70058,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.88326347,-90.07919773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10026087.88,3494461.856,35038,150249,MARKET STREET 230 KV,NEW ORLEANS,LA,70130,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.92927357,-90.06587982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,230,230,Y,Y
-10025873.82,3497195.483,35039,150250,DELTA,NEW ORLEANS,LA,70130,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.95055306,-90.06395693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,115,Y,Y
-10025679.03,3503624.979,35040,150251,PAUGER,NEW ORLEANS,LA,70122,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.00058452,-90.06220707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10024463.54,3493477.428,35041,150252,GRETNA,GRETNA,LA,70053,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.92160933,-90.05128813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,115,115,Y,Y
-10023635.71,3502512.916,35042,150253,ALMONASTER,NEW ORLEANS,LA,70126,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.99193275,-90.0438516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10020536.1,3493394.361,35043,150254,HOLIDAY,NEW ORLEANS,LA,70114,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.92096259,-90.01600735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10019009.67,3500288.785,35044,150255,TRICOU,NEW ORLEANS,LA,70117,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.9746269,-90.00229519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10017826.72,3499990.069,35045,150256,ARABI,ARABI,LA,70032,SUBSTATION,IN SERVICE,ST. BERNARD,22087,USA,29.97230238,-89.99166857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10014651.05,3510751.161,35046,150257,CURRAN,NEW ORLEANS,LA,70128,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.05600783,-89.96314107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10014133.22,3507132.912,35047,150258,SHERWOOD FOREST,NEW ORLEANS,LA,70127,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.02787106,-89.95848931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,115,115,Y,Y
-10011772.05,3504713.336,35048,150259,MICHOUD STATION,NEW ORLEANS,LA,70129,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,30.00905114,-89.93727857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,9,230,-999999,Y,N
-10040258.44,3495962.699,35049,150260,HARAHAN,NEW ORLEANS,LA,70123,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.94095721,-90.19317614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10038593.25,3494237.635,35050,150261,AVONDALE,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.92752795,-90.17821743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-9946801.804,3669374.738,35051,150262,HATTIESBURG SOUTHWEST,HATTIESBURG,MS,39402,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.28160169,-89.35364088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2014 0:00,IMAGERY,5/13/2014 0:00,8,230,115,N,Y
-10031527.99,3648210.71,35052,150263,TYLERTOWN,TYLERTOWN,MS,39667,SUBSTATION,IN SERVICE,WALTHALL,28147,USA,31.11898069,-90.11474918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,5/27/2014 0:00,3,115,115,Y,Y
-10069330.66,3502127.675,35053,150264,HOOKER,HAHNVILLE,LA,70057,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.98893543,-90.45433629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/13/2014 0:00,6,230,-999999,Y,N
-10069957.97,3504308.099,35054,150265,LITTLE GYPSY STATION,LA PLACE,LA,70068,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,30.00589878,-90.45997155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,12,230,-999999,Y,N
-10035196.65,3496738.109,35055,150266,NINEMILE POINT,WESTWEGO,LA,70094,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.94699302,-90.14770526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,14,230,-999999,Y,N
-10031953.41,3498982.082,35056,150267,JOLIET,NEW ORLEANS,LA,70118,SUBSTATION,IN SERVICE,ORLEANS,22071,USA,29.9644581,-90.11857073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,230,230,Y,Y
-10063583.53,3503284.66,35057,150268,WESCO,NORCO,LA,70079,SUBSTATION,IN SERVICE,ST. CHARLES,22089,USA,29.99793694,-90.40270901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,2,-999999,-999999,N,N
-9025510.994,4285125.466,35058,150269,TAP150269,HIDDENITE,NC,28636,TAP,IN SERVICE,ALEXANDER,37003,USA,35.88730276,-81.07754473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9027258.266,4179438.221,35059,150272,TAP150272,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.11439769,-81.09324074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9027030.999,4180342.343,35060,150273,TAP150273,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.12104115,-81.09119916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9026735.503,4172163.459,35061,150274,TAP150274,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.06092327,-81.08854468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9025053.181,4170246.292,35062,150275,TAP150275,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.04682497,-81.07343213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9026438.083,4172469.357,35063,150276,TAP150276,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.06317254,-81.08587291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,230,230,Y,Y
-9025960.558,4074694.528,35064,150277,TAP150277,WINNSBORO,SC,29180,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.34108982,-81.08158323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9026982.032,4031484.004,35065,150278,TAP150278,COLUMBIA,SC,29210,TAP,IN SERVICE,RICHLAND,45079,USA,34.01997134,-81.09075929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9026417.675,4024727.335,35066,150279,TAP150279,SPRINGDALE,SC,29169,TAP,IN SERVICE,LEXINGTON,45063,USA,33.96964885,-81.08568959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,3/27/2019 0:00,3,115,115,Y,Y
-9026203.063,4023593.169,35067,150280,TAP150280,CAYCE,SC,29033,TAP,IN SERVICE,LEXINGTON,45063,USA,33.96119885,-81.08376169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9026845.444,4078508.273,35068,150281,UNKNOWN150281,WINNSBORO,SC,29180,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.36937287,-81.08953229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-9026024.502,3773230.472,35069,150282,UNKNOWN150282,SAVANNAH,GA,31401,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.07553966,-81.08215765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,-999999,-999999,N,N
-9027335.885,3774186.37,35070,150283,UNKNOWN150283,SAVANNAH,GA,31401,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.08281554,-81.093938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9025365.59,4048744.059,35071,150284,UNKNOWN150284,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.1483858,-81.07623854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,1,115,115,Y,Y
-9025438.697,4048749.5,35072,150285,TAP150285,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.14842625,-81.07689528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,115,115,N,N
-9027475.702,4046503.757,35073,150286,TAP150286,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.131729,-81.095194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-9026810.457,4078438.565,35074,150287,TAP150287,WINNSBORO,SC,29180,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.368856,-81.089218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,Y,Y
-9026162.623,4951606.72,35075,150288,CARROLLTON,CARROLLTON,OH,44615,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.58695173,-81.08339842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,-999999,Y,N
-9025511.523,5000539.08,35076,150289,BLUEBELL,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.91993379,-81.07754948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,138,Y,Y
-9025693.806,5053813.331,35077,150290,GARRETTSVILLE,GARRETTSVILLE,OH,44231,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.28056431,-81.07918696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9027209.277,2840307.252,35078,150291,MARATHON,MARATHON,FL,33050,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.71114882,-81.09280066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,-999999,N,N
-9026527.129,3267405.592,35079,150292,HOLOPAW,ST CLOUD,FL,34771,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.14609538,-81.08667282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,5,230,230,N,N
-9026542.594,3402353.335,35080,150293,VOLUSIA,DAYTONA BEACH,FL,32114,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.20962174,-81.08681175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/30/2015 0:00,13,230,115,N,Y
-9027592.36,3121412.658,35081,150294,LAKEPORT,MOORE HAVEN,FL,33471,SUBSTATION,IN SERVICE,GLADES,12043,USA,26.98351773,-81.09624196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9024907.321,3411846.097,35082,150295,ORMOND,ORMOND BEACH,FL,32174,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.28402608,-81.07212184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/25/2015 0:00,IMAGERY,3/30/2015 0:00,3,115,115,Y,Y
-9025987.849,3094460.673,35083,150296,HICPOCHEE,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.76755468,-81.08182839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,138,-999999,Y,Y
-9024679.701,3153063.94,35084,150297,MORRIS,OKEECHOBEE,FL,34974,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.23660736,-81.0700771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,-999999,-999999,N,N
-9026201.841,3101768.709,35085,150298,HENSLEY,MOORE HAVEN,FL,33471,SUBSTATION,IN SERVICE,GLADES,12043,USA,26.82615385,-81.08375071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,Y,Y
-9028035.41,4488278.527,35086,150299,SOUTH PRINCETON,PRINCETON,WV,24740,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.35195177,-81.10022194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,5,138,-999999,N,N
-9027225.898,3152156.254,35087,150300,BRIGHTON,OKEECHOBEE,FL,34974,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.22935731,-81.09294997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9026470.459,3766290.264,35088,150301,MAGNOLIA,SAVANNAH,GA,31406,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.0226965,-81.08616375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,6,115,-999999,Y,N
-9026614.82,4200430.844,35089,150302,MCADENVILLE,LOWELL,NC,28098,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26851095,-81.08746057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,6/20/2014 0:00,13,100,-999999,Y,N
-9025185.874,4170919.116,35090,150303,CATAWBA 230KV SWITCHING STATION,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,35.051773,-81.07462413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2014 0:00,IMAGERY,7/14/2014 0:00,13,230,230,Y,Y
-9025365.743,3400326.316,35091,150304,GENERAL ELECTRIC,DAYTONA BEACH,FL,32114,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.19372694,-81.07623992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/30/2015 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9026103.801,3101596.207,35092,150305,TAP150305,MOORE HAVEN,FL,33471,TAP,IN SERVICE,GLADES,12043,USA,26.824771,-81.08287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,-999999,-999999,Y,Y
-9027225.421,3152200.441,35093,150306,TAP150306,OKEECHOBEE,FL,34974,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.22971026,-81.09294569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,-999999,-999999,Y,Y
-9030749.934,4320088.456,35094,150308,TAP150308,NORTH WILKESBORO,NC,28659,TAP,IN SERVICE,WILKES,37193,USA,36.14135051,-81.12460693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9030280.03,4323843.13,35095,150309,TAP150309,NORTH WILKESBORO,NC,28659,TAP,IN SERVICE,WILKES,37193,USA,36.16858397,-81.12038571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9031647.466,4323125.149,35096,150310,TAP150310,NORTH WILKESBORO,NC,28659,TAP,IN SERVICE,WILKES,37193,USA,36.16337703,-81.13266959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9030182.936,4302551.536,35097,150311,TAP150311,TAYLORSVILLE,NC,28681,TAP,IN SERVICE,ALEXANDER,37003,USA,36.01402627,-81.1195135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9028763.704,4214111.02,35098,150312,TAP150312,STANLEY,NC,28164,TAP,IN SERVICE,GASTON,37071,USA,35.36878386,-81.10676432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9031547.585,4194341.411,35099,150313,TAP150313,GASTONIA,NC,28056,TAP,IN SERVICE,GASTON,37071,USA,35.22383666,-81.13177235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9029220.272,4198230.059,35100,150314,TAP150314,GASTONIA,NC,28056,TAP,IN SERVICE,GASTON,37071,USA,35.25236804,-81.11086574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9031751.19,4173159.705,35101,150315,TAP150315,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.06824843,-81.13360136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,100,100,Y,Y
-9030319.987,4168590.576,35102,150316,TAP150316,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.03464734,-81.12074465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9029989.158,4026407.29,35103,150318,TAP150318,WEST COLUMBIA,SC,29170,TAP,IN SERVICE,LEXINGTON,45063,USA,33.98216364,-81.11777276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9028966.781,4031300.381,35104,150319,TAP150319,WEST COLUMBIA,SC,29169,TAP,IN SERVICE,LEXINGTON,45063,USA,34.01860414,-81.10858859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9028952.874,4031303.577,35105,150320,TAP150320,WEST COLUMBIA,SC,29169,TAP,IN SERVICE,LEXINGTON,45063,USA,34.01862793,-81.10846367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9030834.747,4031324.258,35106,150321,TAP150321,WEST COLUMBIA,SC,29169,TAP,IN SERVICE,LEXINGTON,45063,USA,34.01878192,-81.12536881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9031176.696,3086563.923,35107,150322,JOHN DRAKE,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.70420093,-81.12844059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9030543.208,3090773.043,35108,150323,UNKNOWN150323,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.7379741,-81.12274988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9029882.006,3330720.237,35109,150324,CHULUOTA,OVIEDO,FL,32766,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.64642396,-81.1168102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9031325.212,4841508.43,35110,150325,TAP150325,JERUSALEM,OH,43747,TAP,IN SERVICE,MONROE,39111,USA,39.83165166,-81.12977473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,138,138,Y,Y
-9030835.294,4866701.601,35111,150326,SPEIDEL,BARNESVILLE,OH,43713,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.00522506,-81.12537373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Glencoe-Speidel/docs/Glenco-Speidel_Factsheet_V2_1.pdf#view=Fit",10/31/2016 0:00,IMAGERY,9/19/2018 0:00,3,138,138,Y,Y
-9032256.799,4127244.788,35112,150328,UNKNOWN150328,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.72996529,-81.13814333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,100,100,Y,Y
-9031446.46,4125981.515,35113,150329,UNKNOWN150329,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.72063831,-81.13086393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,100,100,Y,Y
-9031840.407,4125984.025,35114,150330,TAP150330,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.72065684,-81.13440282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,100,100,Y,Y
-9032426.641,4126315.187,35115,150331,UNKNOWN150331,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.72310197,-81.13966904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,100,100,Y,Y
-9031899.557,4023740.146,35116,150332,UNKNOWN150332,WEST COLUMBIA,SC,29170,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.96229393,-81.13493417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,1,115,115,Y,Y
-9030016.655,4026430.926,35117,150333,TAP150333,WEST COLUMBIA,SC,29170,TAP,IN SERVICE,LEXINGTON,45063,USA,33.9823397,-81.11801977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,115,115,Y,Y
-9032454.931,4205051.123,35118,150334,UNKNOWN150334,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.30239056,-81.13992318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,6,100,-999999,Y,N
-9032247.959,4996659.086,35119,150335,BEECHWOOD,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.89359154,-81.13806391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9029915.07,5005337.419,35120,150336,LEXINGTON,ALLIANCE,OH,44601,SUBSTATION,IN SERVICE,STARK,39151,USA,40.95249642,-81.11710722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9030952.882,4478466.101,35121,150337,EAST RIVER MOUNTAIN,BLUEFIELD,WV,24701,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.28184931,-81.12643004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,N,N
-9030174.088,3428122.204,35122,150338,BULOW,FLAGLER BEACH,FL,32136,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.41147227,-81.11943402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9028788.047,3756704.664,35123,150339,FERGUSON AVENUE,SAVANNAH,GA,31406,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.949661,-81.106983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,4,115,-999999,Y,Y
-9031327.252,3776951.017,35124,150340,SIMPSON LUMBER,SAVANNAH,GA,31408,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.10385556,-81.12979306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,-999999,Y,Y
-9031037.797,3776701.25,35125,150341,SIMPSON LUMBER,SAVANNAH,GA,31408,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.10195493,-81.12719284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,-999999,-999999,N,N
-9029193.477,3769462.147,35126,150342,52ND STREET,SAVANNAH,GA,31405,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.04685119,-81.11062503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,115,115,Y,Y
-9030370.164,4163593.855,35127,150343,NEWPORT TIE,YORK,SC,29745,SUBSTATION,IN SERVICE,YORK,45091,USA,34.99788594,-81.1211954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,7/23/2014 0:00,20,500,100,Y,Y
-9029498.377,3090818.902,35128,150344,TAP150344,CLEWISTON,FL,33440,TAP,IN SERVICE,HENDRY,12051,USA,26.738342,-81.113364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,138,138,Y,Y
-8969020.074,4932177.479,35129,150345,WYLIE RIDGE,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.4542745,-80.57007816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",4/7/2014 0:00,IMAGERY,10/1/2015 0:00,5,500,345,N,Y
-8971290.162,4283152.497,35130,150346,TAP150346,MOCKSVILLE,NC,27028,TAP,IN SERVICE,DAVIE,37059,USA,35.8729424,-80.59047071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8970908.661,4342270.859,35131,150347,TAP150347,SILOAM,NC,27047,TAP,IN SERVICE,SURRY,37171,USA,36.30210706,-80.58704363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8971773.346,4237135.366,35132,150348,TAP150348,CHINA GROVE,NC,28023,TAP,IN SERVICE,ROWAN,37159,USA,35.53726666,-80.59481122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8967747.695,4116155.049,35133,150349,TAP150349,KERSHAW,SC,29067,TAP,IN SERVICE,LANCASTER,45057,USA,34.64805176,-80.55864818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8970367.702,4081284.868,35134,150350,TAP150350,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.38995833,-80.5821841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8968350.326,4274055.113,35135,150351,UNKNOWN150351,WOODLEAF,NC,27054,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.80669292,-80.56406171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8966521.925,4466428.975,35136,150352,UNKNOWN150352,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.19576378,-80.54763691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-8967747.163,4464435.405,35137,150353,UNKNOWN150353,RADFORD,VA,24141,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.18149694,-80.55864341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,1,-999999,-999999,N,N
-8968739.273,4163105.432,35138,150354,UNKNOWN150354,MONROE,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,34.99429167,-80.56755568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8969771.265,5000103.314,35139,150355,UNKNOWN150355,NEW SPRINGFIELD,OH,44443,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.91697579,-80.57682623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,0,-999999,-999999,N,N
-8969996.479,4764678.881,35140,150356,UNKNOWN150356,SALEM,WV,26426,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.29960602,-80.57884935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8969864.697,4765983.792,35141,150357,TAP150357,SALEM,WV,26426,TAP,IN SERVICE,HARRISON,54033,USA,39.30867661,-80.57766553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8968493.706,4715741.506,35142,150358,UNKNOWN150358,WESTON,WV,26452,SUBSTATION,IN SERVICE,LEWIS,54041,USA,38.95858879,-80.56534972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,2,-999999,-999999,N,N
-8970629.439,4883582.842,35143,150359,TAP150359,VALLEY GROVE,WV,26060,TAP,IN SERVICE,OHIO,54069,USA,40.1212855,-80.58453533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8970999.212,4883665.977,35144,150360,UNKNOWN150360,VALLEY GROVE,WV,26060,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.12185657,-80.58785706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8971169.052,4875431.012,35145,150361,TAP150361,TRIADELPHIA,WV,26059,TAP,IN SERVICE,OHIO,54069,USA,40.06526543,-80.58938276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8971051.87,4875456.534,35146,150362,UNKNOWN150362,TRIADELPHIA,WV,26059,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.0654409,-80.5883301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8969768.68,4890043.381,35147,150363,TAP150363,WHEELING,WV,26003,TAP,IN SERVICE,OHIO,54069,USA,40.1656501,-80.57680301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8971563.424,4889972.324,35148,150364,UNKNOWN150364,WEST LIBERTY,WV,26074,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.16516231,-80.59292546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8971381.968,4283149.728,35149,150365,UNKNOWN150365,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.87292224,-80.59129542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8968265.006,4284172.261,35150,150366,UNKNOWN150366,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.88036514,-80.56329527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-8967619.575,4284977.762,35151,150367,UNKNOWN150367,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.88622779,-80.55749727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-8967220.498,5046897.833,35152,150368,BROOKFIELD,BROOKFIELD,OH,44403,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.23386295,-80.55391229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8968876.502,5026328.828,35153,150369,COITSVILLE,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09476015,-80.56878844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8969672.295,4999816.815,35154,150370,PETERSBURG,NEW SPRINGFIELD,OH,44443,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.91503095,-80.57593716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8970131.621,3123013.097,35155,150371,PORT MAYACA,CANAL POINT,FL,33438,SUBSTATION,IN SERVICE,MARTIN,12085,USA,26.99632886,-80.58006336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8970865.63,3319174.787,35156,150372,NORTH,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.55536514,-80.58665707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/8/2015 0:00,2,115,115,Y,Y
-8967955.508,3130588.734,35157,150373,MARTIN,VERO BEACH,FL,32966,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.05695025,-80.560515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,11,500,-999999,N,N
-8969019.019,3261111.732,35158,150374,INDIALANTIC,INDIALANTIC,FL,32903,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.09623091,-80.57006868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8968796.86,4952701.187,35159,150375,SOUTH CHESTER,CHESTER,WV,26034,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.59441775,-80.568073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,1,-999999,-999999,Y,Y
-8970244.152,4925304.061,35160,150376,WEIRTON,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.40727485,-80.58107424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,6,-999999,-999999,N,N
-8971639.333,4915111.674,35161,150377,MAHANS LANE,FOLLANSBEE,WV,26037,SUBSTATION,IN SERVICE,BROOKE,54009,USA,40.33752001,-80.59360736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,-999999,Y,Y
-8970390.103,4449198.171,35162,150378,CLAYTOR,RADFORD,VA,24141,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.07236378,-80.58238534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/15/2014 0:00,IMAGERY,9/15/2014 0:00,7,138,-999999,N,N
-8966634.762,3254780.142,35163,150379,HOLLAND PARK,MELBOURNE BEACH,FL,32951,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.04604413,-80.54865054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,5/8/2015 0:00,2,138,138,Y,Y
-8969274.682,4932053.553,35164,150380,WYLIE RIDGE,WEIRTON,WV,26062,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.4534274,-80.57236534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/25/2015 0:00,IMAGERY,9/11/2015 0:00,6,-999999,-999999,N,N
-8966959.58,3101923.293,35165,150381,UNKNOWN150381,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.82739305,-80.55156843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2016 0:00,IMAGERY,11/14/2016 0:00,2,138,138,Y,Y
-8974277.161,4362228.796,35166,150382,TAP150382,MOUNT AIRY,NC,27030,TAP,IN SERVICE,SURRY,37171,USA,36.44646026,-80.61730337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8972983.852,4316813.04,35167,150383,TAP150383,YADKINVILLE,NC,27055,TAP,IN SERVICE,YADKIN,37197,USA,36.11758549,-80.60568538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8975046.367,4215794.993,35168,150385,TAP150385,FACKLER,NC,35746,TAP,IN SERVICE,CABARRUS,37025,USA,35.38111844,-80.62421327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8972127.078,4219327.363,35169,150386,TAP150386,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.40698584,-80.59798885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
