X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8974582.919,4225289,35170,150387,TAP150387,KANNAPOLIS,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.45062383,-80.62005005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8974014.627,4233124.421,35171,150388,TAP150388,KANNAPOLIS,NC,28083,TAP,IN SERVICE,ROWAN,37159,USA,35.50794158,-80.61494499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8973686.212,4237859.537,35172,150389,TAP150389,LANDIS,NC,28088,TAP,IN SERVICE,ROWAN,37159,USA,35.54256012,-80.61199479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8974068.424,4112604.268,35173,150390,TAP150390,HEATH SPRINGS,SC,29058,TAP,IN SERVICE,LANCASTER,45057,USA,34.62180706,-80.61542826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8971908.997,4065596.719,35174,150391,TAP150391,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.27358118,-80.59602979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8973022.377,4084937.994,35175,150392,TAP150392,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.41703461,-80.60603146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8976369.599,4932051.916,35176,150393,TAP150393,TORONTO,OH,43964,TAP,IN SERVICE,JEFFERSON,39081,USA,40.45341621,-80.63610006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,N,N
-8975071.209,4950231.049,35177,150394,TAP150394,NEW CUMBERLAND,WV,26047,TAP,IN SERVICE,HANCOCK,54029,USA,40.57756627,-80.62443643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,-999999,-999999,Y,Y
-8976010.517,4169419.68,35178,150395,UNKNOWN150395,INDIAN TRAIL,NC,28110,SUBSTATION,IN SERVICE,UNION,37179,USA,35.04074554,-80.63287438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,100,100,Y,Y
-8973321.128,3281717.751,35179,150396,UNKNOWN150396,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.25940013,-80.60871519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8974148.189,3301209.018,35180,150397,UNKNOWN150397,CAPE CANAVERAL,FL,32920,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.41351266,-80.6161448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8973032.043,3300075.555,35181,150398,UNKNOWN150398,CAPE CANAVERAL,FL,32920,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.40455678,-80.60611829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,-999999,Y,Y
-8976431.26,4935508.262,35182,150399,UNKNOWN150399,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.4770382,-80.63665397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-8973945.899,4917815.277,35183,150400,UNKNOWN150400,STEUBENVILLE,OH,43952,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.35603001,-80.6143276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8972481.328,5023829.909,35184,150401,CAMPBELL,CAMPBELL,OH,44405,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.0778405,-80.60117113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8971862.991,5027537.918,35185,150402,LINCOLN PARK,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10294508,-80.59561652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-8976437.006,5021506.021,35186,150403,ZEDAKER,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.06210204,-80.6367056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8972470.627,3302106.874,35187,150404,SOUTH CAPE,PATRICK AFB,FL,32925,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.42060639,-80.601075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/8/2015 0:00,3,115,-999999,Y,Y
-8972945.876,3270647.687,35188,150405,SATELLITE,SATELLITE BEACH,FL,32937,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.17177253,-80.60534424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8972858.238,3254218.475,35189,150406,HARRIS,PALM BAY,FL,32905,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.04159099,-80.60455697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8976630.419,4955683.097,35190,150407,NORTH WELLSVILLE,WELLSVILLE,OH,43968,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.61475492,-80.63844305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8975968.735,3266325.758,35191,150408,EAU GALLIE,MELBOURNE,FL,32935,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.13754181,-80.63249904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,4,138,138,Y,Y
-8972128.091,3266928.146,35192,150409,INDIAN HARBOUR,SATELLITE BEACH,FL,32937,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.14231352,-80.59799795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-8973361.968,3259641.651,35193,150410,MELBOURNE,MELBOURNE,FL,32901,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.08458054,-80.60908206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,-999999,Y,N
-8973012.265,3253024.201,35194,150411,PALM BAY,PALM BAY,FL,32905,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.03212167,-80.60594063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-8973560.196,3288917.944,35195,150412,MINUTEMAN,COCOA BEACH,FL,32931,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.31635627,-80.61086277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8973363.712,3294314.569,35196,150413,COCOA BEACH,COCOA BEACH,FL,32931,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.35902555,-80.60909773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,3,138,138,Y,Y
-8975142.592,4950308.851,35197,150414,ARROYO,NEW CUMBERLAND,WV,26047,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.57809711,-80.62507767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,4,-999999,-999999,N,N
-8975033.037,3247926.923,35198,150415,BABCOCK,PALM BAY,FL,32909,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.99169629,-80.62409352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,3,138,138,Y,Y
-8972479.854,4262601.875,35199,150416,WOODLEAF SWITCHING STATION,SALISBURY,NC,28147,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.72320888,-80.6011579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2014 0:00,IMAGERY,7/14/2014 0:00,3,500,230,Y,Y
-8975022.549,4005494.5,35200,150417,WATEREE STATION,EASTOVER,SC,29044,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.826243,-80.62399931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/2/2014 0:00,IMAGERY,10/2/2014 0:00,7,230,-999999,Y,N
-8976285.938,3263417.856,35201,150418,APOLLO,MELBOURNE,FL,32935,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.11450437,-80.63534853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,138,-999999,Y,N
-8973157.687,3275880.625,35202,150419,PATRICK,SATELLITE BEACH,FL,32937,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.213204,-80.60724697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,138,138,Y,Y
-8973028.894,3254254.422,35203,150420,TAP150420,MELBOURNE,FL,32901,TAP,IN SERVICE,BREVARD,12009,USA,28.041876,-80.60609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,138,138,Y,Y
-8974189.907,3301925.667,35204,150421,TAP150421,CAPE CANAVERAL,FL,32920,TAP,IN SERVICE,BREVARD,12009,USA,28.41917476,-80.61651956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,-999999,-999999,Y,Y
-8974540.685,3280078.98,35205,150422,RISER150422,PATRICK AFB,FL,32925,RISER,IN SERVICE,BREVARD,12009,USA,28.2464326,-80.61967065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,138,138,Y,Y
-8974631.803,3279193.789,35206,150423,RISER150423,PATRICK AFB,FL,32925,RISER,IN SERVICE,BREVARD,12009,USA,28.23942747,-80.62048918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,138,138,Y,Y
-8974669.514,3276361.404,35207,150424,RISER150424,SATELLITE BEACH,FL,32937,RISER,IN SERVICE,BREVARD,12009,USA,28.21700973,-80.62082794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,138,138,Y,Y
-8973838.342,3276056.34,35208,150425,RISER150425,SATELLITE BEACH,FL,32937,RISER,IN SERVICE,BREVARD,12009,USA,28.21459493,-80.6133614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,138,138,Y,Y
-9172364.84,4235393.187,35209,150426,TAP150426,FAIRVIEW,NC,28730,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.52453044,-82.39675527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9175276.916,4125545.561,35210,150427,TAP150427,PIEDMONT,SC,29673,TAP,IN SERVICE,GREENVILLE,45045,USA,34.71741934,-82.42291489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,7,100,100,N,N
-9175057.095,4053365.77,35211,150428,TAP150428,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.18273816,-82.42094021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9173673.305,4052574.338,35212,150429,TAP150429,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17685658,-82.40850941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9172573.191,4052011.616,35213,150430,TAP150430,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17267442,-82.39862692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9172526.118,4051540.435,35214,150431,TAP150431,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.16917244,-82.39820406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9172861.854,4051552.84,35215,150432,TAP150432,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.16926465,-82.40122002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9173899.854,4050923.777,35216,150433,TAP150433,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.164589,-82.41054454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9172917.39,3472955.2,35217,150435,UNKNOWN150435,GAINESVILLE,FL,32653,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.76169976,-82.40171891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,3,138,138,N,N
-9175148.778,4145672.137,35218,150437,UNKNOWN150437,GREENVILLE,SC,29611,SUBSTATION,NOT AVAILABLE,GREENVILLE,45045,USA,34.86589814,-82.42176381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/2/2016 0:00,0,-999999,-999999,N,N
-9174739.466,3453403.323,35219,150438,UNKNOWN150438,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.60911341,-82.4180869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9172345.625,3473797.935,35220,150439,UNKNOWN150439,GAINESVILLE,FL,32653,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.76827141,-82.39658266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-9172911.562,3457471.473,35221,150440,SUGARFOOT,GAINESVILLE,FL,32607,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.64088106,-82.40166656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-9174880.179,4321721.936,35222,150441,ERWIN,ERWIN,TN,37650,SUBSTATION,IN SERVICE,UNICOI,47171,USA,36.15319965,-82.41935095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,161,-999999,Y,Y
-9174603.971,3315630.474,35223,150442,BROOKSVILLE,BROOKSVILLE,FL,34604,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.52739538,-82.41686973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/5/2015 0:00,1,115,115,Y,Y
-9173389.885,3213398.326,35224,150443,RUSKIN,RUSKIN,FL,33570,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.71745914,-82.40596341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,7,230,69,Y,Y
-9175723.923,3249444.308,35225,150444,30TH STREET,TAMPA,FL,33610,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00373193,-82.42693043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9175740.357,3244360.299,35226,150445,11TH AVENUE,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.96340118,-82.42707806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,5,230,69,Y,Y
-9174908.641,3254526.322,35227,150446,MCKINLEY,TAMPA,FL,33612,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.04403176,-82.41960662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9173884.333,3255546.902,35228,150447,46TH STREET,TAMPA,FL,33617,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.05212303,-82.41040511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9173089.564,3241075.35,35229,150448,12TH AVENUE,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93733411,-82.40326558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,-999999,Y,Y
-9173511.618,3129926.918,35230,150449,SOUTH VENICE,VENICE,FL,34293,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.0516556,-82.40705695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9175467.814,4131427.303,35231,150450,SHADY GROVE,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.76083807,-82.42462976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/24/2014 0:00,IMAGERY,12/6/2017 0:00,13,230,-999999,Y,Y
-9174149.214,3955539.031,35232,150451,THOMSON PRIMARY,DEARING,GA,30808,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.45263553,-82.41278458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,11,500,-999999,Y,N
-9174780.841,3454223.499,35233,150452,TAP150452,GAINESVILLE,FL,32608,TAP,IN SERVICE,ALACHUA,12001,USA,29.61551886,-82.41845858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9174620.254,3437548.157,35234,150453,TAP150453,WILLISTON,FL,32696,TAP,IN SERVICE,ALACHUA,12001,USA,29.485207,-82.417016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9174298.527,3437465.399,35235,150454,UNKNOWN150454,WILLISTON,FL,32696,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.48455986,-82.41412588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9174639.67,3315516.705,35236,150455,TAP150455,BROOKSVILLE,FL,34604,TAP,IN SERVICE,HERNANDO,12053,USA,28.52649745,-82.41719042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,115,115,Y,Y
-9172724.26,3274219.263,35237,150456,TAP150456,LAND O LAKES,FL,34639,TAP,IN SERVICE,PASCO,12101,USA,28.200052,-82.399984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9172729.784,3274305.164,35238,150457,UNKNOWN150457,LAND O LAKES,FL,34639,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.20073207,-82.40003362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,69,69,Y,Y
-9173885.176,3255627.219,35239,150458,TAP150458,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.05275976,-82.41041269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9173923.728,3255591.804,35240,150459,TAP150459,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.052479,-82.410759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9174942.635,3255631.285,35241,150460,TAP150460,TAMPA,FL,33612,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.052792,-82.419912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9175725.549,3249390.427,35242,150461,TAP150461,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.00330457,-82.42694504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9175227.882,3247139.514,35243,150462,TAP150462,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.98545018,-82.42247442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9172457.784,3257647.492,35244,150463,TAP150463,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.06877483,-82.39759021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9175123.431,3242581.171,35245,150464,UNKNOWN150464,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94928404,-82.42153612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,2,69,69,Y,Y
-9179021.136,4146597.412,35246,150465,TAP150465,GREENVILLE,SC,29617,TAP,IN SERVICE,GREENVILLE,45045,USA,34.87271769,-82.4565498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,5/14/2020 0:00,10,100,100,N,N
-9177217.955,4109778.589,35247,150466,TAP150466,BELTON,SC,29627,TAP,IN SERVICE,ANDERSON,45007,USA,34.60091582,-82.44035155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9179052.361,4329585.094,35248,150467,TAP150467,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.21021338,-82.4568303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9177509.68,4153474.895,35249,150468,UNKNOWN150468,GREENVILLE,SC,29617,SUBSTATION,NOT AVAILABLE,GREENVILLE,45045,USA,34.92338909,-82.44297216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/2/2016 0:00,0,-999999,-999999,N,N
-9176442.443,4109709.505,35250,150469,TAP150469,BELTON,SC,29627,TAP,IN SERVICE,ANDERSON,45007,USA,34.600405,-82.433385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,-999999,-999999,Y,Y
-9179056.777,4115873.904,35251,150470,UNKNOWN150470,PELZER,SC,29669,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.64597405,-82.45686997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,1,-999999,-999999,Y,Y
-9178989.989,4115896.765,35252,150471,TAP150471,PELZER,SC,29669,TAP,IN SERVICE,ANDERSON,45007,USA,34.646143,-82.45627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,-999999,-999999,Y,Y
-9178245.933,4004385.668,35253,150472,TAP150472,LINCOLNTON,GA,30817,TAP,IN SERVICE,LINCOLN,13181,USA,33.81796786,-82.44958603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,115,115,Y,Y
-9178097.741,4373352.577,35254,150473,INDIAN SPRINGS,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.52680082,-82.4482548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,138,138,Y,Y
-9176822.67,3450947.115,35255,150474,KANAPAHA,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.58992836,-82.43680064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9178682.049,3249610.288,35256,150475,FERN STREET,TAMPA,FL,33604,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00504836,-82.45350373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9178492.243,3254733.681,35257,150476,SENECA,TAMPA,FL,33612,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.04567578,-82.45179867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9177678.95,3245652.6,35258,150477,14TH STREET,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97365426,-82.44449274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,Y,Y
-9177542.146,3252660.828,35259,150478,YUKON,TAMPA,FL,33604,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02924034,-82.44326381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/yukon/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9176070.564,3257414.06,35260,150479,UNIVERSITY OF SOUTH FLORIDA,TAMPA,FL,33612,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06692449,-82.43004436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,69,-999999,Y,Y
-9179309.018,3243661.748,35261,150480,FLORIDA AVENUE,TAMPA,FL,33602,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.9578585,-82.45913589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9178691.153,3242387.045,35262,150481,WASHINGTON STREET,TAMPA,FL,33602,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94774357,-82.45358551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9179181.929,3380444.71,35263,150482,DUNNELLON,DUNNELLON,FL,34434,SUBSTATION,IN SERVICE,CITRUS,12017,USA,29.03769556,-82.45799422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/27/2015 0:00,5,69,69,Y,Y
-9178312.777,3427047.51,35264,150483,WILLISTON,WILLISTON,FL,32696,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.40306205,-82.4501865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,3,69,69,Y,Y
-9176031.565,3263445.61,35265,150484,CHAPMAN,LUTZ,FL,33559,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.11472427,-82.42969402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.tampaelectric.com/files/projects/davischapman/projectareamap.pdf",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,6,230,-999999,N,N
-9177194.212,3241167.974,35266,150485,GANNON,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.9380692,-82.44013826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,6,69,69,Y,Y
-9178234.609,3240815.522,35267,150486,HARBOUR ISLAND,TAMPA,FL,33602,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93527203,-82.4494843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-9178017.979,3156148.46,35268,150487,INTERSTATE,SARASOTA,FL,34241,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.26124112,-82.44753828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9176504.007,3136590.223,35269,150488,VENICE,VENICE,FL,34285,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.10495183,-82.43393804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,-999999,-999999,N,N
-9177617.042,3243650.415,35270,150489,3RD AVENUE,TAMPA,FL,33605,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95776857,-82.44393661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9178015.367,3159110.546,35271,150490,HOWARD,SARASOTA,FL,34241,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.28489196,-82.44751482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,230,230,Y,Y
-9177860.849,3164875.641,35272,150491,SAWGRASS,SARASOTA,FL,34240,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.33090904,-82.44612677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9176888.48,4149003.536,35273,150492,NORTH GREENVILLE TIE,GREENVILLE,SC,29617,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.8904489,-82.43739182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/23/2014 0:00,21,230,-999999,Y,N
-9178882.29,3474509.196,35274,150493,GE ALACHUA,ALACHUA,FL,32615,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.77381749,-82.45530253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/6/2015 0:00,IMAGERY,3/6/2015 0:00,2,138,138,N,N
-9178816.776,3474822.195,35275,150494,TAP150494,ALACHUA,FL,32615,TAP,IN SERVICE,ALACHUA,12001,USA,29.776258,-82.454714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9176850.409,3450995.797,35276,150495,TAP150495,GAINESVILLE,FL,32608,TAP,IN SERVICE,ALACHUA,12001,USA,29.59030864,-82.43704982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,N,N
-9178062.253,3390364.51,35277,150496,TAP150496,DUNNELLON,FL,34432,TAP,IN SERVICE,MARION,12083,USA,29.115576,-82.447936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9178666.198,3257242.599,35278,150497,TAP150497,TAMPA,FL,33612,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.06556536,-82.45336133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,-999999,-999999,Y,Y
-9177493.076,3252178.166,35279,150498,TAP150498,TAMPA,FL,33604,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.025413,-82.442823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9176574.579,3254933.754,35280,150499,TAP150499,TAMPA,FL,33612,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.047262,-82.434572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9177502.533,3245670.249,35281,150500,TAP150500,TAMPA,FL,33605,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.97379427,-82.44290796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9178256.082,3242504.874,35282,150501,TAP150501,TAMPA,FL,33602,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.9486786,-82.4496772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-9432079.797,4920846.085,35283,150502,TAP150502,FORT RECOVERY,OH,45846,TAP,IN SERVICE,MERCER,39107,USA,40.37677415,-84.72981442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,69,69,Y,Y
-9421370.886,4903460.116,35284,150503,TAP150503,ANSONIA,OH,45303,TAP,IN SERVICE,DARKE,39037,USA,40.25769043,-84.63361464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,69,69,Y,Y
-9437396.93,5054471.037,35285,150504,UNKNOWN150504,HICKSVILLE,OH,43526,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.28500416,-84.77757905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9435699.142,5056362.786,35286,150505,UNKNOWN150505,HICKSVILLE,OH,43526,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.29777273,-84.76232755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9421118.725,5079887.86,35287,150506,UNKNOWN150506,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.45634902,-84.63134944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9431983.903,5079200.472,35288,150507,UNKNOWN150507,EDGERTON,OH,43517,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.451721,-84.728953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9432113.368,5078983.038,35289,150508,UNKNOWN150508,EDGERTON,OH,43517,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.450257,-84.730116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9433123.069,5001804.006,35290,150509,R.P.MONE,CONVOY,OH,45832,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.92851943,-84.7391863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,-999999,N,N
-9454472.778,4988062.094,35291,150510,DECATUR,DECATUR,IN,46733,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.835187,-84.930974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",9/14/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9459441.635,4931396.806,35292,150511,UNKNOWN150511,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.448938,-84.97561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9459576.888,4928288.773,35293,150512,UNKNOWN150512,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.427688,-84.976825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9464636.47,4926365.209,35294,150513,UNKNOWN150513,PORTLAND,IN,47371,SUBSTATION,IN SERVICE,JAY,18075,USA,40.414533,-85.022276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9472740.697,5037891.779,35295,150515,ROBISON PARK (345 KV),FORT WAYNE,IN,46825,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.1729937,-85.09507751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,1/22/2019 0:00,7,345,138,N,Y
-9472462.326,5051318.605,35296,150516,COLLINGWOOD,HUNTERTOWN,IN,46748,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.26372092,-85.09257685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,345,N,N
-9472634.042,5037367.022,35297,150517,ROBISON PARK (138 KV),FORT WAYNE,IN,46825,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.16944528,-85.09411941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,1/22/2019 0:00,12,138,-999999,Y,Y
-9469959.623,5029084.072,35298,150518,TRIER,FORT WAYNE,IN,46815,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.11341027,-85.07009469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9469129.699,5022714.09,35299,150519,LINCOLN,NEW HAVEN,IN,46803,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.07028413,-85.06263936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,10,138,-999999,Y,N
-9447681.881,5015290.953,35300,150520,TILLMAN,MONROEVILLE,IN,46773,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.01999218,-84.86997033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9460925.292,5024981.704,35301,150521,HARPER,NEW HAVEN,IN,46774,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.08563961,-84.98893792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9459154.671,5041010.425,35302,150522,GRABILL,GRABILL,IN,46741,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.19407811,-84.97303216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9453418.735,5066938.307,35303,150523,SOUTH BUTLER,BUTLER,IN,46721,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36910735,-84.92150537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,6/24/2015 0:00,1,345,345,Y,Y
-9470412.615,5016019.787,35304,150524,WAYNE TRACE,FORT WAYNE,IN,46816,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.02493175,-85.07416399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9450177.212,5030757.969,35305,150525,WOODBURN,WOODBURN,IN,46797,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.12473821,-84.89238627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,-999999,Y,N
-9446870.568,4736122.497,35306,150526,RIDGE AVENUE,GREENDALE,IN,47025,SUBSTATION,IN SERVICE,DEARBORN,18029,USA,39.10081315,-84.86268218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/24/2015 0:00,0,-999999,-999999,N,N
-9466030.03,4685333.81,35307,150527,GHENT STATION,GHENT,KY,41045,SUBSTATION,IN SERVICE,CARROLL,21041,USA,38.74586357,-85.03479456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/1/2015 0:00,13,345,138,N,Y
-8934216.071,4205010.033,35308,150528,TAP150528,ALBEMARLE,NC,28001,TAP,IN SERVICE,STANLY,37167,USA,35.30208932,-80.25742848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8937830.945,4266094.511,35309,150529,TAP150529,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.74867641,-80.28990144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8937824.467,4265903.594,35310,150530,TAP150530,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.74728449,-80.28984325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8937821.949,4265829.398,35311,150531,TAP150531,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.74674355,-80.28982063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8937864.878,4265768.582,35312,150532,TAP150532,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.74630015,-80.29020627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,3,100,100,Y,Y
-8936708.448,4267387.268,35313,150533,TAP150533,LEXINGTON,NC,27292,TAP,IN SERVICE,DAVIDSON,37057,USA,35.75810084,-80.27981788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8938481.243,4329322.763,35314,150534,TAP150534,RURAL HALL,NC,27045,TAP,IN SERVICE,FORSYTH,37067,USA,36.20831195,-80.29574318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8937922.101,4304617.981,35315,150535,TAP150535,WINSTON-SALEM,NC,27127,TAP,IN SERVICE,FORSYTH,37067,USA,36.0290401,-80.29072032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8935935.627,4313525.936,35316,150536,UNKNOWN150536,WINSTON-SALEM,NC,27104,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.09372843,-80.27287551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8933457.997,4314732.779,35317,150537,UNKNOWN150537,WINSTON-SALEM,NC,27101,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.10248827,-80.25061859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8937554.941,2963054.783,35318,150538,SOUTH MIAMI,MIAMI,FL,33143,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.70876547,-80.28742206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,138,Y,Y
-8934912.975,2991272.61,35319,150539,GARDEN,OPA LOCKA,FL,33055,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.93693858,-80.26368888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,-999999,Y,N
-8935026.552,4319028.734,35320,150540,UNKNOWN150540,WINSTON-SALEM,NC,27106,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.13366241,-80.26470915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8933546.562,4767395.966,35321,150541,UNKNOWN150541,BRIDGEPORT,WV,26330,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.31849147,-80.25141418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,2,138,138,Y,Y
-8933812.789,3973431.61,35322,150542,TAP150542,MANNING,SC,29102,TAP,IN SERVICE,CLARENDON,45027,USA,33.586637,-80.25380574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,115,115,Y,Y
-8935000.486,3969639.982,35323,150543,TAP150543,SUMMERTON,SC,29148,TAP,IN SERVICE,CLARENDON,45027,USA,33.558258,-80.264475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,115,115,Y,Y
-8934280.038,3968744.495,35324,150544,UNKNOWN150544,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.55155423,-80.25800311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,115,115,Y,Y
-8935995.527,3974819.927,35325,150545,TAP150545,SUMMERTON,SC,29148,TAP,IN SERVICE,CLARENDON,45027,USA,33.59702573,-80.27341361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,115,115,Y,Y
-8934237.558,2977842.992,35326,150546,UNKNOWN150546,MIAMI,FL,33142,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.82839973,-80.25762151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,138,Y,Y
-8933590.145,3017586.702,35327,150547,MOTOROLA,PLANTATION,FL,33322,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.14932042,-80.25180569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8937325.994,2958407.255,35328,150548,SNAPPER CREEK,MIAMI,FL,33156,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.67114282,-80.28536539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8938571.605,3017057.427,35329,150549,HIATUS,PLANTATION,FL,33322,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.14505242,-80.29655491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8937506.745,2999273.822,35330,150550,HOLLYBROOK,HOLLYWOOD,FL,33025,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.00155729,-80.28698911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8937393.797,2971512.173,35331,150551,BLUE LAGOON,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.77719918,-80.28597448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8935763.614,2971344.211,35332,150552,RIVERSIDE,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.77584048,-80.27133029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,138,Y,Y
-8935306.153,3021372.697,35333,150553,SPRINGTREE,LAUDERHILL,FL,33351,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.17984561,-80.26722086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,230,230,Y,Y
-8935277.044,2997955.522,35334,150554,PERRY,HOLLYWOOD,FL,33025,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.99091299,-80.26695936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8935135.601,2973529.474,35335,150555,LEJEUNE,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79351652,-80.26568876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8934309.252,2975587.749,35336,150556,FRONTON,MIAMI,FL,33142,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.81016297,-80.25826554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8933896.708,2966365.403,35337,150557,COCONUT GROVE,MIAMI,FL,33134,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.73555833,-80.2545596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8933533.217,3014574.129,35338,150558,JACARANDA,PLANTATION,FL,33324,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.12502537,-80.2512943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8933488.265,3005918.044,35339,150559,TIMBERLAKE,FORT LAUDERDALE,FL,33328,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.0551898,-80.25089049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,230,N,N
-8933322.525,3002863.167,35340,150560,DRIFTWOOD,HOLLYWOOD,FL,33024,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03053372,-80.24940163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8937410.755,3112333.996,35341,150561,ALEXANDER,JUPITER,FL,33478,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.91081758,-80.28612681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,3,230,-999999,Y,N
-8936294.621,3154718.835,35342,150562,SANDPIPER,JENSEN BEACH,FL,34957,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.24982445,-80.27610041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,3,230,138,Y,Y
-8933782.231,3146447.736,35343,150563,STUART,STUART,FL,34994,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.18375029,-80.25353123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8933346.035,3166763.25,35344,150564,HUTCHINSON ISLAND,JENSEN BEACH,FL,34957,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.34597182,-80.24961281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,1,-999999,-999999,N,N
-8936244.919,2964037.687,35345,150565,UNIVERSITY,MIAMI,FL,33146,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.71672074,-80.27565393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8938561.524,4970750.818,35346,150566,VALLEY,ROCHESTER TWP,PA,15074,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.71742486,-80.29646435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,5,138,-999999,Y,Y
-8935032.282,3129448.711,35347,150567,BRIDGE,STUART,FL,34997,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.04782971,-80.26476063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,5,230,230,N,N
-8934948.43,3134385.703,35348,150568,HANSON,STUART,FL,34997,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.08732185,-80.26400738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,230,230,N,N
-8938501.175,2968752.432,35349,150569,62ND AVENUE,MIAMI,FL,33155,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.75487282,-80.29592222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8935527.373,2975439.344,35350,150570,AIRPORT,MIAMI,FL,33166,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.80896281,-80.26920811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,-999999,Y,Y
-8938251.375,2979314.044,35351,150571,SEMINOLA,HIALEAH,FL,33010,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.84029372,-80.29367824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8935061.353,2969876.527,35352,150572,TAMIAMI,MIAMI,FL,33134,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.76396728,-80.26502178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8933809.14,2967848.408,35353,150573,DOUGLAS,MIAMI,FL,33145,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.74755834,-80.25377295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8937454.615,2977955.38,35354,150574,HIALEAH,HIALEAH,FL,33010,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.82930848,-80.28652082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,-999999,-999999,N,N
-8938317.251,2966182.553,35355,150575,BIRD,MIAMI,FL,33155,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.73407868,-80.29427001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8937599.284,3034667.791,35356,150576,WESTINGHOUSE,CORAL SPRINGS,FL,33076,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.28697606,-80.2878204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
