X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8938604.569,3023431.062,35357,150577,CONSERVATION,FORT LAUDERDALE,FL,33351,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.19643815,-80.29685103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,6,500,230,N,N
-8934981.523,3027496.967,35358,150578,PHOENIX,TAMARAC,FL,33321,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.22920658,-80.26430465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,230,230,N,N
-8934333.935,2975581.661,35359,150580,TAP150580,MIAMI,FL,33142,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.81011374,-80.25848727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,138,138,Y,Y
-8934313.088,2984224.396,35360,150581,TAP150581,MIAMI,FL,33167,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.879987,-80.2583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8942497.029,4776293.134,35361,150582,HARRISON,SHINNSTON,WV,26431,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.38029667,-80.3318176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,5,500,500,N,N
-8943810.595,4273935.369,35362,150583,TAP150583,LEXINGTON,NC,27295,TAP,IN SERVICE,DAVIDSON,37057,USA,35.80582055,-80.34361756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8942728.245,4310953.228,35363,150585,TAP150585,WINSTON-SALEM,NC,27104,TAP,IN SERVICE,FORSYTH,37067,USA,36.07505125,-80.33389465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8944290.999,4089735.506,35364,150586,TAP150586,BETHUNE,SC,29009,TAP,IN SERVICE,KERSHAW,45055,USA,34.45257955,-80.3479331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8939320.871,4077392.133,35365,150587,TAP150587,BETHUNE,SC,29009,TAP,IN SERVICE,KERSHAW,45055,USA,34.36109648,-80.30328568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8942028.63,4457812.125,35366,150588,TAP150588,CHRISTIANSBURG,VA,24073,TAP,IN SERVICE,MONTGOMERY,51121,USA,37.13407857,-80.32760989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8942004.879,4457818.614,35367,150589,TAP150589,CHRISTIANSBURG,VA,24073,TAP,IN SERVICE,MONTGOMERY,51121,USA,37.13412504,-80.32739653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8941081.782,4131719.066,35368,150590,TAP150590,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.76299125,-80.31910421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8944094.31,3182057.855,35369,150591,UNKNOWN150591,FORT PIERCE,FL,34950,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.46794441,-80.34616621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,138,69,Y,N
-8940418.616,2973028.257,35370,150592,UNKNOWN150592,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.78946253,-80.31314689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-8941920.906,2959000.124,35371,150593,KENDALL,MIAMI,FL,33156,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.67594287,-80.32664219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8940329.622,2972359.188,35372,150594,UNKNOWN150594,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.7840507,-80.31234744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-8941742.891,4333047.08,35373,150595,UNKNOWN150595,RURAL HALL,NC,27045,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.23530218,-80.32504306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8942651.474,4777626.738,35374,150596,TAP150596,ENTERPRISE,WV,26568,TAP,IN SERVICE,HARRISON,54033,USA,39.389556,-80.333205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,138,Y,Y
-8940677.101,4776781.29,35375,150597,UNKNOWN150597,SHINNSTON,WV,26431,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.38368612,-80.3154689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,138,138,Y,Y
-8940048.338,4701403.281,35376,150598,UNKNOWN150598,FRENCH CREEK,WV,26218,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,38.85836114,-80.30982062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,1,-999999,-999999,N,N
-8939172.406,3908151.233,35377,150599,TAP150599,RIDGEVILLE,SC,29472,TAP,IN SERVICE,DORCHESTER,45035,USA,33.096737,-80.301952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8939220.029,3908075.99,35378,150600,UNKNOWN150600,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.09617075,-80.30237981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8943075.769,4128361.616,35379,150601,UNKNOWN150601,PAGELAND,SC,29728,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.73821016,-80.3370165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,69,69,N,N
-8940892.968,3175706.366,35380,150602,SAVANNAH,FORT PIERCE,FL,34982,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.41730841,-80.31740807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,N,N
-8941943.623,2971267.475,35381,150603,BELL,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.77521973,-80.32684626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8943148.727,2962641.672,35382,150604,GALLOWAY,MIAMI,FL,33173,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.70542173,-80.33767189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,138,Y,Y
-8942336.9,2947671.367,35383,150605,WHISPERING PINES,MIAMI,FL,33189,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.58418832,-80.33037913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8941134.882,2991911.267,35384,150606,COUNTRY CLUB,HIALEAH,FL,33015,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.94209775,-80.31958122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,-999999,Y,Y
-8940534.285,2971553.972,35385,150607,MERCHANDISE,MIAMI,FL,33126,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.7775373,-80.31418596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8940278.333,3003597.381,35386,150608,STONEBRIDGE,HOLLYWOOD,FL,33026,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03646007,-80.3118867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-8940188.231,2978160.796,35387,150609,DADE,MIAMI,FL,33166,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83096939,-80.31107731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,11,230,-999999,N,N
-8943771.058,2970411.551,35388,150610,FLAGAMI,MIAMI,FL,33174,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.76829562,-80.34326239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,10,230,-999999,Y,N
-8943454.468,2954921.426,35389,150611,MITCHELL,MIAMI,FL,33176,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.64291656,-80.34041841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,N,N
-8941434.64,2987396.081,35390,150612,MIAMI LAKES,MIAMI LAKES,FL,33014,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.90561852,-80.32227399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,138,Y,Y
-8940554.936,2984829.92,35391,150613,GRATIGNY,HIALEAH,FL,33014,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.88488089,-80.31437148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,138,Y,Y
-8942604.281,3171252.678,35392,150614,WHITE CITY,FORT PIERCE,FL,34982,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.38178841,-80.33278105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8939835.508,3144433.24,35393,150615,CRANE,PALM CITY,FL,34990,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.16765143,-80.30790874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,230,230,N,N
-8939731.865,3161142.006,35394,150616,SAVANNAH,PORT ST LUCIE,FL,34952,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.30110928,-80.3069777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8942814.905,4990334.461,35395,150617,HOYTDALE,NEW BEAVER,PA,16157,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.85062957,-80.33467312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, ftp://www.pjm.com/planning/project-queues/facilities/aa1044_fac.pdf",5/5/2015 0:00,IMAGERY,3/27/2018 0:00,7,345,-999999,Y,N
-8942631.403,4959395.754,35396,150618,RACCOON,CENTER TWP,PA,15001,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.64006727,-80.33302469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-8939495.132,4939961.771,35397,150619,CLINTON,CLINTON,PA,15026,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.50746293,-80.30485109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,345,138,Y,Y
-8940319.058,2981225.542,35398,150620,ROSELAWN,HIALEAH,FL,33012,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.85574707,-80.31225255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8939530.256,2969803.371,35399,150621,8TH STREET CABLE TERMINAL,MIAMI,FL,33144,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.76337543,-80.30516662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-8941305.136,3010774.474,35400,150622,VALENCIA,FORT LAUDERDALE,FL,33330,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.09437564,-80.32111064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8941908.824,2975046.442,35401,150623,MILAM,MIAMI,FL,33122,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.80578533,-80.32653366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,N,N
-8939499.747,2961343.726,35402,150624,DADELAND,MIAMI,FL,33143,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.69491551,-80.30489255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-8941951.207,2956604.577,35403,150625,SUNILAND,MIAMI,FL,33156,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.65654659,-80.32691439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8943740.535,3153103.575,35404,150626,TESORO,PORT ST LUCIE,FL,34984,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.23692393,-80.3429882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/13/2015 0:00,2,230,230,N,N
-8943210.356,4193679.34,35405,150627,OAKBORO,OAKBORO,NC,28129,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.21897799,-80.33822552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/8/2014 0:00,IMAGERY,7/8/2014 0:00,12,230,-999999,Y,N
-8941810.88,3179905.859,35406,150628,UNKNOWN150628,FORT PIERCE,FL,34950,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.45079065,-80.32565381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,69,69,N,N
-8940681.507,3113433.11,35407,150629,UNKNOWN150629,JUPITER,FL,33478,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.91962156,-80.31550848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,1,-999999,-999999,N,N
-8939084.911,3111514.597,35408,150630,UNKNOWN150630,JUPITER,FL,33478,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.90425369,-80.30116601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,N,N
-8942858.157,2943611.027,35409,150631,UNKNOWN150631,MIAMI,FL,33190,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.55128542,-80.33506166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,138,138,Y,Y
-8942169.572,2961430.262,35410,150632,TAP150632,MIAMI,FL,33143,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.695616,-80.328876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,138,138,Y,Y
-8948897.992,4372190.53,35411,150633,TAP150633,WESTFIELD,NC,27053,TAP,IN SERVICE,STOKES,37169,USA,36.51841193,-80.38931842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8946199.217,4338664.748,35412,150634,TAP150634,KING,NC,27021,TAP,IN SERVICE,STOKES,37169,USA,36.27599596,-80.36507491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,100,100,Y,Y
-8945745.464,4325440.665,35413,150635,TAP150635,WINSTON-SALEM,NC,27040,TAP,IN SERVICE,FORSYTH,37067,USA,36.18016837,-80.36099878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8948583.233,4319798.746,35414,150636,TAP150636,PFAFFTOWN,NC,27040,TAP,IN SERVICE,FORSYTH,37067,USA,36.13924879,-80.38649089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8949585.875,4022335.53,35415,150637,TAP150637,SUMTER,SC,29150,TAP,IN SERVICE,SUMTER,45085,USA,33.95182796,-80.39549778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8948876.109,4467831.627,35416,150638,TAP150638,BLACKSBURG,VA,24060,TAP,IN SERVICE,MONTGOMERY,51121,USA,37.20580015,-80.38912184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8946131.929,4024249.594,35417,150639,UNKNOWN150639,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.96608958,-80.36447045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,Y,Y
-8948909.759,3198991.722,35418,150640,SOUTH,VERO BEACH,FL,32962,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.6028326,-80.38942413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,138,-999999,Y,Y
-8944378.663,3199906.823,35419,150641,SOUTH BEACH,VERO BEACH,FL,32963,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.61011721,-80.3487206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8947087.153,2945850.435,35420,150642,GOULDS,MIAMI,FL,33189,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.56943354,-80.37305137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8946173.275,2949366.72,35421,150643,UNKNOWN150643,MIAMI,FL,33157,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.59792391,-80.36484187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8945957.175,4812347.111,35422,150644,TAP150644,BURTON,WV,26562,TAP,IN SERVICE,MONONGALIA,54061,USA,39.63018988,-80.36290062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8945450.194,4812525.608,35423,150645,UNKNOWN150645,BURTON,WV,26562,SUBSTATION,IN SERVICE,MONONGALIA,54061,USA,39.63142482,-80.35834633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8945960.354,4809403.921,35424,150646,TAP150646,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.60982407,-80.36292917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8945861.818,4809431.771,35425,150647,UNKNOWN150647,METZ,WV,26585,SUBSTATION,IN SERVICE,MARION,54049,USA,39.61001681,-80.36204401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8944701.757,4807501.382,35426,150648,TAP150648,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.596656,-80.351623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8945719.578,4806726.608,35427,150649,TAP150649,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.59129283,-80.36076624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8945563.033,4806265.68,35428,150650,UNKNOWN150650,METZ,WV,26585,SUBSTATION,IN SERVICE,MARION,54049,USA,39.58810197,-80.35935998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8947077.619,4803772.701,35429,150651,UNKNOWN150651,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.57084136,-80.37296574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8947458.253,4804018.053,35430,150652,TAP150652,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.5725403,-80.37638502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8947477.324,4804005.682,35431,150653,TAP150653,METZ,WV,26585,TAP,IN SERVICE,MARION,54049,USA,39.57245464,-80.37655634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-8947624.333,4801554.492,35432,150654,UNKNOWN150654,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.55547956,-80.37787695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8948543.615,3967972.696,35433,150655,TAP150655,SUMMERTON,SC,29148,TAP,IN SERVICE,CLARENDON,45027,USA,33.545776,-80.386135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,115,115,Y,Y
-8948600.531,3968027.48,35434,150656,UNKNOWN150656,SUMMERTON,SC,29148,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.54618617,-80.38664629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,115,115,Y,Y
-8949266.617,3976695.787,35435,150657,UNKNOWN150657,SUMMERTON,SC,29148,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.61106074,-80.39262984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,115,115,Y,Y
-8949656.749,4866988.916,35436,150658,UNKNOWN150658,WEST FINLEY,PA,15377,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.00720204,-80.39613445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8945278.801,3202795.201,35437,150659,CENTRAL BEACH,VERO BEACH,FL,32963,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.63310676,-80.35680667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-8949706.565,2954578.422,35438,150660,DAVIS,MIAMI,FL,33186,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.64013874,-80.39658195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,18,230,138,N,N
-8948639.673,3013461.4,35439,150661,TRACE,WESTON,FL,33326,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.11605043,-80.3869979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,230,230,N,N
-8947506.301,2997969.789,35440,150662,BASSCREEK,HOLLYWOOD,FL,33029,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.99102819,-80.37681665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8946284.73,2953126.075,35441,150663,CORAL REEF,MIAMI,FL,33157,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.62837622,-80.36584309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,138,Y,Y
-8945015.709,2957093.374,35442,150664,KILLIAN,MIAMI,FL,33176,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.66050454,-80.35444328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8944842.301,2966394.706,35443,150665,OLYMPIA HEIGHTS,MIAMI,FL,33165,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.73579545,-80.35288553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8946274.051,3177300.453,35444,150666,HARTMAN,FORT PIERCE,FL,34947,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.43001914,-80.36574716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/28/2015 0:00,5,138,69,Y,Y
-8944497.34,3177266.142,35445,150667,LAWNWOOD,FORT PIERCE,FL,34947,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.42974557,-80.34978669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,69,69,Y,Y
-8947524.651,3209947.405,35446,150668,NORTH BEACH,INDIAN RIVER SHORES,FL,32963,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.69001274,-80.37698149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,2,-999999,-999999,Y,Y
-8945225.198,3157627.803,35447,150669,TURNPIKE,PORT ST LUCIE,FL,34984,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.2730536,-80.35632515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,3,230,230,N,N
-8947497.104,3087236.566,35448,150670,CORBETT,LOXAHATCHEE,FL,33470,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.70959876,-80.37673403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/18/2015 0:00,16,500,-999999,N,Y
-8947223.618,3193371.455,35449,150671,COUNTY LINE,VERO BEACH,FL,32962,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.55808224,-80.37427726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,138,138,Y,Y
-8948456.795,2965450.425,35450,150672,VILLAGE GREEN,MIAMI,FL,33175,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.72815401,-80.38535508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8945463.017,3179422.134,35451,150673,FORT PIERCE,FORT PIERCE,FL,34947,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.44693446,-80.35846152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,3,138,138,Y,Y
-8946953.618,2983270.609,35452,150674,PENNSUCO,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.87227802,-80.37185181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,-999999,-999999,N,N
-8948032.488,2961124.433,35453,150675,MARION,MIAMI,FL,33173,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.69314034,-80.38154347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8947700.521,2896032.728,35454,150676,JEWFISH CREEK,KEY LARGO,FL,33037,SUBSTATION,IN SERVICE,MONROE,12087,USA,25.16506442,-80.37856135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,N,N
-8947674.619,3171419.617,35455,150677,RALLS,FORT PIERCE,FL,34981,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.38312002,-80.37832868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,3,230,230,N,N
-8944464.34,2968646.399,35456,150678,TROPICAL,MIAMI,FL,33165,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.75401493,-80.34949025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2015 0:00,IMAGERY,5/27/2015 0:00,2,138,-999999,Y,N
-8948799.815,2937867.15,35457,150679,HOMESTEAD,HOMESTEAD,FL,33033,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.50472458,-80.38843648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8946858.238,3210167.067,35458,150680,RISER150680,INDIAN RIVER SHORES,FL,32963,RISER,IN SERVICE,INDIAN RIVER,12061,USA,27.69176,-80.370995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,Y,Y
-8945327.929,3202666.564,35459,150681,RISER150681,VERO BEACH,FL,32963,RISER,IN SERVICE,INDIAN RIVER,12061,USA,27.632083,-80.357248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,Y,Y
-8945918.256,3177345.838,35460,150682,TAP150682,FORT PIERCE,FL,34947,TAP,IN SERVICE,ST. LUCIE,12111,USA,27.430381,-80.362551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,138,138,Y,Y
-8946703.034,3111614.194,35461,150683,UNKNOWN150683,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.90505154,-80.36960078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,N,N
-8947864.564,2956719.105,35462,150684,UNKNOWN150684,MIAMI,FL,33176,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.65747397,-80.38003498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,138,-999999,Y,N
-8946268.567,2953104.131,35463,150685,TAP150685,MIAMI,FL,33157,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.62819849,-80.3656979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,138,138,Y,Y
-8953736.812,4180571.351,35464,150686,TAP150686,MONROE,NC,28110,TAP,IN SERVICE,UNION,37179,USA,35.12272381,-80.43278629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,3/22/2019 0:00,3,100,100,Y,Y
-8953919.971,4194439.276,35465,150687,TAP150687,STANFIELD,NC,28163,TAP,IN SERVICE,STANLY,37167,USA,35.22455483,-80.43443163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8954484.097,4218135.942,35466,150688,TAP150688,MT PLEASANT,NC,28124,TAP,IN SERVICE,CABARRUS,37025,USA,35.39826204,-80.43949926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8953168.042,4309873.983,35467,150689,TAP150689,LEWISVILLE,NC,27023,TAP,IN SERVICE,FORSYTH,37067,USA,36.06721489,-80.42767694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8954509.082,4113832.241,35468,150690,TAP150690,KERSHAW,SC,29067,TAP,IN SERVICE,LANCASTER,45057,USA,34.63088425,-80.4397237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8950358.393,4106571.514,35469,150691,TAP150691,JEFFERSON,SC,29718,TAP,IN SERVICE,KERSHAW,45055,USA,34.57719844,-80.40243742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8952930.674,4471765.984,35470,150692,TAP150692,BLACKSBURG,VA,24060,TAP,IN SERVICE,MONTGOMERY,51121,USA,37.23394443,-80.42554462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2016 0:00,IMAGERY,1/8/2016 0:00,2,-999999,-999999,Y,Y
-8953245.368,4023247.181,35471,150693,UNKNOWN150693,SUMTER,SC,29150,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.95862093,-80.42837156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-8954092.996,3165651.985,35472,150694,UNKNOWN150694,PORT ST LUCIE,FL,34986,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.33710436,-80.43598593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/9/2017 0:00,6,230,230,N,N
-8952106.534,2972762.095,35473,150695,137TH AVENUE,MIAMI,FL,33182,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.78730968,-80.41814125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,230,230,Y,Y
-8954790.169,3927128.599,35474,150696,UNKNOWN150696,HARLEYVILLE,SC,29448,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.23943763,-80.44224875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,1,-999999,-999999,N,N
-8953327.666,3932453.373,35475,150697,UNKNOWN150697,HOLLY HILL,SC,29059,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.27943559,-80.42911086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,1,-999999,-999999,N,N
-8954114.368,4014301.575,35476,150698,UNKNOWN150698,SUMTER,SC,29154,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.89194115,-80.43617792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,1,69,69,N,N
-8954157.897,4014303.187,35477,150699,TAP150699,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.89195317,-80.43656895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,69,69,N,N
-8953759.869,4019211.529,35478,150700,TAP150700,SUMTER,SC,29154,TAP,IN SERVICE,SUMTER,45085,USA,33.92854599,-80.4329934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,69,69,N,N
-8950246.648,4809062.514,35479,150701,UNKNOWN150701,METZ,WV,26585,SUBSTATION,IN SERVICE,MARION,54049,USA,39.60746127,-80.40143361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8950787.004,4804874.772,35480,150702,UNKNOWN150702,METZ,WV,26585,SUBSTATION,IN SERVICE,MARION,54049,USA,39.57847229,-80.40628771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8954930.288,4791059.842,35481,150703,TAP150703,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.48275464,-80.44350746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,-999999,-999999,Y,Y
-8955132.26,4790697.782,35482,150704,TAP150704,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.48024431,-80.4453218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,-999999,-999999,Y,Y
-8955010.415,4787987.036,35483,150705,TAP150705,WALLACE,WV,26448,TAP,IN SERVICE,MARION,54049,USA,39.46144657,-80.44422725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,-999999,-999999,Y,Y
-8951224.219,4779610.381,35484,150706,TAP150706,WALLACE,WV,26448,TAP,IN SERVICE,HARRISON,54033,USA,39.40332632,-80.41021528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,138,Y,Y
-8953239.792,4023223.134,35485,150707,TAP150707,SUMTER,SC,29150,TAP,IN SERVICE,SUMTER,45085,USA,33.95844176,-80.42832147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,69,69,N,N
-8955004.375,4957420.837,35486,150708,UNKNOWN150708,MIDLAND,PA,15059,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.62660376,-80.44417299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8951998.455,3207063.545,35487,150709,NORTH,VERO BEACH,FL,32967,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.66707109,-80.41717035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-8950495.447,2941885.091,35488,150710,PRINCETON,HOMESTEAD,FL,33032,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.53729659,-80.4036686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,138,Y,Y
-8954517.707,3003483.584,35489,150711,ANDYTOWN,FORT LAUDERDALE,FL,33332,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03554156,-80.43980118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,14,500,230,N,N
-8954041.572,2975982.404,35490,150712,LEVEE,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.81335451,-80.43552398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,10,500,230,N,N
-8953277.444,2932052.885,35491,150713,RENAISSANCE,HOMESTEAD,FL,33033,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.45757477,-80.42865971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,138,138,Y,Y
-8951896.835,2971014.208,35492,150714,SWEETWATER,MIAMI,FL,33182,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.77317094,-80.41625749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8951568.148,2960854.367,35493,150715,LINDGREN,MIAMI,FL,33183,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.69095415,-80.41330485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-8951878.42,3170029.715,35494,150716,MIDWAY,FORT PIERCE,FL,34945,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.37203277,-80.41609206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,15,500,138,N,Y
-8951015.016,4958485.287,35495,150717,MANSFIELD STATION,SHIPPINGPORT,PA,15001,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.63386072,-80.40833597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,6/16/2015 0:00,8,345,345,N,N
-8950651.499,4924435.921,35496,150718,SMITH,SMITH TWP,PA,15021,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.40133627,-80.40507044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,2,-999999,-999999,N,N
-8951860.409,3190200.324,35497,150719,EMERSON,FORT PIERCE,FL,34951,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.53282462,-80.41593027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,5,230,138,N,Y
-8950479.904,3188645.208,35498,150720,INDRIO,FORT PIERCE,FL,34951,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.52043621,-80.40352898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-8951068.415,3127721.564,35499,150721,INDIANTOWN,INDIANTOWN,FL,34956,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.03401057,-80.40881566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,8,230,230,N,N
-8949854.255,4455744.202,35500,150722,SOUTH CHRISTIANSBURG,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.1192675,-80.39790868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2014 0:00,IMAGERY,3/4/2015 0:00,4,138,138,N,N
-8955157.495,4475311.274,35501,150723,MOUNT VIEW,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.25929655,-80.4455485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,Y,Y
-8955051.925,4471160.976,35502,150724,PRICES FORK,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.22961721,-80.44460014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/4/2015 0:00,IMAGERY,3/4/2015 0:00,2,-999999,-999999,N,N
-8952320.652,4468438.248,35503,150725,LANE,BLACKSBURG,VA,24060,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.21014027,-80.4200647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8952614.417,4462936.132,35504,150726,MIDWAY,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.17076573,-80.42270364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8951370.314,4460397.291,35505,150727,HANS MEADOW,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.15259022,-80.41152767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,2,-999999,-999999,N,N
-8951727.52,4458990.15,35506,150728,CAMBRIA,CHRISTIANSBURG,VA,24073,SUBSTATION,IN SERVICE,MONTGOMERY,51121,USA,37.14251464,-80.41473651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,-999999,-999999,N,N
-8951896.545,3204276.985,35507,150729,AIRPORT,VERO BEACH,FL,32960,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.6448989,-80.41625488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,5/12/2015 0:00,2,138,138,N,N
-8951257.918,3208520.369,35508,150730,RISER150730,VERO BEACH,FL,32967,RISER,IN SERVICE,INDIAN RIVER,12061,USA,27.678661,-80.410518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,-999999,-999999,Y,Y
-9049131.313,3280440.65,35509,150732,UNKNOWN150732,ST CLOUD,FL,34769,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.24929462,-81.28972967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9043677.618,3178381.115,35510,150733,LORIDA,LORIDA,FL,33857,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.43863515,-81.24073829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9045447.308,3368565.416,35511,150734,UNKNOWN150734,DELTONA,FL,32725,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.94435373,-81.25663568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/9/2017 0:00,2,115,115,Y,Y
-9059748.43,2982502.138,35512,150735,EVERGLADES CITY,EVERGLADES CITY,FL,34139,SUBSTATION,IN SERVICE,COLLIER,12021,USA,25.86606648,-81.38510485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9050037.245,3351719.51,35513,150736,UNKNOWN150736,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.81184235,-81.29786779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,115,Y,Y
-9053124.267,3379814.924,35514,150737,DELAND,DELAND,FL,32720,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.03274912,-81.32559898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9057688.363,3163805.579,35515,150738,LAKE PLACID NORTH,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.32236922,-81.36659896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9055264.6,3165531.375,35516,150739,HIGHLANDS PARK,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.33614191,-81.34482592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9054015.527,3149597.929,35517,150740,MORGAN HENDERSON,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.20892041,-81.33360531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9053968.61,3149582.883,35518,150741,MORGAN HENDERSON,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.2088002,-81.33318384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,-999999,-999999,N,N
-9056843.013,2987673.316,35519,150742,CARNESTOWN,OCHOPEE,FL,34141,SUBSTATION,IN SERVICE,COLLIER,12021,USA,25.90785869,-81.35900504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/1/2015 0:00,2,138,-999999,Y,N
-9063239.526,3304312.792,35520,150743,PARKWAY,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.43803277,-81.4164659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/17/2015 0:00,4,69,69,Y,Y
-9062372.724,3311380.823,35521,150744,HOLDEN,ORLANDO,FL,32839,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.49384967,-81.40867929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-9061654.444,3320320.928,35522,150745,COUNTRY CLUB,ORLANDO,FL,32804,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.56440827,-81.40222686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/20/2015 0:00,1,115,115,Y,Y
-9059442.511,3316547.988,35523,150746,AMERICA,ORLANDO,FL,32801,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.53463661,-81.38235673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,-999999,-999999,Y,Y
-9058924.751,3314662.652,35524,150747,KALEY,ORLANDO,FL,32806,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.51975656,-81.37770561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,1,-999999,-999999,Y,Y
-9058807.295,3305726.021,35525,150748,SKY LAKE,ORLANDO,FL,32809,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.44919553,-81.37665049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/16/2015 0:00,3,230,69,Y,Y
-9058671.477,3319507.101,35526,150749,WEBER,ORLANDO,FL,32803,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.55798721,-81.37543041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9056858.696,3334381.994,35527,150750,ALTAMONTE SPRINGS,ALTAMONTE SPRINGS,FL,32701,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.6752877,-81.35914593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/10/2015 0:00,7,230,69,N,Y
-9056312.519,3299831.038,35528,150751,AIRPORT INDUSTRIAL PARK,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.40262466,-81.35423954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/15/2015 0:00,2,230,230,N,N
-9055969.29,3313753.537,35529,150752,MICHIGAN,ORLANDO,FL,32806,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.51258062,-81.35115626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,115,115,Y,Y
-9054401.495,3339819.351,35530,150753,NORTH LONGWOOD,LONGWOOD,FL,32750,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.7181329,-81.33707252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/9/2015 0:00,6,230,69,N,Y
-9054349.341,3289545.113,35531,150754,EMPLOYEE,KISSIMMEE,FL,34744,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.32131597,-81.33660401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/8/2015 0:00,2,69,69,Y,Y
-9052412.773,3314245.46,35532,150755,GRANT,ORLANDO,FL,32812,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.51646359,-81.31920752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-9052371.412,3325252.165,35533,150756,WINTER PARK EAST,WINTER PARK,FL,32792,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.60330718,-81.31883597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,-999999,Y,N
-9050043.727,3318878.846,35534,150757,AZALEA,ORLANDO,FL,32807,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.55303003,-81.29792602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-9045128.939,3317339.635,35535,150758,RIO PINAR,ORLANDO,FL,32825,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.54088406,-81.25377573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/13/2015 0:00,8,230,-999999,N,N
-9050401.634,3312352.765,35536,150759,PERSHING,ORLANDO,FL,32822,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.50152289,-81.30114115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/16/2015 0:00,8,230,115,N,N
-9048733.621,3312577.667,35537,150760,NARCOOSSEE,ORLANDO,FL,32822,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.50329835,-81.28615714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/16/2015 0:00,2,69,69,Y,Y
-9048391.572,3296911.833,35538,150761,LAKE NONA,ORLANDO,FL,32827,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37955512,-81.28308446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,230,230,N,N
-9045074.677,3312723.66,35539,150762,CURRY FORD,ORLANDO,FL,32825,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.50445086,-81.25328828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/13/2015 0:00,2,230,230,N,N
-9055856.77,3485097.553,35540,150763,ST. JOHNS,ST AUGUSTINE,FL,32086,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.85634412,-81.35014547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,5,230,115,N,Y
-9062634.636,3551376.967,35541,150764,MAYPORT,ATLANTIC BEACH,FL,32233,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.37137849,-81.41103208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
-9062180.95,3542165.071,35542,150765,PENMAN,JACKSONVILLE BEACH,FL,32250,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.29995691,-81.40695655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
-9061463.379,3539937.39,35543,150766,JACKSONVILLE BEACH,JACKSONVILLE BEACH,FL,32250,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.28267745,-81.4005105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
-9060832.259,3536193.537,35544,150767,BUTLER,JACKSONVILLE BEACH,FL,32250,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.25363065,-81.39484105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
